TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
238186.83476000003, 281.9272794095033, 282.5241852256666, 282.53853999199924, 19.019968644787188, 19.148601676022327, 19.086083160606563, 5341.555668742481, 5387.5841172803075, 5371.601450098082, 85.82560461849789, 2.8375982338175163, -18.18263043600382, 5343.842000083969, 5382.096886277411, 5373.21342783865, 0.9999928581521234, 0.9999999998738882, 0.9999928801143666, 59.9786018937804, 59.97999623810337, 59.9811479523036, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5754, 4.527302, 2746.413, 786.0139, 3.490382, 2743.529, 594.6016, 4.619412, 2746.842, 606.5711, 4.526633, 2746.02, 600.1534, 4.578736, 2747.996, 821.0324, 3.332453, 2736.224, 99.95308, 99.84603, 99.96871, 99.93491, 100.0, 99.59085
238189.26812000002, 282.05446999613355, 282.4801977188339, 282.6958627857536, 18.988011706490663, 19.120226254915146, 19.06767904561918, 5329.565756942756, 5379.568377868527, 5368.054508437521, 85.11957869562616, -1.274391741267209, -22.02339362281964, 5337.212700142918, 5379.123890612889, 5365.676297238962, 0.9999906084927416, 0.9999998595215037, 0.9999911741257347, 59.99003280518991, 59.99355640405776, 59.98850150986625, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5754, 4.527837, 2746.25, 792.2592, 3.466989, 2746.822, 594.6599, 4.619412, 2746.789, 606.6293, 4.526817, 2746.077, 599.4477, 4.588598, 2747.972, 822.9012, 3.322564, 2732.704, 99.94715, 99.96797, 99.96685, 99.93893, 100.0, 99.46588
238191.57952000003, 282.03919751072743, 282.5912926273972, 282.6923477124915, 19.013113898273446, 19.143611005526953, 19.098272403008753, 5338.263652827249, 5385.857905674826, 5376.357171994517, 89.95868063902378, -6.412202332966899, -19.08440145634745, 5334.304299359876, 5383.0301446973635, 5378.0071798345325, 0.9999896214216943, 0.9999990896352579, 0.9999932605635723, 60.00100086361437, 59.998211364323794, 59.99659096653577, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 600.2075, 4.578879, 2748.049, 798.4849, 3.44157, 2747.83, 600.1534, 4.583149, 2747.971, 610.28, 4.494641, 2744.06, 597.6737, 4.592981, 2747.819, 822.265, 3.328973, 2735.784, 100.0, 100.0, 100.0, 99.86078, 100.0, 99.54887
238193.87920000002, 282.1628139508467, 282.64116308331984, 282.762200534993, 19.027134671175574, 19.131804835746127, 19.107870312493397, 5340.487048223019, 5386.3582979818075, 5382.310700837545, 91.575007264855, -6.254684816020017, -23.942776783165073, 5339.657643316608, 5384.568460351142, 5376.12219903796, 0.9999909491410994, 0.9999992041778403, 0.9999892887926861, 60.00397736638175, 60.00355006623013, 60.00428263722574, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.528016, 2746.193, 794.8078, 3.454279, 2747.597, 594.6599, 4.61886, 2746.794, 606.6293, 4.526449, 2746.244, 593.9542, 4.62421, 2746.394, 821.2113, 3.331537, 2735.847, 99.94904, 99.99617, 99.96679, 99.94695, 99.94861, 99.56198
238196.20068, 282.07381706770747, 282.5730991818322, 282.75134884135645, 19.012133519931176, 19.11503851207413, 19.084790736008824, 5342.431589377382, 5374.955348064655, 5374.820966700983, 88.70255913944119, -6.273482095713462, -26.372088589984287, 5333.720748303404, 5377.947881693323, 5373.382346328336, 0.9999907566821457, 0.999998844273999, 0.9999921531518813, 60.00703409373696, 60.00925936308475, 60.00873201741205, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 610.2621, 4.490894, 2742.282, 803.8157, 3.417808, 2747.609, 588.7004, 4.660276, 2742.416, 600.3183, 4.577379, 2747.898, 587.545, 4.666031, 2741.582, 814.6704, 3.366147, 2742.578, 99.82352, 99.99663, 99.81192, 100.0, 99.77907, 99.81351
238198.56784000003, 282.00178535383253, 282.51398426653566, 282.7241773070707, 19.0184605567963, 19.141385417547156, 19.090343012173488, 5341.140454627095, 5381.470389970474, 5376.695409179041, 90.67645673578932, -4.936532619003174, -23.922670108456714, 5343.578555914177, 5385.769579662928, 5376.681164817116, 0.9999894700534956, 0.9999997791447166, 0.9999902726528946, 60.01317471344967, 60.01232699048864, 60.015262736289635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5754, 4.52748, 2746.302, 798.5627, 3.441017, 2747.898, 594.5822, 4.619044, 2746.791, 606.5711, 4.526817, 2746.02, 593.9351, 4.62421, 2746.451, 820.6746, 3.334833, 2736.475, 99.94315, 100.0, 99.97085, 99.9388, 99.95266, 99.59141
238200.90224000002, 282.10435786892356, 282.5875555420677, 282.7090280327991, 19.00062548398383, 19.155923124950277, 19.09827062407041, 5332.520391083398, 5379.088653302646, 5371.794396219546, 88.7138048250024, -6.6258747501983635, -21.58539762926739, 5335.272121183807, 5375.539098437125, 5365.783113161942, 0.9999938255304, 0.9999999415315852, 0.9999894535940895, 60.01502579123735, 60.0158228734625, 60.01659727039884, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5557, 4.52748, 2746.47, 798.5627, 3.440833, 2747.84, 588.3316, 4.661196, 2742.479, 606.6293, 4.526817, 2746.136, 593.916, 4.624393, 2746.503, 821.0324, 3.332636, 2736.286, 99.94716, 100.0, 99.80992, 99.93275, 99.95635, 99.58454
238203.2288, 281.93650468275564, 282.42223482860896, 282.6114371283511, 19.031276411592543, 19.14542856470006, 19.080598384977687, 5339.436100309178, 5383.204464700017, 5371.990479336073, 86.42065572605361, 2.9858319399563698, -21.298534521934016, 5346.698017912433, 5383.252897914519, 5373.329819599722, 0.9999906404674943, 0.9999996764313696, 0.9999919023833365, 60.014770035738074, 60.014242936811385, 60.01690990929188, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 600.2075, 4.578879, 2748.211, 792.2786, 3.466805, 2746.707, 581.9451, 4.699852, 2735.13, 612.6296, 4.472761, 2740.507, 600.1343, 4.578371, 2748.15, 827.3944, 3.297294, 2729.129, 100.0, 99.96378, 99.54054, 99.73814, 100.0, 99.26581
238205.57708000002, 281.9598573561108, 282.45079395184626, 282.56381855070384, 19.00912327133333, 19.14280666451926, 19.115636356531862, 5337.2659833812595, 5383.2799195667985, 5379.258792183442, 90.9724908662206, -4.363088714413152, -16.024715666313227, 5338.222695228276, 5384.037691629648, 5373.923843745525, 0.9999916373446337, 0.9999998964673811, 0.9999923253507349, 60.012050125342846, 60.014185247097906, 60.01653872836935, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.527302, 2746.527, 798.5822, 3.441385, 2747.895, 588.351, 4.661196, 2742.415, 606.5905, 4.526817, 2745.914, 595.5374, 4.612705, 2747.354, 820.9131, 3.333185, 2736.235, 99.95724, 100.0, 99.80757, 99.93493, 99.98324, 99.59929
238207.95296000002, 281.96846749157237, 282.4907272302391, 282.61625223907964, 19.036006464641872, 19.144763981701082, 19.10122132727992, 5342.2875955131, 5377.476097501196, 5376.683753183425, 87.65493051488215, -0.16097562644927166, -23.5793480706094, 5341.6710573216, 5384.748992227564, 5372.326827154069, 0.9999878072508669, 0.999999814422732, 0.9999916008596355, 60.014177443565245, 60.01494128737438, 60.01491120693651, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5951, 4.527837, 2746.295, 792.1813, 3.468462, 2746.135, 589.671, 4.649784, 2744.491, 603.3282, 4.556603, 2747.846, 604.884, 4.536367, 2746.583, 815.3265, 3.365048, 2742.394, 99.94508, 99.94296, 99.88316, 100.0, 99.9571, 99.80683
238210.25728000002, 282.01301934239365, 282.5046178389688, 282.62567287062967, 19.00970389366807, 19.141611066058523, 19.098670366077393, 5336.310816062008, 5380.026023051755, 5378.493132359112, 89.11574276089232, -2.395462827099891, -18.776002379536294, 5346.487878665318, 5380.436025065596, 5371.190473868531, 0.9999908106924762, 0.9999998718905774, 0.9999901527835195, 60.01687887832495, 60.01668589171439, 60.013492841165096, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 610.5184, 4.495356, 2743.826, 789.5354, 3.475093, 2746.136, 590.0593, 4.652545, 2742.98, 606.6099, 4.526449, 2745.964, 600.0771, 4.579284, 2748.05, 820.7342, 3.335932, 2736.797, 99.85893, 99.93223, 99.82815, 99.94076, 100.0, 99.60313
238212.5952, 281.98269997957067, 282.46505885809665, 282.60130613636676, 19.010007296469993, 19.145127774985546, 19.10410385544441, 5335.035854470063, 5385.5179500742515, 5373.66976118797, 85.23287856163813, -0.2905706683129665, -21.448193911759063, 5343.566932882585, 5384.734914466755, 5371.316983318625, 0.9999923449803434, 0.9999999646939549, 0.999993964369376, 60.01633278423314, 60.01629549212778, 60.01407304840435, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5754, 4.527837, 2746.412, 786.0529, 3.490566, 2743.584, 594.6404, 4.619044, 2746.681, 606.6293, 4.527001, 2746.02, 600.1534, 4.578736, 2747.885, 820.9926, 3.333002, 2736.35, 99.94504, 99.85013, 99.96071, 99.93877, 100.0, 99.59916
238214.91472000003, 282.02392744454346, 282.49413340730797, 282.6959789690482, 18.99346974421232, 19.123603321013857, 19.068027195317516, 5335.835730593929, 5376.336364772245, 5364.628652844318, 86.33702450482997, 6.069149269066429, -22.513470810094077, 5334.908918347884, 5376.855249256212, 5368.449891226465, 0.9999956115052197, 0.9999993574462688, 0.9999925112744056, 60.01353320618957, 60.01453188478205, 60.013498817054206, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 600.1878, 4.579057, 2748.158, 779.6714, 3.513038, 2738.988, 600.8911, 4.572657, 2747.916, 612.6685, 4.473313, 2740.677, 593.8779, 4.624393, 2746.29, 827.3347, 3.29711, 2727.398, 100.0, 99.68287, 100.0, 99.74432, 99.95237, 99.26106
238217.23572000003, 282.04966679935285, 282.51319638378214, 282.6508112395228, 19.0380093733683, 19.130250976609137, 19.103757533230624, 5350.949531430501, 5378.47921883476, 5374.614099177553, 90.4072732460263, 1.3280706536810385, -23.879604239441733, 5338.332778078889, 5380.535524958948, 5380.202864784492, 0.9999896467892552, 0.999999964988259, 0.9999931341564752, 60.01132135591036, 60.01213175893498, 60.01365452674684, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5162, 4.527837, 2746.303, 785.9945, 3.490382, 2743.418, 594.6016, 4.619228, 2746.735, 606.6682, 4.527001, 2746.078, 600.1534, 4.579284, 2747.777, 821.1318, 3.331903, 2736.056, 99.94908, 99.84799, 99.9648, 99.94902, 100.0, 99.57527
238219.54368000003, 282.14620639130675, 282.6666474462299, 282.79381507142506, 19.001881145537407, 19.121712009304463, 19.103541967882574, 5342.834141865438, 5375.834470511328, 5373.547052812248, 89.21479116346018, 0.469303398121383, -21.538499646544324, 5336.675432800306, 5378.105709313201, 5378.82784602615, 0.9999921365128384, 0.9999999066663995, 0.999989042269519, 60.00817130949689, 60.01176864453003, 60.01344357621151, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.527837, 2746.25, 785.9945, 3.490197, 2743.471, 594.6404, 4.619044, 2746.681, 606.6682, 4.527184, 2746.021, 593.8969, 4.624575, 2746.395, 821.0125, 3.333735, 2736.498, 99.95116, 99.84603, 99.96867, 99.93882, 99.95456, 99.59739
238221.92880000002, 282.11086674868676, 282.51880589908615, 282.72207730383406, 19.017256952750845, 19.144007652484234, 19.124307302010262, 5341.248323453457, 5383.982656389615, 5376.830698509575, 96.79968854924982, 0.2054752711578658, -22.028120630461913, 5339.605857323112, 5380.827560927138, 5374.949658394138, 0.9999891247085876, 0.9999999990627745, 0.9999930594387383, 60.00787716050077, 60.01002534263759, 60.007657106914046, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 612.8447, 4.47162, 2740.356, 792.2786, 3.466805, 2746.823, 588.351, 4.66138, 2742.416, 600.4542, 4.572599, 2747.924, 589.2427, 4.651786, 2743.956, 817.8514, 3.34637, 2738.433, 99.73264, 99.95771, 99.80761, 100.0, 99.85363, 99.65083
238224.26580000002, 281.943374630089, 282.5262308011386, 282.6536761873644, 18.99037692479365, 19.14795723433049, 19.097982340240943, 5336.8434891047, 5382.862238972528, 5372.73544588802, 85.41035701445367, 0.5416028699878552, -18.04621654354935, 5337.418090352303, 5379.007252489782, 5375.196491939842, 0.9999929508439696, 0.9999997408498752, 0.9999938660576432, 60.008855908993425, 60.00875533054986, 60.005972861974705, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.528372, 2746.25, 787.5315, 3.48504, 2745.032, 594.621, 4.619412, 2746.846, 606.5711, 4.527001, 2746.022, 593.9542, 4.623845, 2746.182, 821.0721, 3.332819, 2736.284, 99.95514, 99.89415, 99.96885, 99.94281, 99.95258, 99.58444
238226.63720000003, 282.00334814803034, 282.54408905861555, 282.70102500230433, 19.00721252472874, 19.14204918370272, 19.0837577265257, 5334.61211685934, 5381.746008506049, 5368.127115199443, 83.74591021883293, 2.6137080089902156, -23.78759727387819, 5340.994830652748, 5383.175227450227, 5369.93121033823, 0.9999903183773758, 0.9999999997135867, 0.9999896147934413, 60.002779846260495, 60.0052065063777, 60.00689034112794, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 603.0464, 4.556392, 2748.046, 796.4615, 3.4482, 2748.055, 600.2505, 4.578547, 2748.135, 612.6491, 4.473129, 2740.56, 600.1534, 4.578736, 2748.042, 827.295, 3.29711, 2727.74, 100.0, 100.0, 100.0, 99.74009, 100.0, 99.26324
238228.97884000003, 281.9713365312938, 282.50605470363615, 282.6087337302498, 19.018782153746432, 19.143819768107853, 19.12698984079295, 5336.69165707985, 5382.959709836506, 5376.097001581909, 90.36092693793535, -4.747114840867198, -18.996448382230938, 5337.764401673257, 5385.753520314428, 5378.927405463621, 0.9999927257134654, 0.9999990815932961, 0.9999914667610816, 60.00816523221983, 60.002352706587075, 60.008520807703654, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.52748, 2746.197, 792.2981, 3.466805, 2746.817, 594.621, 4.619228, 2746.736, 606.6293, 4.526633, 2746.025, 593.8588, 4.624027, 2746.125, 820.9529, 3.332636, 2735.89, 99.95307, 99.9678, 99.97089, 99.93896, 99.95439, 99.58858
238231.31644000002, 281.9931108972449, 282.6128847882124, 282.6416226424827, 19.012001469714193, 19.129333902618285, 19.098650564088047, 5342.465972652693, 5385.409925128095, 5379.486320009363, 93.0465395552421, -2.471140055910382, -24.036891052962346, 5346.729271975042, 5381.141850973781, 5374.752102606369, 0.9999894835525778, 0.99999950663885, 0.9999887816780607, 60.000818448819146, 60.00417755006185, 60.00164303362857, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.52748, 2746.082, 798.5627, 3.441385, 2747.894, 594.621, 4.619044, 2746.735, 606.6293, 4.526817, 2746.186, 600.0771, 4.579284, 2747.997, 820.8932, 3.33465, 2736.07, 99.95289, 100.0, 99.9648, 99.93893, 100.0, 99.57666
238233.68856, 282.1206364799144, 282.554576496897, 282.7056766648492, 18.999955741931164, 19.134492584644743, 19.098691151122143, 5334.7089206730925, 5379.221128076136, 5375.62744324845, 94.61279241437302, -5.9109609636498135, -28.61625527779961, 5338.777006070142, 5378.792491869811, 5374.428871155605, 0.9999867250624137, 0.9999995057323148, 0.999989840836615, 60.00038747760379, 59.99746826437101, 59.99823999218093, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 612.8842, 4.47162, 2740.685, 805.022, 3.412835, 2747.304, 588.351, 4.661012, 2742.362, 600.2795, 4.577379, 2747.896, 606.4672, 4.527966, 2745.934, 814.6704, 3.36633, 2742.515, 99.73888, 99.9931, 99.80775, 100.0, 99.94347, 99.81376
238236.04884000003, 282.0025365187827, 282.57206198568844, 282.6538077734459, 19.006834755243688, 19.144165505692726, 19.116373790763454, 5337.959307395324, 5383.3023969493115, 5378.4660008235105, 91.42694391457042, -5.193646127941065, -18.814482709951335, 5335.206882283557, 5385.313450462235, 5375.219563828122, 0.999992784730702, 0.9999998067425422, 0.9999922377324733, 59.99776352066124, 59.997521955983686, 59.993729428047004, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5162, 4.52748, 2746.087, 798.5627, 3.441017, 2747.959, 594.6404, 4.619044, 2746.903, 606.5711, 4.527184, 2746.021, 600.1343, 4.578919, 2747.994, 820.9728, 3.332636, 2736.346, 99.94122, 100.0, 99.96463, 99.94497, 100.0, 99.57256
238238.43092, 281.8933880342127, 282.4848335718577, 282.6235045132388, 19.01501060439904, 19.140548378927278, 19.07187639299263, 5338.09356755395, 5382.878625328257, 5370.089502853486, 86.96738066973346, -0.4534537518020443, -20.525114740157733, 5337.400053418194, 5381.207916081583, 5365.499707887298, 0.9999906476799063, 0.999999887308272, 0.999992426319096, 59.99603322893735, 59.99480464397245, 59.98917581291458, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.4571, 4.528016, 2746.082, 798.6017, 3.442122, 2747.908, 595.4363, 4.609472, 2747.52, 608.9401, 4.501812, 2743.646, 595.7472, 4.614348, 2746.787, 826.7781, 3.300224, 2727.929, 99.95497, 100.0, 99.99336, 99.86097, 99.96521, 99.2645
238240.74320000003, 282.05567017394014, 282.60230191988006, 282.6839450407707, 19.00342225951206, 19.158274146916824, 19.105263848727855, 5341.501652121287, 5383.485082165892, 5379.660688955441, 93.87989749075939, -5.736657716863192, -20.15400770589349, 5336.850522239837, 5388.818697571692, 5379.224478602423, 0.9999916775824294, 0.9999999686058109, 0.9999926770391557, 59.996835121290545, 59.99535984143294, 59.99266881829367, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 602.6127, 4.556213, 2747.77, 796.0141, 3.4517, 2747.977, 596.4069, 4.609288, 2747.182, 606.7653, 4.525346, 2745.968, 600.1534, 4.578736, 2748.104, 821.0125, 3.332819, 2736.465, 99.99939, 100.0, 99.98504, 99.94294, 100.0, 99.57653
238243.0988, 281.9952776087357, 282.5454499809396, 282.6655814431909, 19.014905845440076, 19.134183165557225, 19.104927234700774, 5339.904816439675, 5384.767998891469, 5373.756138959565, 90.29252100435178, -3.8552287175402853, -24.416429966529904, 5336.1647090709885, 5384.6675523238, 5377.291304835725, 0.9999941791550665, 0.9999997072558419, 0.9999920507291311, 59.985789870262266, 59.99148311876096, 59.99055928256105, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.527658, 2746.302, 792.3175, 3.466805, 2746.652, 594.6404, 4.61978, 2746.787, 606.6876, 4.526449, 2746.186, 593.8969, 4.624393, 2746.122, 820.9131, 3.333185, 2736.353, 99.94906, 99.96588, 99.96871, 99.93682, 99.94249, 99.58698
238245.41656, 281.89178281501563, 282.4410575208759, 282.6478365378227, 18.981789730790247, 19.132420661624195, 19.086040532462125, 5340.57573734184, 5372.884207232217, 5377.156125949271, 92.28015399458673, 2.780206893957711, -22.621776708145717, 5337.083327546888, 5382.573849025907, 5367.996896866808, 0.9999913422369903, 0.9999999921899726, 0.9999904625689809, 59.988239666938824, 59.990090375836914, 59.98448648012102, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 612.8644, 4.471263, 2740.465, 785.9945, 3.490382, 2743.525, 588.3316, 4.661196, 2742.475, 600.3183, 4.577379, 2747.946, 587.6213, 4.665849, 2741.639, 814.6505, 3.36633, 2742.581, 99.74672, 99.84799, 99.80975, 100.0, 99.77323, 99.81364
238247.76308000003, 282.01294913896356, 282.4278664107736, 282.57535904935185, 19.022158146946317, 19.14577721520779, 19.092932922437058, 5341.772864380068, 5386.558727269337, 5373.539238515594, 88.60091596754955, -1.8517764785760846, -23.462246491087512, 5340.560753180506, 5384.676254660224, 5373.617688252834, 0.9999911900160667, 0.9999999172186063, 0.9999933207062977, 59.98427887450562, 59.98558835320984, 59.98637804750092, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.4374, 4.528372, 2746.14, 792.2397, 3.466805, 2746.818, 594.6987, 4.619228, 2746.842, 606.5516, 4.526266, 2746.129, 593.8206, 4.624758, 2746.23, 820.9529, 3.333551, 2736.117, 99.95307, 99.95754, 99.96871, 99.94277, 99.95647, 99.57839
238250.097, 281.9625990394472, 282.43536947467794, 282.5715156438226, 18.990610817506436, 19.134266618555326, 19.059326001435966, 5334.891488018249, 5375.945253080734, 5363.729804813869, 87.88922027764329, 6.240546338485501, -21.633686545931255, 5331.539381756675, 5376.686945907264, 5360.323873993376, 0.9999932047279229, 0.9999997429707833, 0.9999930153204114, 59.98010285744668, 59.98105019815009, 59.980662875593325, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5557, 4.527658, 2746.36, 786.0139, 3.490382, 2743.417, 594.6404, 4.619044, 2746.787, 606.6293, 4.527184, 2745.962, 593.8969, 4.62421, 2746.398, 821.1517, 3.328973, 2735.268, 99.94715, 99.84197, 99.96671, 99.94899, 99.95254, 99.55087
238252.44328, 282.01447900165897, 282.49323325365947, 282.6847482362216, 19.016060230976, 19.148907500420577, 19.103059300478648, 5336.578834126466, 5384.441070698065, 5375.963956595606, 89.65488016344807, -2.6949139168132206, -18.6406387404445, 5336.156855827332, 5383.536197107056, 5378.380669617692, 0.9999945391223352, 0.9999999959097081, 0.9999931151099125, 59.98134879970236, 59.98126477938846, 59.9801476081015, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 600.1878, 4.578701, 2748.049, 779.652, 3.512669, 2739.211, 600.8911, 4.572841, 2747.802, 611.6588, 4.482506, 2742.218, 598.0552, 4.597729, 2747.466, 823.6368, 3.320184, 2734.574, 100.0, 99.691, 100.0, 99.80043, 99.99142, 99.47555
238254.74664000003, 282.0514500535229, 282.5511937299984, 282.74077520323175, 18.99917967179883, 19.13692454164934, 19.098360226179988, 5334.537582061198, 5384.981832830312, 5374.972947873508, 83.65755523994721, 5.2566929650934355, -21.369470162093876, 5340.472567889063, 5383.868133824576, 5372.601233767803, 0.9999913650940611, 0.9999999221158761, 0.9999965451937989, 59.981987298312646, 59.98089445707773, 59.98350512538274, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5162, 4.527658, 2746.36, 785.9945, 3.490566, 2743.471, 594.6016, 4.619044, 2746.68, 606.6099, 4.526817, 2746.079, 599.6384, 4.582754, 2747.936, 821.0125, 3.333002, 2736.689, 99.95115, 99.85026, 99.9628, 99.94691, 100.0, 99.58684
238257.0872, 281.9236601720312, 282.5310773381669, 282.6226509330676, 19.000804667624863, 19.137308713155054, 19.10677552029259, 5339.000900288275, 5379.417711244165, 5373.915046068813, 92.66352117921133, 5.8903319653875315, -23.91757561621489, 5336.024778169424, 5382.17655358441, 5378.023175828099, 0.9999898579337735, 0.9999999648310041, 0.9999908326418921, 59.98141790947342, 59.98734463284902, 59.98402933816663, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 609.2172, 4.504993, 2743.476, 789.5548, 3.475093, 2746.026, 589.671, 4.656595, 2742.646, 600.3765, 4.577012, 2748.011, 606.4672, 4.528149, 2746.101, 814.6704, 3.366513, 2742.522, 99.85479, 99.93901, 99.81598, 100.0, 99.94172, 99.81777
238259.46748000002, 281.97876042671567, 282.54668128596535, 282.68831927062496, 19.001182321729452, 19.13701564467407, 19.095968258080234, 5336.895373285356, 5383.248852340628, 5375.368128093277, 87.27854961926221, -0.2812457649083626, -17.862938882472008, 5335.020145964798, 5387.161096042087, 5373.602924832308, 0.9999957062091038, 0.9999999989382939, 0.9999934915412257, 59.9877867709721, 59.98400378246948, 59.98756317664184, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5951, 4.526766, 2746.135, 786.0139, 3.490382, 2743.694, 594.6016, 4.619228, 2746.564, 606.6293, 4.526633, 2746.079, 600.1343, 4.578554, 2747.772, 820.8137, 3.33465, 2736.746, 99.94491, 99.84586, 99.95858, 99.93666, 100.0, 99.60125
238261.83596000003, 281.9370559083405, 282.49863494273177, 282.6535223327914, 19.010038760535522, 19.145592150104747, 19.083063821957843, 5340.623526828716, 5385.133191216939, 5372.353368886782, 85.97325058029179, 0.07989362031594283, -22.376443649507564, 5334.540306078244, 5385.43536752961, 5361.426066357163, 0.9999869586963893, 0.9999998901913629, 0.9999924189519064, 59.99110782182028, 59.99208852963446, 59.989847111108425, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 612.8053, 4.471977, 2740.466, 792.2592, 3.467173, 2746.54, 594.5822, 4.619228, 2746.621, 606.6099, 4.527001, 2746.083, 600.0962, 4.579102, 2747.882, 821.0125, 3.333002, 2736.515, 99.73664, 99.95771, 99.96476, 99.93688, 100.0, 99.58671
238264.19444000002, 281.9245101855448, 282.54166246924325, 282.56076233550385, 19.00790990388234, 19.140363683668404, 19.08690511567147, 5335.7574607988, 5383.833018790381, 5371.293508976309, 86.75351226414512, -3.0035049565685767, -22.32198200637231, 5342.227009815374, 5386.601663097454, 5372.7608159481415, 0.9999886772720539, 0.9999999297325084, 0.9999906391753683, 59.99153439366383, 59.99002994290824, 59.99193653747384, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 619.1337, 4.409513, 2730.633, 798.6017, 3.441385, 2748.123, 600.9299, 4.572841, 2747.97, 612.6491, 4.472945, 2740.401, 593.9542, 4.624027, 2746.448, 827.3546, 3.296561, 2727.642, 99.37879, 100.0, 100.0, 99.73428, 99.94658, 99.2817
238266.60028, 281.8750541331711, 282.4154677048086, 282.53120209539816, 19.0139918131427, 19.12436849823082, 19.09800715210901, 5338.562249182465, 5386.289419580163, 5366.039186272292, 87.24161179156499, -1.524040289891218, -22.839545422572428, 5337.603477597349, 5380.63043446816, 5372.577078030443, 0.9999897563031234, 0.9999999580947501, 0.9999897876623126, 59.9961503787518, 59.993764226892466, 59.99417757690929, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 612.825, 4.472334, 2740.523, 792.2397, 3.46662, 2746.821, 594.621, 4.619228, 2746.679, 606.6293, 4.526633, 2745.854, 598.9136, 4.591155, 2747.745, 820.9926, 3.332453, 2736.004, 99.73872, 99.95575, 99.96671, 99.94088, 99.99787, 99.6035
238269.01072000002, 281.81879739330554, 282.3655642773184, 282.52020096922, 19.02830546483495, 19.137150663230987, 19.139381228149066, 5336.086918922794, 5383.645042930497, 5376.207674226756, 88.02377477356958, -7.029050382775949, -23.87215567126259, 5337.198534137001, 5375.724717459413, 5372.445545326603, 0.9999912733758585, 0.9999995953210322, 0.999986747865462, 59.994336769106184, 59.992693779779216, 59.99395462106687, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 612.825, 4.473404, 2741.146, 799.7885, 3.434202, 2748.593, 592.6993, 4.63653, 2744.997, 602.9786, 4.561567, 2747.698, 588.5751, 4.659457, 2741.693, 814.7101, 3.366147, 2742.522, 99.76141, 100.0, 99.90155, 99.9973, 99.79735, 99.8115
238271.37308000002, 281.9575300498837, 282.53297825974454, 282.55693128701506, 19.010217102954208, 19.143688019102004, 19.075526648684367, 5342.722588972675, 5379.749995082881, 5369.905993342356, 84.75037483829828, -3.1849415803039847, -24.12031154548731, 5343.102608541113, 5380.201895464719, 5370.825558817358, 0.9999908270562715, 0.9999998753176039, 0.9999929107920396, 59.9960999634433, 59.99513942772915, 59.99532430934076, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 609.7297, 4.49607, 2742.968, 800.0997, 3.434754, 2747.966, 594.3493, 4.621068, 2746.735, 606.6682, 4.527184, 2745.969, 594.0305, 4.624027, 2746.29, 820.0383, 3.337763, 2736.82, 99.84827, 100.0, 99.96472, 99.9307, 99.95057, 99.636
238273.64936, 281.91122345871105, 282.4208757438235, 282.55837315087814, 19.016857003867838, 19.139512212675207, 19.092240147432584, 5341.257222123248, 5386.823248036364, 5375.962657280999, 86.53679040536008, -4.285022339285661, -21.838111284029537, 5343.4501202378715, 5384.721331796818, 5372.89885570237, 0.9999891210234936, 0.9999997927989577, 0.9999926052856142, 59.997915580793595, 59.99707150175961, 59.99203675073274, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5951, 4.527837, 2746.47, 798.5627, 3.441017, 2748.072, 594.621, 4.619228, 2746.729, 606.5905, 4.526633, 2745.855, 593.8969, 4.62421, 2746.342, 821.0522, 3.332453, 2736.803, 99.95515, 100.0, 99.96472, 99.94092, 99.95041, 99.57426
238276.01960000003, 281.80751424047844, 282.3975960453581, 282.5307063065951, 19.01769285783481, 19.144243497773903, 19.09500828731564, 5339.424058178549, 5382.410746263713, 5370.713040278466, 85.18791690962644, 0.06261905834071513, -16.863145765815602, 5347.832225078299, 5388.065128302149, 5371.732628384358, 0.9999903510468097, 0.9999994442936071, 0.9999899678626132, 59.9972748040194, 59.996161259221, 59.99820294611397, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 600.1878, 4.578879, 2748.216, 792.2397, 3.466805, 2746.598, 600.9105, 4.573025, 2747.911, 612.6491, 4.472945, 2740.618, 600.0962, 4.578919, 2747.88, 827.3149, 3.29711, 2727.453, 100.0, 99.96583, 100.0, 99.73002, 100.0, 99.26307
238278.46324, 281.9368460530718, 282.44725597505266, 282.53554628605787, 19.017955420948205, 19.155625067096054, 19.099077823730823, 5340.615280195994, 5384.335521879954, 5376.9916490300175, 90.45932816170262, -1.8480751773749944, -25.258825433097286, 5343.275729749405, 5382.8102286381545, 5373.295396172052, 0.9999894365017674, 0.9999999257757085, 0.9999944679499064, 60.00004346902655, 60.00018493526678, 60.0042080306263, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.527837, 2746.36, 798.5627, 3.440833, 2748.126, 594.621, 4.619228, 2746.792, 606.5905, 4.527001, 2745.802, 593.8779, 4.62421, 2746.344, 820.9529, 3.332819, 2736.682, 99.95115, 100.0, 99.96685, 99.93086, 99.95249, 99.59893
238280.79364000002, 281.8443090135322, 282.4685232805367, 282.5869266150683, 19.0324844843176, 19.13719196283461, 19.100058467136392, 5341.069508495168, 5376.5867549005, 5375.3333386800205, 92.14452929517483, -2.5797672271082774, -23.03404446237664, 5339.759654628671, 5383.237577084432, 5372.045134901383, 0.9999895441906379, 0.9999999336789357, 0.9999940442518468, 60.01226782432275, 60.008363180416936, 60.01059611181457, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5557, 4.527837, 2746.355, 792.2592, 3.466436, 2746.481, 594.621, 4.619228, 2746.787, 606.6099, 4.527184, 2746.251, 601.3361, 4.569605, 2747.843, 820.3365, 3.335749, 2736.813, 99.95516, 99.96797, 99.96671, 99.9327, 100.0, 99.62172
238283.13112, 281.94734471358305, 282.5231113938817, 282.66234575723803, 19.024043048095685, 19.13279894216547, 19.110788469292547, 5342.1449054141585, 5377.405224667555, 5376.512044955264, 86.70073873838368, 1.2592437959874587, -25.34642280461776, 5341.0308624407235, 5387.4458005800725, 5377.615789636497, 0.9999929154290722, 0.99999998812183, 0.9999916775335559, 60.01452408512372, 60.009277013744935, 60.01411647001491, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 612.8842, 4.471798, 2740.852, 786.1307, 3.488908, 2744.276, 589.7681, 4.649416, 2744.491, 603.5612, 4.551822, 2746.967, 602.0228, 4.567779, 2747.735, 820.3365, 3.335382, 2737.634, 99.74463, 99.8753, 99.86475, 99.98801, 100.0, 99.60125
238285.48364000002, 281.9785782002647, 282.402806264318, 282.6448788103195, 19.009607853514495, 19.146992398925203, 19.086818176637628, 5339.398236363239, 5382.074104022278, 5373.411044053282, 86.34837137581655, 0.8515151369285832, -20.90686757870253, 5337.223866318004, 5384.005833765675, 5377.377130436768, 0.9999930424027891, 0.9999999584579867, 0.9999913179774005, 60.009750302369504, 60.01125079711788, 60.0134222199606, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5162, 4.527302, 2746.47, 789.1657, 3.480251, 2744.79, 594.6016, 4.619228, 2746.621, 606.5905, 4.526633, 2745.966, 600.1343, 4.579102, 2747.882, 821.0522, 3.332636, 2736.173, 99.94297, 99.89402, 99.96067, 99.93898, 100.0, 99.59288
238287.81132, 282.0714119928197, 282.475759900988, 282.5932218965799, 18.99588346747345, 19.136514152185335, 19.075018665009612, 5336.993840255963, 5378.119816233718, 5361.5348339450975, 88.45620554236143, 4.3980009564110105, -19.899243327911336, 5332.644028974815, 5378.949138499268, 5359.588597407393, 0.9999934454336293, 0.9999995350093877, 0.9999906495072336, 60.014441024048985, 60.018305669923464, 60.01762830596609, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 601.5875, 4.572454, 2747.979, 779.5158, 3.513222, 2738.939, 600.8911, 4.572841, 2747.911, 612.6685, 4.47368, 2740.454, 593.8588, 4.624393, 2746.345, 827.3149, 3.296378, 2727.969, 100.0, 99.67656, 100.0, 99.74426, 99.9526, 99.28183
238290.17516, 281.95678931793867, 282.4051602937646, 282.50786910448534, 19.01573181749244, 19.14590278574149, 19.11309316649009, 5333.133279670464, 5386.087367121933, 5379.722026419908, 86.5763616252666, 3.007162509036334, -16.210843155666453, 5342.613000446037, 5384.704842943977, 5380.129236245203, 0.9999948423151924, 0.9999999002524396, 0.9999948015327447, 60.015236618202195, 60.0152303679615, 60.01590137746818, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5557, 4.528016, 2746.197, 785.9945, 3.490382, 2743.53, 594.621, 4.619228, 2746.679, 606.6099, 4.526817, 2745.968, 600.1534, 4.578736, 2747.994, 821.0324, 3.333185, 2736.278, 99.94523, 99.84388, 99.96276, 99.93688, 100.0, 99.58424
238292.53544, 281.96437229164485, 282.4893222917679, 282.6011348401911, 19.025070136037467, 19.14454346076344, 19.086526347135983, 5343.305590835749, 5379.698944886653, 5370.63530732101, 87.82869935134204, 1.876905288397893, -22.81371314705359, 5341.74291559368, 5380.681420396709, 5373.99802222355, 0.9999910981969345, 0.9999999305705192, 0.9999888404112781, 60.01720124635513, 60.01664509876873, 60.01505955181981, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5557, 4.527837, 2746.36, 785.975, 3.490566, 2743.583, 594.6404, 4.619044, 2746.734, 606.6099, 4.526817, 2746.078, 593.8969, 4.624393, 2746.239, 820.9926, 3.333002, 2736.687, 99.95115, 99.84598, 99.96267, 99.94479, 99.94675, 99.58467
238294.89440000002, 281.9824929991793, 282.49153462107205, 282.6433944688778, 19.003941472208094, 19.139272058121218, 19.106198409425453, 5343.836182300458, 5376.2766608518405, 5373.077970029236, 89.52561966399139, -2.0515745497523312, -21.583863811546053, 5343.096040054591, 5382.108796297512, 5378.055742495725, 0.9999924941708871, 0.9999999941586141, 0.9999927881706602, 60.016669877319416, 60.015406435539255, 60.01613109508162, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 612.8053, 4.470906, 2740.513, 792.2981, 3.466989, 2746.822, 588.351, 4.661196, 2742.419, 600.2989, 4.577747, 2748.117, 587.8502, 4.664205, 2742.683, 815.6048, 3.358089, 2740.933, 99.73664, 99.96357, 99.80775, 100.0, 99.80331, 99.76562
238297.18532000002, 282.0811818734356, 282.46421411761185, 282.59313685350554, 19.022871663100876, 19.150309234243874, 19.110031590757504, 5341.952310757209, 5383.752522846071, 5374.352512915371, 83.72065058131284, -1.1624566873824733, -23.23857266717596, 5335.872908584841, 5381.561999725115, 5373.440189578738, 0.9999887222301945, 0.9999999494648921, 0.9999919898743374, 60.01321108818519, 60.019150099313514, 60.01847163829493, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.4965, 4.528016, 2746.36, 785.975, 3.490566, 2743.685, 594.621, 4.619412, 2746.846, 606.6487, 4.527184, 2746.02, 593.916, 4.624393, 2746.288, 820.9926, 3.332453, 2736.523, 99.95115, 99.85222, 99.96885, 99.94899, 99.94855, 99.57827
238299.51228000002, 281.872165437305, 282.3510941192575, 282.53187934797796, 19.002799994799833, 19.130875685306624, 19.07986505057337, 5334.912856590371, 5382.5655253838395, 5366.9326907183695, 90.50594924121606, 0.22212334035998538, -23.039379064732202, 5336.163820847159, 5385.97396767593, 5366.356639259826, 0.9999920529665932, 0.9999997484086416, 0.9999930173748113, 60.01208203779341, 60.014782453734554, 60.01762891908179, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 606.5359, 4.527837, 2746.771, 793.3098, 3.46091, 2747.296, 597.1058, 4.598611, 2748.075, 609.9305, 4.49317, 2742.39, 599.028, 4.583667, 2748.157, 826.9769, 3.297294, 2728.049, 99.9516, 99.98313, 100.0, 99.80667, 100.0, 99.28473
238301.83296000003, 282.0215329004707, 282.4849542982904, 282.5963433646675, 19.02717367216441, 19.14912390908575, 19.088792382051423, 5339.434403393564, 5383.936820249299, 5372.172554175655, 88.44630549091289, -2.6506351828523975, -25.35821087822478, 5339.617262453666, 5384.24229235194, 5369.592916595256, 0.9999935226069172, 0.9999999070237944, 0.9999931637776606, 60.01486572528131, 60.01824883632838, 60.02043891610244, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 800], 5500.0, [], 603.6773, 4.551573, 2747.242, 794.3993, 3.459989, 2746.865, 595.3587, 4.616282, 2746.846, 606.6293, 4.526633, 2745.967, 593.916, 4.62421, 2746.338, 820.9926, 3.332819, 2736.46, 99.99618, 99.97024, 99.97095, 99.94287, 99.94255, 99.5827
