TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
240136.90384, 281.6810360766324, 282.2784038135427, 282.42542180410317, 19.012152330428762, 19.1277448330029, 19.10148335071852, 5333.0517484759885, 5374.37691025447, 5369.912097638737, 87.89255056863476, 3.1420944469768983, -23.636299370990855, 5332.0704793342775, 5377.533441944917, 5374.749550685263, 0.9999927884994079, 0.9999998567332391, 0.9999914592532152, 59.991732579567284, 59.993244303619925, 59.99232262354283, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 614.757, 4.453951, 2738.133, 778.8348, 3.515432, 2738.059, 599.8817, 4.580757, 2748.077, 766.3858, 3.553628, 2724.263, 595.6136, 4.612339, 2747.516, 588.5215, 4.656228, 2743.54, 99.64793, 99.66084, 100.0, 99.11876, 99.98118, 99.82774
240139.24648000003, 281.7926328639579, 282.31403867088164, 282.3911059321712, 18.98477963616808, 19.132104292784696, 19.117396011743168, 5338.439096367884, 5378.6741525719635, 5374.6023002909205, 89.82088840823371, 4.643082897130171, -21.81622527511695, 5339.947137630401, 5377.6405681029355, 5370.822456578236, 0.9999931934901541, 0.999999993059363, 0.9999919824186765, 59.99176298437117, 59.988573482762874, 59.989187934516316, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.3892, 4.511597, 2745.028, 785.0217, 3.494066, 2743.112, 593.5534, 4.627143, 2746.227, 772.5415, 3.535425, 2731.275, 601.2598, 4.56997, 2748.112, 593.452, 4.626928, 2746.057, 99.9025, 99.82269, 99.94424, 99.44226, 100.0, 99.94654
240141.56620000003, 281.6435535887093, 282.26421177835226, 282.39154360918377, 19.009138651351662, 19.1122365510496, 19.127903100870345, 5333.847602501639, 5376.70120642141, 5370.699532488265, 90.18624497758947, 3.2654448477433107, -22.022932795712222, 5337.816551046357, 5377.750238173287, 5371.689931306841, 0.9999892598430479, 0.9999998878132837, 0.9999947310270669, 59.98916280671366, 59.99137914332463, 59.9902283584321, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 607.8569, 4.520699, 2746.127, 786.9089, 3.48725, 2744.755, 590.1175, 4.649784, 2743.372, 777.2214, 3.519246, 2737.308, 607.3256, 4.520844, 2745.453, 599.9333, 4.581332, 2747.897, 99.94269, 99.88174, 99.84243, 99.60759, 99.92992, 100.0
240143.89928, 281.6603996286914, 282.2842940790646, 282.37526562033594, 18.995365352420592, 19.151708017776613, 19.092164846323023, 5338.450054323527, 5375.581992232737, 5372.268094094648, 86.42510078224586, 6.753128159058974, -23.417687674284025, 5339.742094372968, 5375.019244617242, 5372.042508899024, 0.9999909809496978, 0.9999999915253187, 0.9999891937023972, 59.98862056045342, 59.990121396780154, 59.99161739423341, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 606.1219, 4.531228, 2745.786, 785.7221, 3.49296, 2743.05, 593.4952, 4.626959, 2746.175, 772.6968, 3.534874, 2732.149, 601.2598, 4.570335, 2748.004, 593.5515, 4.627478, 2746.229, 99.9467, 99.83385, 99.95045, 99.39373, 100.0, 99.94226
240146.20760000002, 281.87438220444875, 282.28905963515, 282.4688263293852, 19.019810653956444, 19.123863448236555, 19.137995979215773, 5336.080444522346, 5381.935625257835, 5372.095505453131, 85.79224054006681, 1.4222284349705205, -20.087296917733056, 5338.141893678452, 5378.031572082541, 5375.394349011888, 0.9999932593586933, 0.9999999999036691, 0.9999933139692667, 59.9905968001838, 59.98959503944707, 59.99247264697475, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1002, 4.564245, 2747.88, 791.3837, 3.470304, 2746.398, 593.5728, 4.626775, 2746.289, 772.5221, 3.535793, 2731.128, 601.3361, 4.569788, 2747.947, 593.5515, 4.627111, 2746.289, 100.0, 99.95254, 99.94238, 99.3968, 100.0, 99.94233
240148.53524000003, 281.6624559467694, 282.1919747945142, 282.3445328161706, 19.015742396397428, 19.142015881508986, 19.095991012496015, 5335.578224931098, 5370.847877031226, 5372.006525108971, 90.47888702145383, -2.968074635377434, -20.95273536709692, 5337.075989408805, 5376.558926278966, 5368.128011472743, 0.999989691597121, 0.9999999488137996, 0.9999856139607622, 59.98818545266071, 59.98918255112153, 59.99085947679039, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 595.7322, 4.61136, 2747.349, 797.6678, 3.444701, 2747.879, 599.8428, 4.581309, 2747.908, 766.3276, 3.554363, 2723.826, 595.0796, 4.616722, 2746.846, 587.0702, 4.66813, 2741.135, 99.98903, 100.0, 100.0, 99.13106, 99.96885, 99.76519
240150.86460000003, 281.71091504873, 282.2656522994209, 282.3218974199794, 19.019209938367247, 19.1550091937468, 19.134628882585858, 5334.305061819494, 5382.011186650749, 5376.259879371102, 87.1410381209028, -3.577373588092769, -23.276638724366876, 5333.687577669991, 5376.845728208179, 5371.790868102371, 0.9999922881471589, 0.9999998161595549, 0.9999907986076343, 59.98403547234056, 59.98675267447162, 59.986505639198114, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1199, 4.56353, 2747.823, 791.3642, 3.470304, 2746.231, 593.4564, 4.627143, 2746.12, 772.9105, 3.535793, 2731.797, 601.3933, 4.569605, 2747.786, 593.4719, 4.627111, 2746.003, 100.0, 99.95468, 99.94638, 99.42117, 100.0, 99.94851
240153.13132000001, 281.6991213848806, 282.21620331334213, 282.31876116201124, 19.026260699133875, 19.145871358161944, 19.121302789591674, 5338.447571122799, 5375.3464316186855, 5375.795581492955, 89.01821979542888, 1.3835752789232174, -22.947617303986135, 5329.8869680752005, 5374.019711918548, 5373.239320090429, 0.9999909954102956, 0.9999999883922999, 0.9999926628622505, 59.98808329426762, 59.9867842972621, 59.99010160808968, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1199, 4.563352, 2747.822, 791.4031, 3.47012, 2746.403, 593.4564, 4.627143, 2746.061, 772.4638, 3.535425, 2731.668, 601.317, 4.56924, 2747.848, 594.466, 4.620153, 2746.919, 100.0, 99.95272, 99.94442, 99.41647, 100.0, 99.9715
240155.49772, 281.6951388653627, 282.333440916483, 282.4207359449281, 19.013464645878727, 19.140980215085225, 19.120064790528147, 5339.608967242354, 5376.960725695064, 5373.278178549255, 91.61684040521891, -2.5902819907000776, -22.656874965707402, 5334.488334312893, 5377.0082710620345, 5373.282326338894, 0.9999934672360542, 0.9999999191190274, 0.9999935058432127, 59.9911668891892, 59.988816424400454, 59.989364083681615, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.4877, 4.511597, 2744.809, 785.0217, 3.493881, 2742.835, 587.3028, 4.667455, 2742.14, 777.9981, 3.519797, 2736.317, 604.9603, 4.543124, 2747.38, 595.5594, 4.61411, 2746.522, 99.8947, 99.82679, 99.78308, 99.58565, 99.98828, 99.96537
240157.90260000003, 281.78766478485596, 282.30700586363844, 282.3489090617569, 19.014169413165465, 19.141953060242457, 19.1164021332632, 5334.475451560077, 5377.080064842057, 5371.821960945041, 94.9402977409402, 4.834602147345322, -18.375998669532464, 5333.613797527992, 5374.882193555625, 5369.031770018699, 0.9999918758463732, 0.9999999666584188, 0.9999919397990163, 59.98812328234097, 59.99094753617581, 59.990350070402606, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.9873, 4.551395, 2747.214, 791.3642, 3.47012, 2746.343, 593.4758, 4.627327, 2746.282, 772.5027, 3.535058, 2731.212, 601.2598, 4.570153, 2747.678, 599.8538, 4.581515, 2747.9, 100.0, 99.94831, 99.94424, 99.39988, 99.99914, 100.0
240160.21488, 281.74742836104383, 282.28528449432326, 282.3804178921328, 19.003717011845445, 19.13690216294255, 19.092096101020882, 5335.166100345842, 5373.343669550315, 5370.070808061242, 87.58404620577653, -0.5342430132227491, -23.763805733354047, 5332.370304960953, 5373.11538862681, 5372.445567000492, 0.9999890459394714, 0.999999996747654, 0.9999919109734778, 59.99119672160289, 59.99300396269099, 59.99274093875496, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 612.5292, 4.474297, 2739.504, 796.9869, 3.447648, 2747.932, 599.8234, 4.580941, 2748.082, 766.3858, 3.55418, 2723.71, 594.9651, 4.616905, 2747.011, 606.0965, 4.53134, 2746.299, 99.72816, 100.0, 100.0, 99.12685, 99.96502, 99.94893
240162.52156000002, 281.81057375149965, 282.2444544501647, 282.37214778761626, 19.00689774086555, 19.146136553012887, 19.10658904795854, 5333.201998685005, 5375.110948962383, 5370.853637964409, 88.024881973623, 0.7917014461859253, -24.896056275986837, 5338.87688448702, 5375.594614824992, 5368.0710044991665, 0.9999906888630855, 0.9999999995125272, 0.9999924372154664, 59.99040664473337, 60.00009856577358, 59.99641636787241, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.4089, 4.511775, 2745.086, 791.3642, 3.470304, 2746.29, 593.5534, 4.626591, 2746.119, 772.6386, 3.535793, 2731.267, 601.1644, 4.571249, 2747.788, 599.7941, 4.580966, 2748.006, 99.89676, 99.94845, 99.94846, 99.40851, 100.0, 100.0
240164.88652000003, 281.6684127241862, 282.32968339358524, 282.36879282660385, 19.025877574801658, 19.1127639410482, 19.120584576600525, 5332.881675385763, 5380.664579016702, 5374.1768215672355, 90.01772556354467, 0.8402671292856212, -25.06999040650635, 5338.458276217617, 5377.464865278048, 5372.640070409438, 0.9999921199227476, 0.9999999842526052, 0.9999921292794485, 60.00276999603268, 59.999416548790734, 60.001868191665636, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.3892, 4.512132, 2745.143, 791.3837, 3.470304, 2746.228, 593.6116, 4.626407, 2746.289, 772.5027, 3.535609, 2731.453, 601.2407, 4.56997, 2747.792, 599.8339, 4.581515, 2748.18, 99.90688, 99.95058, 99.94029, 99.39632, 100.0, 100.0
240167.29532000003, 281.7200820053525, 282.22214191499035, 282.33837790938543, 19.014518683669035, 19.15518207902634, 19.11923790128642, 5336.252155336983, 5378.845970918522, 5370.340852585848, 87.91394297508032, 1.01911796986451, -21.901781789215647, 5337.672159004322, 5380.116917910614, 5374.236981543475, 0.9999927769263934, 0.9999999949647461, 0.999991538928405, 60.00287910606151, 60.00146806010365, 60.00059728243732, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1199, 4.563888, 2748.042, 785.0411, 3.494066, 2742.825, 587.264, 4.667823, 2741.407, 778.9108, 3.515201, 2737.621, 607.4209, 4.520478, 2745.397, 593.9093, 4.620519, 2746.972, 100.0, 99.82674, 99.76705, 99.64153, 99.9161, 99.9693
240169.60736000002, 281.6655674147364, 282.2129276009994, 282.4061709521336, 19.051043632410302, 19.10132682982554, 19.11115735367083, 5336.287304487313, 5377.54762713775, 5376.52260166849, 89.33572689996231, 2.1696713317955982, -23.344284694503358, 5332.726928931347, 5379.058843687995, 5374.671677178855, 0.9999899392945624, 0.9999999999980143, 0.9999905620367148, 60.00295219528404, 59.99637509625103, 60.007481324987396, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.4286, 4.512489, 2744.86, 791.3447, 3.470488, 2746.227, 593.5922, 4.626407, 2746.342, 772.6191, 3.534874, 2731.426, 601.317, 4.570335, 2747.842, 596.3348, 4.606968, 2746.976, 99.90685, 99.94631, 99.94424, 99.40765, 100.0, 99.98621
240172.05792000002, 281.77735349734854, 282.2545962233979, 282.31273419545926, 19.021716092848006, 19.129911577426174, 19.107781690796823, 5332.260294124609, 5376.148182132301, 5362.709792263453, 91.21677059553576, -4.488697394680003, -21.11646841704669, 5339.122133040946, 5379.50752121911, 5365.602901126472, 0.9999890897341445, 0.9999999880229602, 0.999990866906378, 60.0102426678858, 60.01121956594983, 60.011035294937635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.041, 4.568349, 2748.094, 792.8039, 3.462936, 2747.227, 596.6205, 4.60487, 2747.74, 768.5995, 3.549399, 2725.428, 595.5755, 4.612522, 2746.958, 587.269, 4.66868, 2741.306, 100.0, 99.97254, 100.0, 99.19427, 99.967, 99.76302
240174.39836000002, 281.74469717564637, 282.24338239239, 282.39581943475815, 19.03715144581606, 19.148213248649817, 19.113102288171383, 5338.117179695669, 5378.125164211444, 5377.147390956162, 87.40174858168655, 0.6681894391549577, -22.55648712136508, 5339.352356785593, 5376.741314215921, 5372.410125179662, 0.9999911031875647, 0.9999997952073613, 0.9999907516329526, 60.00970081352901, 60.01142356146135, 60.01786187895461, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 599.3992, 4.581378, 2748.261, 792.6094, 3.465331, 2746.617, 593.6893, 4.626407, 2746.119, 772.6968, 3.535977, 2731.591, 601.2789, 4.571431, 2747.678, 593.5515, 4.626745, 2746.116, 100.0, 99.96052, 99.9485, 99.4046, 100.0, 99.94226
240176.72068000003, 281.7654635121605, 282.3486050735638, 282.36575476518277, 19.02915477024233, 19.14233302066608, 19.10230267734706, 5339.031924295492, 5384.1742868081055, 5376.237391648947, 91.97685945909302, -1.232558029417305, -20.459951530312992, 5339.264586698543, 5366.974381626771, 5376.11923866879, 0.9999884765975158, 0.9999999434589004, 0.9999907268903422, 60.01728770022193, 60.01903742855189, 60.0214524898569, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.0213, 4.564601, 2747.716, 791.3642, 3.470304, 2746.178, 593.534, 4.626591, 2746.337, 772.6386, 3.535425, 2731.654, 601.2789, 4.56997, 2747.731, 593.5515, 4.626928, 2746.285, 100.0, 99.95058, 99.9465, 99.39419, 100.0, 99.94844
240179.05432000002, 281.6854165361781, 282.1594110747622, 282.31873075996043, 19.004125188054466, 19.15565339819397, 19.10909941654694, 5336.233161018727, 5383.397409084162, 5370.679549874783, 86.41155641332216, 2.093634983145762, -21.46552571042139, 5334.71795454485, 5385.221726809368, 5372.356108409716, 0.9999912391615654, 0.9999998602703415, 0.9999923689736476, 60.01090369363008, 60.015252819774496, 60.013813939684916, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.4483, 4.51124, 2744.861, 785.0217, 3.493881, 2743.005, 587.2251, 4.667823, 2741.24, 778.9691, 3.514649, 2737.635, 607.4019, 4.520478, 2745.724, 599.814, 4.581332, 2747.781, 99.90476, 99.82906, 99.76892, 99.6547, 99.91823, 100.0
240181.41884000003, 281.72516461018137, 282.21517007715886, 282.2033508512779, 19.039839079511435, 19.134112515254177, 19.12224166276692, 5339.104847833527, 5382.8904937959815, 5378.721208169076, 88.13877552241092, 0.4362458577477355, -23.36196804936594, 5341.056708909449, 5380.703001659681, 5367.597945629109, 0.9999898954284381, 0.9999999999164579, 0.9999903330782648, 60.01629049864688, 60.01666617282086, 60.01528809991147, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1002, 4.563709, 2748.042, 791.3837, 3.470304, 2746.451, 593.6116, 4.626591, 2746.234, 772.4056, 3.536345, 2732.078, 601.2979, 4.56997, 2747.845, 593.4321, 4.626196, 2746.347, 100.0, 99.94439, 99.94659, 99.39422, 100.0, 99.94651
240183.75676000002, 281.71416694353417, 282.25201063901324, 282.3505161405655, 19.01307877143072, 19.155574005670445, 19.109027082717997, 5341.638929251139, 5377.247461671679, 5374.397318203008, 89.1178868779989, 2.1479091762907956, -19.132627012672184, 5341.605518302588, 5375.676748928798, 5375.336523774007, 0.9999893064179405, 0.9999995728396643, 0.9999894895304977, 60.01771895286437, 60.02086158829084, 60.017823895447464, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.511597, 2744.971, 791.3642, 3.470304, 2746.397, 593.4564, 4.627327, 2746.289, 778.9302, 3.515017, 2738.459, 600.6876, 4.577458, 2747.987, 601.8021, 4.565949, 2747.606, 99.90079, 99.9525, 99.94438, 99.64736, 100.0, 99.99253
240186.05080000003, 281.75316400790746, 282.2170800201982, 282.31984955327215, 19.03744299899489, 19.148236547977486, 19.129308009665827, 5343.990443677163, 5381.271791036657, 5376.498598290095, 90.64725815430756, 0.26667464597039725, -25.46645216498655, 5333.70945888534, 5387.945173200101, 5374.08926935367, 0.9999910802254484, 0.9999999834106688, 0.9999912414227059, 60.011844195369896, 60.01258943234276, 60.01319736788468, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 614.7373, 4.45413, 2737.8, 797.6678, 3.445438, 2747.873, 598.8528, 4.591617, 2747.8, 782.5809, 3.502514, 2741.292, 598.6465, 4.586589, 2747.93, 600.9274, 4.577669, 2747.837, 99.65177, 100.0, 99.99948, 99.76672, 100.0, 100.0
240188.40508000003, 281.68929356388486, 282.1900022275377, 282.3947058054442, 19.025971794121947, 19.174635009947433, 19.130565974043435, 5340.467683068258, 5387.601342555696, 5373.828425002737, 87.901161527304, 2.3686531278958682, -20.336817507592514, 5342.6925765660835, 5380.452346106133, 5375.293257245471, 0.9999884959560692, 0.999999956266923, 0.9999916267903447, 60.010307037568516, 60.00912164644859, 60.00829052324681, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.4877, 4.512311, 2745.033, 791.3642, 3.470488, 2746.456, 593.5728, 4.626223, 2746.229, 778.9108, 3.514833, 2738.353, 601.2979, 4.569605, 2748.165, 599.8538, 4.580966, 2747.953, 99.90286, 99.96083, 99.94638, 99.65974, 100.0, 100.0
240190.77904000002, 281.72777737135283, 282.2207031993419, 282.3494554290465, 19.00143269106436, 19.152896684059737, 19.098328907622076, 5338.414742634744, 5370.551540266641, 5367.859138514708, 89.48796234028191, -0.5392415381791125, -19.676896116275202, 5335.824550408366, 5373.206847970234, 5363.344807585272, 0.9999922162679883, 0.9999999532823887, 0.9999909403569257, 60.00812997461891, 60.00728996326533, 60.00811314030884, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 604.3082, 4.551395, 2747.916, 785.7026, 3.49296, 2742.876, 587.3416, 4.667455, 2741.414, 772.5609, 3.536161, 2731.936, 607.44, 4.520844, 2745.719, 593.4123, 4.626928, 2746.117, 100.0, 99.83403, 99.76705, 99.40816, 99.92593, 99.94233
240193.09468, 281.6236064282109, 282.2150293653451, 282.32068540248326, 19.03734559593279, 19.171758189696583, 19.130544616072708, 5337.472072934021, 5384.114908660631, 5368.248877929601, 87.63083948075996, -1.02210045227298, -23.703190436632667, 5335.254238198356, 5382.57463615691, 5376.602110899975, 0.9999923982225912, 0.999999928444109, 0.9999904277174181, 60.0066921098977, 60.00695899691899, 60.00746968140148, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.4089, 4.512311, 2745.028, 791.3253, 3.470304, 2746.228, 593.5728, 4.626407, 2746.23, 778.9691, 3.515384, 2737.62, 601.2026, 4.56997, 2747.842, 599.814, 4.581698, 2747.955, 99.90476, 99.94862, 99.94642, 99.65178, 100.0, 100.0
240195.40976, 281.7285036756579, 282.186189261906, 282.3116838816259, 19.05203425667186, 19.128611504136202, 19.10611824986009, 5337.161752066262, 5383.855785594593, 5372.976458473815, 88.21921353762991, 1.4825168744229131, -24.2710123274519, 5340.261112815893, 5379.346190072155, 5370.788548190378, 0.9999900039542753, 0.9999998030428245, 0.999994009268341, 60.00509938549848, 60.0046920454031, 60.00536834580276, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.0804, 4.564066, 2747.879, 785.0411, 3.494066, 2742.937, 593.5728, 4.626959, 2746.17, 772.5609, 3.535058, 2730.932, 601.2216, 4.570701, 2747.844, 593.4918, 4.626928, 2746.176, 100.0, 99.82466, 99.94424, 99.41871, 100.0, 99.94871
240197.74624, 281.5745783341644, 282.1535806642635, 282.3955377858378, 19.026326298945087, 19.139567894841317, 19.123254920779207, 5338.420723590681, 5377.6583252042365, 5372.521432381782, 89.31329584424157, 3.4083198974589664, -19.663183775747257, 5342.641208573336, 5382.260780754634, 5377.202528361758, 0.9999913316522531, 0.9999997125317956, 0.9999934196287222, 60.00160641350675, 60.00336029087895, 60.003698807526845, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 595.6928, 4.611896, 2747.296, 778.6403, 3.516353, 2738.455, 599.8234, 4.580573, 2748.021, 766.0945, 3.553996, 2722.787, 595.0605, 4.616357, 2747.012, 587.2491, 4.664651, 2742.277, 99.98522, 99.65514, 100.0, 99.09326, 99.96687, 99.78606
240200.10788000003, 281.63448938466667, 282.1940799592332, 282.2599773417407, 19.0217998042531, 19.14176851866045, 19.1277488995593, 5336.300227758637, 5373.88998831699, 5370.127421031268, 85.16278934658158, 4.220093112408279, -24.171725838260045, 5335.985534971554, 5384.528201605369, 5374.683364898541, 0.9999928665520664, 0.99999997418988, 0.9999913553255879, 60.002444699767715, 60.00150793897881, 60.00372795520948, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1396, 4.564066, 2748.1, 785.0217, 3.494066, 2742.997, 593.5534, 4.626407, 2746.231, 772.5415, 3.534874, 2731.819, 601.1835, 4.569788, 2747.678, 593.5117, 4.626928, 2746.171, 100.0, 99.82658, 99.94646, 99.38578, 100.0, 99.94423
240202.45456, 281.64558524368147, 282.29728839151664, 282.28880098772237, 19.04913760696249, 19.139790995586758, 19.117641211310307, 5330.715970412402, 5379.580790963645, 5378.624025904843, 87.75113826278539, 4.108023178855092, -22.62095066903771, 5343.18694082817, 5378.42637798344, 5369.7695949597255, 0.999991626024715, 0.9999996410376636, 0.9999914775650978, 60.00039792429612, 60.003775516904675, 60.0031994464632, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.0607, 4.563352, 2747.917, 785.547, 3.490197, 2743.927, 591.4957, 4.643342, 2743.876, 776.3087, 3.52182, 2736.344, 606.3337, 4.528697, 2745.398, 599.7941, 4.581881, 2748.064, 100.0, 99.86263, 99.87499, 99.57645, 99.92783, 100.0
240204.76568, 281.7427036048066, 282.2989456270576, 282.39895888939026, 19.03030293555799, 19.150002358414028, 19.13009328900177, 5334.685060611349, 5379.431932322457, 5374.3158958010745, 89.10416020415687, 4.469105620472192, -20.15660559260482, 5340.458184920243, 5371.182528193225, 5369.982077785002, 0.9999923800892054, 0.9999995729721236, 0.9999914390226083, 60.009011021537795, 60.00911572572924, 60.00764860858668, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 605.6882, 4.537296, 2747.141, 787.1423, 3.486329, 2743.626, 592.8546, 4.631561, 2746.173, 772.6191, 3.535242, 2731.529, 601.1644, 4.570701, 2747.788, 593.4719, 4.626928, 2746.348, 99.96271, 99.86409, 99.94434, 99.4114, 100.0, 99.95071
240207.1472, 281.7776893745281, 282.25303482032433, 282.37309655590303, 18.992346232169503, 19.141078632195217, 19.13580739642161, 5338.0072135122355, 5379.034551145581, 5379.564652957447, 84.05965002531093, 2.942355003667217, -22.379644767365562, 5343.015789267165, 5374.178166467312, 5374.893804092878, 0.9999914598137803, 0.999999830489445, 0.9999942401072333, 60.007983708227776, 60.00598260888712, 60.00900578644243, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.2117, 4.511775, 2744.923, 785.0217, 3.494066, 2742.83, 593.4758, 4.626591, 2746.337, 779.0079, 3.514465, 2737.504, 601.2789, 4.570518, 2747.68, 599.8339, 4.581332, 2747.949, 99.89887, 99.82674, 99.9465, 99.65162, 100.0, 100.0
240209.49812000003, 281.67278809827144, 282.22550754019954, 282.3473542600348, 19.009618388794998, 19.15621511073459, 19.1077162770528, 5332.258148732402, 5379.973240509002, 5370.756819980646, 85.9907388009974, 2.6049526058732226, -23.329555928502245, 5335.6304098062765, 5373.3484109184255, 5374.210023143023, 0.9999881385005019, 0.9999997360682212, 0.9999901290125796, 60.00275644163972, 60.004955944322596, 60.00239504906468, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 614.6979, 4.454487, 2737.636, 778.6014, 3.515617, 2738.011, 599.8817, 4.580941, 2748.074, 785.2606, 3.493137, 2742.892, 595.0223, 4.615444, 2746.736, 606.1959, 4.530607, 2746.524, 99.64583, 99.63677, 100.0, 99.82532, 99.96298, 99.94669
240211.81532000002, 281.7524231448561, 282.3108232780695, 282.35596028004096, 19.03050575304429, 19.141234033976893, 19.11700222672329, 5341.717260147272, 5377.6622631495065, 5376.714956563834, 86.60554438622921, 2.949318949411918, -19.95289698347233, 5338.988343571352, 5382.153023004281, 5380.1759325688445, 0.9999934207186497, 0.9999994381125761, 0.9999928097800124, 60.004735062029276, 60.00555275250259, 59.99777734681888, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.33, 4.511953, 2745.032, 785.0411, 3.493881, 2742.889, 593.4952, 4.627143, 2746.34, 778.8719, 3.515017, 2737.567, 601.2216, 4.570153, 2747.677, 599.7941, 4.580416, 2748.066, 99.89484, 99.82483, 99.94638, 99.64951, 100.0, 100.0
240214.10796000002, 281.6517487888637, 282.26526997214216, 282.42451818978367, 19.022692499318538, 19.13852761124025, 19.112986746553357, 5338.633509226872, 5375.036417828888, 5369.928588953707, 87.4575644913773, 2.6401092056121342, -22.585603366900614, 5329.128843044463, 5375.291387422802, 5372.212539321085, 0.9999925062808669, 0.9999998666110789, 0.9999919012613264, 60.00494725113968, 60.00269374601875, 60.000051438352365, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.4286, 4.511775, 2744.923, 785.0411, 3.494066, 2742.884, 593.5534, 4.626775, 2746.286, 778.8719, 3.515201, 2737.688, 601.2216, 4.570153, 2747.575, 599.1977, 4.58884, 2747.837, 99.89294, 99.82674, 99.95029, 99.64773, 100.0, 100.0
240216.40072000003, 281.7558000673314, 282.2565322539055, 282.3660409020311, 19.03322467049191, 19.15111218639092, 19.099620322503156, 5334.873797688625, 5380.019404522514, 5370.904885803992, 89.75413031126027, 2.272979217103966, -23.12048450954194, 5342.796673645709, 5382.896688629682, 5381.580438895583, 0.9999931055749741, 0.9999999302328747, 0.9999928462341842, 60.00861039454397, 60.00847051641842, 60.00834351582099, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1002, 4.564423, 2747.879, 791.3642, 3.470488, 2746.452, 587.2834, 4.667087, 2741.856, 774.095, 3.530829, 2734.136, 605.5325, 4.540933, 2747.115, 597.2891, 4.60001, 2747.777, 100.0, 99.94647, 99.77318, 99.49263, 99.96493, 99.99857
240218.77296000003, 281.71504765012065, 282.2408863147132, 282.4060728852009, 19.020040847241074, 19.145864773773955, 19.102422963987912, 5337.814744817647, 5374.16432612025, 5374.0712579595065, 89.13188323958286, 4.887139274630954, -22.237076856256635, 5337.747697498207, 5385.542026050822, 5377.144694919309, 0.999989549461424, 0.9999999867990104, 0.999991540976811, 60.0051967368148, 60.0066455162448, 60.00734858575888, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.3103, 4.512489, 2745.729, 786.5976, 3.485961, 2744.553, 593.5534, 4.627143, 2746.285, 774.2697, 3.530277, 2731.949, 601.2216, 4.570701, 2747.845, 593.5515, 4.627295, 2746.177, 99.91142, 99.87069, 99.95242, 99.43415, 100.0, 99.9423
240221.08852000002, 281.68760186517915, 282.29424753358285, 282.4727124563906, 19.01362673338247, 19.1303012176455, 19.11411776135914, 5329.355351261008, 5372.509782485008, 5372.42771422972, 94.32218829615073, 0.005631772517517675, -24.304105105745293, 5335.235508781338, 5375.32932874919, 5370.41137603318, 0.9999892679111021, 0.999999998930158, 0.9999885933243183, 60.00803609211108, 60.00952065597675, 60.00972013749827, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 599.0247, 4.587445, 2747.947, 795.6055, 3.451885, 2747.862, 599.144, 4.586647, 2748.137, 766.2887, 3.554547, 2723.885, 594.9842, 4.616357, 2746.793, 587.1895, 4.668863, 2741.191, 100.0, 100.0, 100.0, 99.13319, 99.9707, 99.76723
240223.41608000002, 281.76137592194175, 282.18651938030405, 282.2579067261426, 19.019961922799993, 19.131372138215795, 19.11506470499405, 5337.856414042263, 5378.747726970436, 5372.726560122261, 88.1178888426341, 0.6457377707331489, -22.16345952411666, 5340.280329060239, 5374.526815768908, 5369.419074829265, 0.9999917749916616, 0.9999999949217137, 0.9999897997273175, 60.010796914807486, 60.00930377051335, 60.00772585490963, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 601.8833, 4.564423, 2747.888, 791.3642, 3.470304, 2746.403, 593.4758, 4.626775, 2746.34, 772.6386, 3.535425, 2731.061, 601.317, 4.569788, 2747.899, 593.5117, 4.626562, 2746.004, 100.0, 99.94635, 99.94633, 99.41615, 100.0, 99.94862
240225.73840000003, 281.6873658228373, 282.3251917302068, 282.4159981397106, 19.03348166436632, 19.140322344197173, 19.118374406131238, 5337.173329176954, 5374.466862153708, 5375.733910888262, 89.85977853393615, -1.0137213367216873, -24.507240063046538, 5338.127553613787, 5375.827286177217, 5370.194529977108, 0.9999912669644199, 0.9999999330900685, 0.9999904268787079, 60.01544999292476, 60.01614040734736, 60.01678651525306, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1002, 4.563888, 2748.047, 791.3837, 3.470304, 2746.232, 593.5728, 4.626591, 2746.338, 772.7357, 3.535793, 2731.761, 601.2216, 4.570518, 2747.734, 593.4918, 4.627478, 2746.288, 100.0, 99.95045, 99.95037, 99.39473, 100.0, 99.94025
240228.04916000002, 281.65554664225186, 282.26759352474033, 282.3278747385212, 18.991802458035654, 19.13783022659803, 19.111855103444864, 5334.162211096333, 5373.117310799263, 5370.428460972266, 82.9401422330834, 1.0419895469854055, -20.79141157099366, 5341.205188117892, 5381.756898876863, 5375.767035942691, 0.9999918706039839, 0.9999997029857333, 0.9999926453152405, 60.01986336289861, 60.01783012399143, 60.014644094512406, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.3892, 4.511597, 2744.918, 785.0217, 3.494066, 2742.996, 587.3028, 4.668191, 2741.299, 778.8914, 3.514833, 2737.683, 607.3637, 4.520661, 2745.563, 599.9135, 4.581149, 2747.95, 99.90478, 99.82872, 99.7628, 99.64363, 99.92216, 100.0
240230.38284, 281.68240888796856, 282.2888378794546, 282.3823956132799, 19.011255613305256, 19.16079958147727, 19.111544616127976, 5326.522932956254, 5383.019379043308, 5372.562388916795, 84.34462785980531, 6.012502954518368, -24.225734014857977, 5336.991431877334, 5379.730371473444, 5374.9536916401, 0.9999909828170962, 0.9999996453478429, 0.9999906864223198, 60.02074139884572, 60.02107803821973, 60.021787153077106, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.1002, 4.563888, 2747.995, 791.3447, 3.470304, 2746.344, 593.4758, 4.626959, 2746.117, 772.5221, 3.535058, 2731.842, 601.2979, 4.570883, 2748.004, 593.5117, 4.626745, 2746.232, 100.0, 99.95058, 99.94025, 99.42278, 100.0, 99.9465
240232.69284000003, 281.62630587299185, 282.303628643199, 282.2896288208175, 19.0204260163777, 19.10877760844664, 19.10990770272763, 5335.11964266484, 5371.504221382249, 5367.9189617139755, 87.44432867605815, -0.17967527047221665, -24.069945154888956, 5335.619630442637, 5383.876944732225, 5374.031305481323, 0.999987208779911, 0.9999999887077524, 0.9999917723323044, 60.02365649326531, 60.02070670625346, 60.0202139444594, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.3892, 4.512489, 2745.085, 791.3642, 3.470304, 2746.456, 593.534, 4.625302, 2746.454, 779.707, 3.511156, 2739.498, 599.257, 4.591702, 2747.755, 590.5494, 4.652016, 2742.509, 99.90876, 99.95464, 99.94858, 99.70143, 100.0, 99.8401
240235.06172000003, 281.77043320115615, 282.20196921934195, 282.4015005779653, 19.022971678245455, 19.150751354626973, 19.11826048639294, 5343.6575523318315, 5376.164639691119, 5377.63430181577, 91.86611210367471, 1.746036510351587, -22.340198992628302, 5345.397951822435, 5380.56128150261, 5373.252359331554, 0.9999911586733164, 0.9999999895654795, 0.9999897278302924, 60.02188733313333, 60.0203278137216, 60.02180664510777, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 614.5796, 4.461626, 2739.275, 796.0335, 3.4517, 2747.41, 597.2805, 4.604686, 2747.294, 780.6196, 3.510052, 2739.106, 600.7639, 4.573623, 2747.788, 593.4719, 4.626928, 2746.059, 99.68901, 99.99982, 99.98516, 99.68716, 100.0, 99.9465
240237.37272, 281.61449850645647, 282.3006506884998, 282.2948167087901, 19.038264846841653, 19.146088548300703, 19.13082997902544, 5337.990339829045, 5375.581947116373, 5376.857311333733, 88.18881019981836, 3.9474532396373547, -24.084556417869408, 5334.94125919198, 5374.946699442967, 5373.496496660156, 0.9999910490904151, 0.9999997978307005, 0.9999899678513648, 60.020406816656184, 60.0213106608233, 60.02150581773826, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.4286, 4.511953, 2744.865, 791.3642, 3.47012, 2746.344, 593.4952, 4.626407, 2746.282, 778.9496, 3.514649, 2737.798, 601.3552, 4.569605, 2748.009, 593.4719, 4.627111, 2745.95, 99.89675, 99.94439, 99.94637, 99.63956, 100.0, 99.93625
240239.71148000003, 281.69604400684517, 282.35184840804294, 282.3966048082494, 19.015105394772966, 19.132198456287433, 19.10039614995592, 5333.161770718369, 5379.43304548453, 5373.61818864298, 90.02486406821163, 2.812405412098542, -21.048246480762145, 5336.832446880178, 5375.554986971244, 5373.8713752538615, 0.9999911561167794, 0.9999991276294424, 0.9999907425031993, 60.01828339270584, 60.020930152723665, 60.01734537717084, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.2184, 4.564245, 2748.047, 785.0411, 3.494066, 2743.0, 587.3222, 4.667823, 2741.465, 772.4832, 3.535609, 2731.583, 607.2111, 4.521574, 2745.507, 599.7345, 4.580966, 2747.953, 100.0, 99.82274, 99.77301, 99.41175, 99.92008, 100.0
240242.05084, 281.775466160697, 282.20432208541126, 282.3141396073552, 19.03131469941064, 19.14203643265923, 19.12349466869637, 5338.471184989835, 5379.789242362115, 5374.805517932659, 87.78758400814058, 0.9222568922655228, -18.93831420359163, 5329.92215359088, 5380.057604055792, 5370.2580894329585, 0.9999920616880769, 0.9999999627963152, 0.9999912228183899, 60.02193409262513, 60.0165304731087, 60.016306132720814, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 608.33, 4.512132, 2744.976, 791.3837, 3.470488, 2746.285, 593.534, 4.626959, 2746.283, 778.9302, 3.515201, 2738.062, 601.2407, 4.570153, 2747.732, 593.5117, 4.627295, 2746.118, 99.9008, 99.95447, 99.94221, 99.6555, 100.0, 99.94012
240244.40092000001, 281.5735504657698, 282.15963455453414, 282.37028023269625, 19.03495479095898, 19.153743499015864, 19.1124979089021, 5335.976742306042, 5372.668729813568, 5367.815849565108, 89.55031130208567, 3.4924742004800464, -20.59499083279684, 5336.423952654492, 5375.718200048628, 5372.418879170593, 0.99999004404441, 0.9999997468097912, 0.9999929452806535, 60.01593605493588, 60.01861573086013, 60.018712634008416, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.041, 4.563352, 2747.823, 785.0217, 3.493881, 2742.991, 593.6116, 4.626223, 2746.227, 772.7745, 3.535242, 2731.646, 601.2598, 4.570883, 2748.058, 593.5515, 4.626745, 2746.234, 100.0, 99.83295, 99.94438, 99.41564, 100.0, 99.9404
240246.78408, 281.6872305351409, 282.33199547184563, 282.42641334527855, 18.99593933532195, 19.146042551454812, 19.121948269851586, 5331.419184634179, 5376.25771793967, 5372.799143069596, 88.97352847819747, 3.267705360812215, -20.129377624033168, 5343.9971268704, 5381.276841859701, 5371.855597212888, 0.9999926627612735, 0.9999999953054177, 0.9999929997818874, 60.01301567068067, 60.01375983689794, 60.01439285995846, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 595.7322, 4.61136, 2747.295, 778.8154, 3.515432, 2738.285, 599.8234, 4.580941, 2747.916, 766.3858, 3.55326, 2724.866, 596.0524, 4.60887, 2747.523, 589.2372, 4.651101, 2744.11, 99.99325, 99.65729, 100.0, 99.14814, 99.99333, 99.86928
240249.13460000002, 281.7361070106746, 282.36575841282144, 282.438797389151, 19.03363578386836, 19.15398958694272, 19.102634376454635, 5335.691961888457, 5376.134736906172, 5371.589933570726, 93.69802034767349, 3.1472652239156105, -21.556100882792634, 5330.729661737642, 5377.695653460435, 5370.898813628979, 0.9999935879742992, 0.9999994068154017, 0.9999920533062564, 60.014248270429476, 60.01430350777062, 60.01616110640099, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 602.0016, 4.56478, 2747.932, 785.0217, 3.494066, 2743.0, 593.5922, 4.626959, 2746.231, 772.4832, 3.536161, 2731.921, 601.2026, 4.570518, 2747.734, 593.5515, 4.626745, 2746.171, 100.0, 99.83085, 99.94429, 99.41873, 100.0, 99.9443
240251.499, 281.70934291373385, 282.1953286133754, 282.40471493834724, 19.029619250404984, 19.12466395774767, 19.134697661980507, 5341.117941097555, 5377.568092779041, 5367.209599472807, 87.39270973416706, 2.003313227931727, -22.25848004469617, 5337.853680878969, 5382.592629458942, 5368.912583148781, 0.9999909026723951, 0.9999998875458588, 0.9999929993724357, 60.0108033947546, 60.0143031413865, 60.01014687575104, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 600], 5500.0, [], 603.9139, 4.546398, 2747.3, 787.6677, 3.481909, 2745.127, 589.3604, 4.657331, 2742.192, 778.4642, 3.515384, 2738.231, 607.44, 4.520478, 2745.452, 599.9135, 4.580599, 2748.011, 99.98385, 99.90628, 99.79948, 99.63745, 99.92593, 100.0
