TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
240571.34044000003, 281.93092457928566, 282.3273773766147, 282.32141585646013, 19.028087494140188, 19.151692938984823, 19.08963923054938, 5343.664739971325, 5383.6596131856695, 5368.776216124139, 86.63817838860327, -1.5483322779859918, -22.813672917348413, 5346.009143566053, 5383.6521433087955, 5371.0168471162315, 0.9999897022401125, 0.9999998949967844, 0.9999922538905653, 60.008833900130426, 60.00864690937944, 60.01014851545923, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3892, 4.511597, 2744.755, 791.3447, 3.470488, 2746.343, 593.5146, 4.626591, 2746.177, 772.4638, 3.535977, 2731.833, 601.2026, 4.570701, 2748.055, 820.4161, 3.335749, 2736.293, 99.90077, 99.9587, 99.9445, 99.41205, 100.0, 99.61632
240573.65044000003, 281.8769517649134, 282.2442740171253, 282.37884583710223, 19.020846995348442, 19.127437595155442, 19.119708797185535, 5343.785963023395, 5382.490060539521, 5378.186069893459, 89.42492498468584, -0.4611973729511192, -24.96219306723924, 5345.204777116476, 5388.861371135153, 5377.001725728883, 0.9999920100642217, 0.99999970404623, 0.999991124921384, 60.004863749057385, 60.009425990578556, 60.010596383468744, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4286, 4.512132, 2744.861, 791.3447, 3.470488, 2746.46, 593.5146, 4.626959, 2746.226, 778.8719, 3.514649, 2737.456, 607.3446, 4.520661, 2745.615, 820.5155, 3.335749, 2736.86, 99.90075, 99.94862, 99.94233, 99.63943, 99.92785, 99.61167
240576.00756000003, 281.96927597198084, 282.2300567474, 282.3200988490039, 19.031917146912487, 19.167118639039803, 19.11638627830565, 5346.9493396386, 5388.992646756761, 5372.613525526597, 91.76105771487323, -6.969085402468181, -28.769417495549988, 5340.047606570822, 5383.197784394174, 5380.446485611885, 0.9999909661183535, 0.9999994803375637, 0.9999873558229045, 60.00839009663753, 60.00939769495758, 60.01225249188322, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 614.7176, 4.453416, 2738.191, 797.6289, 3.445069, 2747.93, 599.9787, 4.580204, 2748.081, 785.2412, 3.493137, 2742.892, 613.6393, 4.464047, 2740.163, 814.9686, 3.364682, 2741.113, 99.65386, 100.0, 100.0, 99.8294, 99.69212, 99.78458
240578.32876000003, 281.9279593306051, 282.30057488118416, 282.44540714980576, 19.02590468933716, 19.1864082075507, 19.1228997816402, 5340.679160050028, 5386.094123495734, 5374.510828620165, 84.39954833958109, -2.7543583975317016, -24.999610193117405, 5345.34628847591, 5386.310930733152, 5376.198570349948, 0.9999927153106832, 0.9999997073169976, 0.9999939671747197, 60.012369283427155, 60.01246276074366, 60.01148993519993, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4089, 4.511597, 2745.028, 791.3642, 3.470304, 2746.232, 593.5728, 4.626775, 2746.289, 778.8914, 3.514833, 2737.616, 607.3065, 4.520478, 2745.507, 820.5353, 3.335749, 2736.871, 99.90078, 99.95268, 99.94433, 99.6313, 99.91796, 99.60583
240580.69648, 281.9462423015665, 282.34879678882237, 282.4714929831761, 19.024954811699196, 19.144422925056144, 19.086206172718164, 5337.8348873487475, 5375.257324342136, 5364.515883168728, 85.66554626192374, 0.21171837882934597, -19.07618616433524, 5336.774910055209, 5380.059868863672, 5363.921790767666, 0.9999951435141734, 0.9999995839906201, 0.9999922668026179, 60.0112922920348, 60.0112995868284, 60.00939832790276, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.2906, 4.517664, 2745.566, 789.8661, 3.478225, 2744.949, 590.3699, 4.650704, 2743.319, 774.4639, 3.530829, 2732.293, 601.565, 4.570153, 2747.729, 826.6389, 3.300407, 2728.208, 99.92228, 99.91489, 99.8568, 99.43921, 100.0, 99.31961
240583.06720000002, 282.00815456855867, 282.3078689110898, 282.4850669222315, 19.011016001899442, 19.17188531553555, 19.137279747555752, 5340.703279305798, 5384.5354453873815, 5383.363950982081, 85.12929840234347, -0.2067002049225266, -25.422851786230353, 5343.373104577349, 5382.842713368071, 5375.63188261351, 0.9999943517325286, 0.9999998558545102, 0.999995359576807, 60.01390076841774, 60.010495566844135, 60.01249234325691, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 606.0234, 4.529265, 2745.672, 790.2552, 3.473067, 2746.192, 593.5534, 4.626775, 2746.285, 778.9691, 3.515017, 2738.066, 607.3065, 4.520478, 2745.559, 820.4757, 3.336115, 2737.265, 99.94047, 99.9405, 99.94633, 99.64932, 99.92201, 99.60125
240585.37772000002, 281.86272895983353, 282.1656116601817, 282.3226416528936, 19.036061463261202, 19.17033591773098, 19.123601310671074, 5338.00012969124, 5378.043742230679, 5373.9409365102465, 87.39502046264488, -4.614217695680509, -22.56926650153062, 5341.724664508763, 5382.123815614405, 5371.967953584798, 0.9999916332227522, 0.9999996801694954, 0.9999915417372252, 60.01449593866737, 60.01389267713957, 60.01020272727491, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4089, 4.511597, 2745.143, 791.3447, 3.470488, 2746.402, 593.5728, 4.626775, 2746.286, 772.5609, 3.535242, 2731.427, 601.1835, 4.570335, 2747.732, 820.4161, 3.336298, 2737.041, 99.90688, 99.95268, 99.94833, 99.40768, 100.0, 99.61201
240587.65480000002, 281.83679183862193, 282.21948628672226, 282.3852223525526, 19.01847926701489, 19.13880094283607, 19.11859321804303, 5331.136417318037, 5380.340346178937, 5370.660711202308, 87.27434376188558, -7.7822504926270994, -30.897580838311114, 5336.854022734712, 5380.837259501202, 5374.960703075313, 0.9999895599757155, 0.9999991892881213, 0.9999866835544537, 60.01040183407677, 60.014005301289124, 60.01251249305118, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 614.7176, 4.453773, 2738.081, 797.7067, 3.444885, 2748.327, 599.9205, 4.581309, 2748.076, 766.4052, 3.553076, 2723.323, 594.9651, 4.616539, 2746.79, 814.074, 3.369443, 2743.103, 99.64395, 100.0, 100.0, 99.11274, 99.96682, 99.83463
240590.08316, 281.935918953652, 282.3399060087405, 282.34399940973697, 19.024738541434377, 19.153972502791962, 19.128539197351373, 5345.189515493958, 5381.46964656511, 5376.059273786512, 92.2011167116246, -8.237385751432157, -26.356595651330736, 5340.466161068089, 5383.504748154396, 5380.124197912548, 0.9999850868909814, 0.9999994688120057, 0.9999881167934457, 60.01401659885542, 60.015788519994594, 60.014233772743104, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4286, 4.511597, 2745.195, 791.3447, 3.47012, 2746.46, 593.5534, 4.626959, 2746.227, 772.5415, 3.535058, 2731.6, 601.2407, 4.570518, 2747.731, 820.2968, 3.337763, 2737.664, 99.90876, 99.94439, 99.94633, 99.39762, 100.0, 99.6317
240592.43180000002, 281.91534500496346, 282.294249965958, 282.340634791674, 19.001624241846162, 19.14586397991142, 19.08341253429397, 5336.797800841002, 5379.898059832362, 5365.899510829848, 83.70471806901378, 4.379986267114646, -20.564618839714967, 5338.221683007752, 5381.355089983895, 5366.149144448586, 0.9999922331725746, 0.9999999725991089, 0.9999934052360065, 60.01611696305153, 60.017088725352764, 60.013558262267196, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4089, 4.511775, 2745.086, 791.3642, 3.470304, 2746.456, 593.5146, 4.626959, 2746.283, 772.5803, 3.53469, 2732.667, 601.6985, 4.563396, 2747.584, 822.3644, 3.321832, 2733.278, 99.90077, 99.95272, 99.94838, 99.41143, 99.99589, 99.47506
240594.70084000003, 281.9661012931207, 282.35760055372, 282.44539377890186, 19.03893864168336, 19.14557902783295, 19.11273797886888, 5341.247995504399, 5382.010882866883, 5376.688311276103, 86.41202619029491, 0.0921038236857612, -23.97797915340152, 5336.780892294542, 5381.153765469677, 5378.441609167406, 0.999991301646671, 0.9999997490041769, 0.9999909125451505, 60.018419077422635, 60.01934450985104, 60.01525552643761, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 602.0804, 4.563888, 2748.1, 785.2746, 3.493145, 2743.859, 588.2734, 4.658988, 2743.257, 776.4446, 3.523474, 2734.935, 603.9875, 4.55189, 2747.477, 821.6686, 3.328973, 2736.432, 100.0, 99.85679, 99.83822, 99.54589, 99.99182, 99.5824
240596.99868000002, 281.8115564915541, 282.18654330778963, 282.3630234811544, 19.02664874974316, 19.176636447358298, 19.127675981865035, 5347.469385197534, 5384.142313851163, 5376.475386437197, 85.22009534602694, -9.344261373908239, -22.541727974804644, 5343.97778320388, 5383.754007331881, 5376.318169103898, 0.9999905396162383, 0.9999997011846666, 0.9999870341618282, 60.013159416079155, 60.01469170030508, 60.017273698157354, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.33, 4.511775, 2744.922, 791.3447, 3.470673, 2746.402, 593.4952, 4.627143, 2746.058, 778.3865, 3.516671, 2737.745, 601.1644, 4.570883, 2748.061, 820.4956, 3.335932, 2737.035, 99.89886, 99.94647, 99.94247, 99.65792, 100.0, 99.59495
240599.33244000003, 281.90653920135026, 282.24158534843866, 282.3833269206132, 19.024178774449663, 19.158189071788566, 19.138496124834052, 5347.153721557372, 5383.635140641221, 5376.695653955747, 89.78173697812917, -5.233986001285757, -27.617711384311292, 5345.2455194561535, 5379.145425176658, 5376.221698082615, 0.9999856350517933, 0.999999751017269, 0.9999853169800877, 60.014538010154155, 60.014173193984455, 60.01613950829674, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 612.1744, 4.474297, 2739.904, 796.695, 3.449306, 2747.984, 599.7264, 4.581309, 2747.971, 785.2412, 3.493321, 2742.951, 595.0414, 4.616174, 2746.792, 814.1137, 3.369443, 2743.103, 99.75311, 100.0, 100.0, 99.82724, 99.97475, 99.83262
240601.72104000003, 281.9149207965925, 282.3492616876508, 282.44873243342244, 19.038019986856586, 19.152179982626762, 19.11846498960944, 5346.639538877668, 5380.1591728063995, 5377.999413447572, 89.36423554592238, -5.200264168821377, -27.653410355361416, 5343.448704424255, 5379.727592894299, 5384.018837610948, 0.9999908554240543, 0.9999995184634936, 0.9999891114280127, 60.01692933618536, 60.015681262826696, 60.015554290046786, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4286, 4.511597, 2744.913, 791.3447, 3.470488, 2746.344, 593.534, 4.626591, 2746.119, 778.8137, 3.515384, 2738.009, 601.2407, 4.570335, 2747.951, 820.3962, 3.336664, 2736.929, 99.89677, 99.95075, 99.94247, 99.63112, 100.0, 99.61855
240604.1522, 281.88120616500504, 282.20248951182185, 282.3136146562253, 19.01158800740508, 19.15985760470618, 19.098840016322008, 5343.245408496786, 5379.797997329808, 5368.148730652163, 85.81316560335878, 0.5910664822172293, -23.65113032909312, 5338.006802555891, 5382.854055222523, 5363.814484919624, 0.9999911495291677, 0.9999998964832638, 0.9999910748194938, 60.018001043018565, 60.019441843019685, 60.015719695058365, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3892, 4.512132, 2744.918, 791.3642, 3.470304, 2746.398, 593.534, 4.626775, 2746.174, 778.8914, 3.515752, 2738.008, 601.2216, 4.570518, 2748.001, 820.4161, 3.335566, 2737.032, 99.89868, 99.94631, 99.94433, 99.62125, 100.0, 99.59337
240606.51832000003, 281.832545295334, 282.22517990037636, 282.39029541739365, 19.054327620032183, 19.181727594151845, 19.11549547983156, 5349.313234044095, 5386.851471056884, 5376.462845209073, 85.0378673435639, -1.0247099941552733, -15.805881366570702, 5349.418910363779, 5388.9267452792665, 5381.458466288224, 0.9999949427756561, 0.9999999855730671, 0.9999950806236394, 60.01589208471578, 60.01642592778267, 60.01582124928492, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 602.1002, 4.564066, 2747.938, 785.0606, 3.494066, 2743.113, 587.3028, 4.667639, 2741.412, 772.6386, 3.535425, 2731.771, 607.3637, 4.520661, 2745.829, 825.6647, 3.30645, 2731.534, 100.0, 99.83299, 99.7711, 99.41984, 99.92622, 99.38268
240608.89400000003, 281.882647019418, 282.2440984495852, 282.4718450509005, 19.01996319198657, 19.16382486761337, 19.11966030526366, 5339.151466512452, 5385.4563718574855, 5382.75624530349, 88.55742658221016, -10.980938827422477, -22.531355266123683, 5341.595922921647, 5380.0565678926705, 5377.114299395746, 0.9999898794410118, 0.9999980286221132, 0.9999848740685432, 60.01708722487968, 60.024181416037486, 60.02097514743165, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4089, 4.511418, 2745.081, 791.4031, 3.470304, 2746.398, 593.534, 4.626959, 2746.289, 776.6971, 3.523658, 2734.627, 601.2216, 4.570335, 2747.949, 820.4757, 3.335749, 2736.977, 99.89869, 99.94439, 99.94646, 99.56001, 100.0, 99.59912
240611.25808000003, 282.0012452118348, 282.2257812489187, 282.40145356990206, 18.997791682706275, 19.13233089191346, 19.097584737361753, 5338.7847276524435, 5369.680495388093, 5365.458430484212, 90.95046242752414, -7.808555123707265, -23.603974676027292, 5337.9612431046635, 5370.599465909811, 5373.111049791177, 0.9999873751091423, 0.9999990721600902, 0.9999884826347496, 60.01811878147681, 60.018129251390576, 60.01603077389639, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 609.158, 4.502316, 2743.48, 793.5237, 3.460173, 2747.392, 597.2416, 4.596403, 2747.963, 767.2596, 3.551238, 2724.777, 595.0796, 4.616722, 2746.85, 814.1137, 3.36926, 2743.216, 99.84636, 99.98871, 100.0, 99.16565, 99.96677, 99.83032
240613.55248, 282.0428294671017, 282.33954040057586, 282.43728886879416, 19.01291122443245, 19.14982120925966, 19.123789533941654, 5347.196142095964, 5382.616254167798, 5376.984213379895, 89.10836319285409, -8.6914477938858, -26.663594535028267, 5338.911500757413, 5374.464343488791, 5372.458723556409, 0.9999879854110115, 0.9999990914104773, 0.9999869193504304, 60.021252699670576, 60.02000047468025, 60.02144153928559, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 610.5972, 4.498569, 2744.06, 792.3564, 3.468462, 2746.39, 593.6116, 4.626407, 2746.227, 772.6968, 3.535609, 2731.538, 601.2598, 4.570518, 2748.109, 820.4956, 3.335932, 2736.913, 99.85865, 99.95225, 99.94637, 99.41658, 100.0, 99.60766
240615.89416000003, 281.9856467956823, 282.3946766273245, 282.4366219243757, 19.02955760853535, 19.129507347105523, 19.12034614823755, 5343.090857364705, 5382.676689173308, 5377.006415104785, 86.8203472743071, -5.527252778865659, -25.093679238094865, 5343.601173570124, 5377.145740322757, 5375.339209590747, 0.9999885207186109, 0.999999402995958, 0.999988944946436, 60.017225540530184, 60.017606766847315, 60.01747366051699, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.468, 4.511775, 2744.861, 791.3447, 3.470488, 2746.397, 593.5922, 4.627143, 2746.282, 772.2114, 3.53469, 2731.574, 601.2407, 4.570883, 2748.061, 820.1974, 3.33758, 2737.139, 99.90077, 99.9525, 99.94424, 99.4093, 100.0, 99.6141
240618.19840000002, 281.866653487976, 282.2833782560504, 282.38114332834243, 19.024373432924957, 19.147628514956434, 19.095284536104145, 5335.78078060962, 5381.011800897889, 5372.527549687295, 85.55785323482894, 1.7092277142076, -23.91326416367292, 5342.992617678675, 5384.845607185263, 5374.967809993446, 0.9999912566832381, 0.9999999999507002, 0.9999902818020027, 60.02071453401796, 60.016278488491345, 60.016095891451386, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 602.0804, 4.563709, 2747.88, 785.0217, 3.494066, 2742.777, 587.2834, 4.667639, 2741.295, 778.9496, 3.514281, 2738.071, 607.4019, 4.520113, 2745.724, 826.798, 3.30059, 2728.893, 100.0, 99.82077, 99.76896, 99.64948, 99.91426, 99.29664
240620.53800000003, 281.94418440014937, 282.3785317492658, 282.4862871470887, 19.02557973529803, 19.16980292914436, 19.132829082788685, 5343.275501472334, 5383.311237738989, 5376.216014765095, 92.24668809315745, -3.462374775300873, -26.028993328585784, 5344.255219054012, 5387.16321829233, 5379.6835798433585, 0.999988580643325, 0.9999992517859139, 0.9999877136837743, 60.016416442766754, 60.012713041676164, 60.01506509422264, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3892, 4.511953, 2745.028, 791.3447, 3.47012, 2746.285, 593.534, 4.626959, 2746.281, 772.4444, 3.535793, 2731.476, 601.1453, 4.570335, 2747.733, 820.8734, 3.333918, 2736.77, 99.90286, 99.94439, 99.94029, 99.40948, 100.0, 99.6003
240622.8488, 281.8400097971126, 282.20036413330115, 282.2720115059484, 19.047704066820515, 19.1458743001218, 19.138936883092324, 5350.756173642072, 5380.479824110529, 5378.946524514122, 92.42967081089091, -2.7150363836917677, -29.906353621450762, 5350.705803040315, 5379.928712495788, 5374.192020741386, 0.9999901896404038, 0.9999995350000099, 0.9999872196955387, 60.00837350034328, 60.007003036460084, 60.00775499913052, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.468, 4.511061, 2745.038, 791.3642, 3.470673, 2746.344, 593.4952, 4.627143, 2746.288, 778.9108, 3.515201, 2738.188, 600.5922, 4.574901, 2747.886, 819.7798, 3.338862, 2737.594, 99.90303, 99.95058, 99.94247, 99.6456, 100.0, 99.62865
240625.21240000002, 281.79060795485606, 282.2446004183818, 282.3529930100674, 19.05038462686103, 19.169182753925227, 19.135842998810467, 5346.376828117685, 5383.8566850681145, 5378.697137634171, 90.29288783627317, 4.301605740816058, -30.952950176263812, 5342.771403726174, 5388.363015945056, 5373.619019782834, 0.9999902481412363, 0.9999997847531009, 0.9999901369049599, 60.00397114423904, 60.00359287099125, 60.00637301238145, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 614.8162, 4.453595, 2738.081, 797.6873, 3.444885, 2748.008, 599.2411, 4.589776, 2747.691, 782.9692, 3.501779, 2740.346, 598.7801, 4.586041, 2747.877, 819.5612, 3.33758, 2737.51, 99.64985, 100.0, 100.0, 99.73229, 100.0, 99.6374
240627.53508000003, 281.8867279793227, 282.15213470381525, 282.3053746197273, 19.041927884339227, 19.165549449563375, 19.121885195631368, 5346.395679561076, 5385.880183720355, 5376.296983056626, 85.65531763653053, -1.0885072369342197, -21.659353581050027, 5341.559886429124, 5389.389727189601, 5377.626917952185, 0.9999907459188593, 0.9999999635816473, 0.9999931661325558, 59.99812365386642, 60.000208407627305, 59.99940680730076, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.2906, 4.511418, 2745.033, 791.3642, 3.470488, 2746.403, 593.534, 4.627327, 2746.17, 778.9108, 3.515384, 2738.076, 601.2216, 4.570701, 2748.005, 820.436, 3.335932, 2736.977, 99.9006, 99.94845, 99.94438, 99.64755, 100.0, 99.60967
240629.92384000003, 281.83134132491887, 282.16281192292325, 282.2644720700662, 19.021135367146904, 19.157782264650145, 19.121448720066603, 5333.248226289424, 5379.951709850959, 5364.127760769453, 83.89588123450721, 2.0886054343288833, -19.567379394313548, 5339.858182837525, 5376.42729815682, 5365.885245183797, 0.9999917180664779, 0.9999999718252675, 0.9999903686998745, 59.99003870431029, 59.98981917265139, 59.98086616967548, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 604.0519, 4.553536, 2747.795, 785.2941, 3.494066, 2742.717, 587.3222, 4.667639, 2741.354, 772.4832, 3.535425, 2730.49, 607.3446, 4.520478, 2745.614, 826.798, 3.30059, 2728.546, 100.0, 99.83282, 99.76896, 99.42392, 99.92401, 99.30285
240632.33288000003, 281.89558393003927, 282.2399476443132, 282.2677962417357, 19.037517624243872, 19.183725215622186, 19.132724922200925, 5341.251023326382, 5386.693665820648, 5377.589133874353, 86.95413165596074, -6.139597560862512, -22.30711191275077, 5341.714010787093, 5379.7914164472695, 5378.391121808622, 0.9999901903435967, 0.9999995269157267, 0.9999881865572896, 59.986473121515914, 59.98808526023723, 59.98627489744072, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4089, 4.511597, 2744.97, 791.3642, 3.470304, 2746.285, 593.5534, 4.626959, 2746.172, 778.9108, 3.514833, 2738.178, 601.2026, 4.570153, 2748.009, 820.4757, 3.336664, 2736.746, 99.90286, 99.95058, 99.94433, 99.65338, 100.0, 99.60125
240634.67372000002, 281.83878758629083, 282.2548690930043, 282.36582407031005, 19.025791061787935, 19.151412695377942, 19.104135819732267, 5345.253083006584, 5375.394927506067, 5369.296347322033, 88.0950963037476, -3.177209097023706, -25.579907839827683, 5343.046914989174, 5376.591426773122, 5370.399887371475, 0.999989694376948, 0.9999994082155028, 0.9999880069649503, 59.986105018479186, 59.99376599663928, 59.99109778991682, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3892, 4.511775, 2744.975, 791.3642, 3.470488, 2746.514, 593.5146, 4.626775, 2746.12, 772.6774, 3.535425, 2731.271, 607.3637, 4.520478, 2745.563, 820.3962, 3.336115, 2737.335, 99.90079, 99.9525, 99.94624, 99.38839, 99.92212, 99.62272
240637.03628000003, 281.8607057723657, 282.2604521175254, 282.2930678291785, 19.033274228162348, 19.1634419741592, 19.13581202193257, 5340.474450091272, 5376.83672261465, 5382.232116660785, 88.05908618667672, -9.452356345497833, -26.31176627033574, 5344.409841256459, 5382.233601384752, 5377.901525276281, 0.9999875021393205, 0.9999991570947422, 0.9999888257570747, 59.99384994408452, 59.99327292303616, 59.99427911001996, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 614.6979, 4.45413, 2738.023, 797.6289, 3.444701, 2747.98, 599.804, 4.581125, 2747.91, 766.347, 3.554363, 2723.555, 613.6965, 4.464595, 2740.053, 815.1277, 3.360653, 2741.1, 99.64776, 100.0, 100.0, 99.12847, 99.69415, 99.75971
240639.461, 281.94015135688556, 282.2824372944715, 282.37575033425065, 19.045924969607587, 19.136056611752615, 19.11590879939631, 5346.4300831033, 5382.444384089176, 5378.06793956943, 90.38207664565607, -6.258837950818361, -25.209167564281415, 5343.085553685839, 5379.013375554644, 5376.065293310922, 0.9999896757713753, 0.9999991173605749, 0.9999889000149079, 59.99130600733857, 59.9895067561743, 59.99044335991229, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4089, 4.511775, 2744.975, 791.3642, 3.470304, 2746.514, 593.5534, 4.626775, 2746.116, 772.6386, 3.534874, 2730.731, 607.3637, 4.520113, 2745.505, 820.0582, 3.33758, 2737.291, 99.90478, 99.94422, 99.94842, 99.41159, 99.92609, 99.63386
240641.78884000002, 281.8871721232046, 282.24694644164845, 282.36836443598446, 19.039907543915575, 19.16492731729962, 19.094192580917213, 5338.781348390449, 5379.903809852411, 5367.574807707616, 84.10111968478145, 5.18428323788271, -23.934233314167614, 5338.75658657262, 5377.148269065983, 5369.5438112507045, 0.9999926377087146, 0.9999999986615047, 0.9999928974675831, 59.999900427639226, 59.99952933101968, 59.99951800609901, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 607.1668, 4.528016, 2746.654, 788.7183, 3.482645, 2744.112, 589.244, 4.65549, 2742.251, 777.8234, 3.516671, 2738.031, 601.2216, 4.570518, 2748.112, 826.7383, 3.300956, 2729.061, 99.96185, 99.89218, 99.82616, 99.64805, 99.99915, 99.29664
240644.05316, 281.9848144176097, 282.30257586318487, 282.3260745842238, 19.035791869875755, 19.15178929366041, 19.135640456777782, 5340.4914653002115, 5388.140801068763, 5372.841646104534, 81.51479416624193, -3.0729379975086886, -22.227575913186683, 5341.074050958091, 5382.870928088162, 5372.3456736564585, 0.9999920076283163, 0.9999999720428476, 0.9999908235756014, 59.99686681595457, 59.998653909596, 60.00240779277165, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 606.5162, 4.523018, 2745.836, 790.7805, 3.472515, 2746.236, 593.5728, 4.626775, 2746.232, 772.6191, 3.535425, 2731.645, 607.3637, 4.520661, 2745.343, 820.3962, 3.335932, 2736.981, 99.93249, 99.95715, 99.94433, 99.38529, 99.92796, 99.62442
240646.3966, 281.82935364581175, 282.27543329576093, 282.3836365451734, 19.040126788008713, 19.17392802729736, 19.121829508730283, 5346.153826886495, 5384.474810239746, 5372.7527077765035, 87.5994061777485, -2.8207983662606466, -24.170230808949782, 5347.355179225022, 5380.46512312537, 5370.324594417384, 0.9999914854367081, 0.9999999590871955, 0.9999941952252949, 60.0019384472705, 60.002128522836095, 60.00075334496991, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4286, 4.511597, 2744.865, 791.3447, 3.470673, 2746.63, 593.5534, 4.626775, 2746.177, 778.9108, 3.515384, 2737.621, 601.2026, 4.570335, 2748.058, 820.4558, 3.335932, 2737.438, 99.90478, 99.95075, 99.9445, 99.65742, 100.0, 99.60566
240648.73460000003, 281.84976780320005, 282.3234766831306, 282.35915894674514, 19.049294087329404, 19.161719488832208, 19.126669642551352, 5344.239726040538, 5383.119456524653, 5376.193025731691, 90.11582372312546, -7.159373712873617, -30.321186456451414, 5345.951247992396, 5380.920979531943, 5384.017189496446, 0.9999882388487866, 0.9999986996924759, 0.9999857797507301, 59.999357131695895, 59.99925231054046, 59.9996675030128, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 614.7964, 4.452881, 2737.699, 797.7067, 3.445253, 2748.207, 599.8817, 4.581125, 2747.909, 785.2412, 3.492953, 2742.893, 595.0605, 4.615809, 2746.628, 814.1137, 3.36926, 2742.98, 99.6497, 100.0, 100.0, 99.82516, 99.97659, 99.82815
240651.10488000003, 281.84287121148617, 282.2536507058713, 282.3411398314688, 19.032309544952124, 19.180727353624505, 19.13808931954512, 5346.491912391524, 5385.319203802882, 5377.115505378102, 89.11890276326312, -3.4403777144622154, -21.933344595377548, 5350.816410427511, 5379.002757274769, 5380.4540305730525, 0.9999895879786171, 0.9999999779314468, 0.999987644676144, 60.00033320588211, 60.00124353125258, 59.9983270805468, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4286, 4.511597, 2745.081, 791.3447, 3.470304, 2746.63, 593.5728, 4.626775, 2746.226, 778.8914, 3.514649, 2737.902, 601.2598, 4.570518, 2748.055, 820.4558, 3.336298, 2737.257, 99.90093, 99.961, 99.94629, 99.64334, 100.0, 99.60156
240653.47532000003, 281.8774568234984, 282.17144303880497, 282.3612596226135, 19.022400955065674, 19.15088828382226, 19.087815609629093, 5335.425921204304, 5380.284618641375, 5363.771301988157, 79.78550232320049, 1.4790246868097938, -19.441993846866353, 5337.075095458041, 5377.691150610195, 5364.333034721648, 0.9999918284488348, 0.9999998054276857, 0.9999895673373457, 60.00258422061196, 60.00191702545881, 60.00340384833617, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3497, 4.511775, 2744.865, 791.3642, 3.470488, 2746.626, 593.534, 4.626775, 2746.285, 778.5612, 3.51612, 2736.531, 602.1945, 4.557186, 2747.484, 823.1597, 3.319268, 2732.331, 99.90689, 99.9525, 99.94646, 99.61165, 99.98616, 99.48907
240655.80896000002, 281.8700980629319, 282.26269624332537, 282.3559898674687, 19.047226790699177, 19.17773722815558, 19.127064584107167, 5345.89021197822, 5383.547052257275, 5375.475547599576, 82.5774989887891, 1.1564422558828085, -22.345136444403124, 5343.774424000851, 5385.74779663289, 5377.875952231464, 0.9999903598121923, 0.9999999945787674, 0.999992049934928, 59.99946320815334, 59.99773256415275, 59.99826334523594, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 602.1002, 4.563709, 2747.689, 785.8777, 3.488355, 2744.273, 589.3992, 4.651441, 2744.267, 776.6971, 3.520165, 2736.715, 602.8811, 4.560656, 2747.791, 820.7342, 3.335016, 2737.321, 100.0, 99.85051, 99.85859, 99.58064, 100.0, 99.603
240658.15480000002, 281.7011749828075, 282.1264505344838, 282.23981708170356, 19.040210277599332, 19.17754030347997, 19.11344530700591, 5345.672340587469, 5383.492700692882, 5372.197007195981, 87.5383597372911, -2.5961828909709936, -26.0076348509333, 5340.900818548705, 5379.864040553964, 5371.70388248205, 0.9999904589290569, 0.9999998947195831, 0.99998836338771, 59.99812293641222, 60.00136552626515, 59.996432602168426, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4286, 4.511597, 2745.081, 791.3642, 3.470673, 2746.174, 593.534, 4.626775, 2746.285, 772.6191, 3.534874, 2731.431, 601.2026, 4.570701, 2747.628, 820.436, 3.336298, 2736.977, 99.89677, 99.95887, 99.94842, 99.3817, 99.9973, 99.62429
240660.48900000003, 281.74803844672834, 282.1844685033646, 282.3335386033046, 19.02034681149911, 19.14928792981693, 19.128484558106415, 5338.818236558824, 5374.736654540127, 5369.83284320082, 90.99869932129513, -5.160351508412958, -29.155149543076277, 5333.199820701378, 5377.604640263735, 5370.28757284234, 0.9999850077204683, 0.9999976194545689, 0.9999880340235862, 59.995757692636104, 59.99609074566805, 59.99506167422012, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 613.7713, 4.457164, 2738.138, 797.6873, 3.445806, 2747.988, 599.8234, 4.580757, 2747.968, 766.3664, 3.553996, 2723.327, 595.0223, 4.616539, 2746.897, 814.0939, 3.369443, 2743.04, 99.65194, 100.0, 100.0, 99.12084, 99.9649, 99.83032
240662.84960000002, 281.8142001265095, 282.19641707516166, 282.31638533321495, 19.05239963286317, 19.150061978521226, 19.141469633189683, 5344.089363327735, 5376.78306265629, 5377.154265766936, 89.82300189689204, -7.451469095439052, -29.69924247687277, 5330.584444570449, 5383.314625023823, 5375.644567843933, 0.9999856330304953, 0.9999992163577917, 0.999991424233549, 59.995318795843886, 59.994258931852, 59.99629879112379, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3694, 4.512311, 2744.808, 791.3447, 3.470673, 2746.518, 593.3981, 4.626959, 2746.234, 772.192, 3.534874, 2730.704, 601.2216, 4.570153, 2747.732, 819.9787, 3.338312, 2737.557, 99.90667, 99.95075, 99.94642, 99.38138, 100.0, 99.65215
240665.15272, 281.8805651062505, 282.217245466885, 282.41830100176344, 19.029765649045117, 19.147645511380603, 19.098568266238576, 5336.284779457415, 5376.806593190076, 5366.644651285646, 83.14052592961343, -6.711195159498118, -21.240493700058323, 5339.587414556952, 5380.12765403658, 5367.607860052735, 0.9999913757858747, 0.9999999998179961, 0.9999915972681133, 60.00006732999995, 60.00049602051512, 59.9992079380267, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.4089, 4.511775, 2745.081, 791.3447, 3.470488, 2746.456, 593.5146, 4.626775, 2746.227, 772.4056, 3.536161, 2731.774, 601.1835, 4.571249, 2747.731, 820.595, 3.334833, 2736.804, 99.89657, 99.95464, 99.9422, 99.38737, 100.0, 99.62172
240667.48788000003, 281.83641217800465, 282.2564248096285, 282.4013911626337, 19.03941678299461, 19.183171066633044, 19.117073314405243, 5345.269327828522, 5387.340464396075, 5373.668961278489, 82.83927549555938, 3.2574333771292174, -20.243868518120053, 5343.2883371490125, 5381.728472640804, 5378.817293472942, 0.9999935134996948, 0.9999998655413872, 0.9999968661215981, 60.00299728485331, 60.0001151146156, 59.99891703320841, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 602.1199, 4.563888, 2747.985, 785.0217, 3.493881, 2742.83, 587.3028, 4.667639, 2741.412, 778.9496, 3.514097, 2738.24, 607.3637, 4.520296, 2745.937, 826.0027, 3.306816, 2730.858, 100.0, 99.82876, 99.7711, 99.60891, 99.91612, 99.38699
240669.79572000002, 281.85467510152625, 282.2486895251198, 282.3397329326506, 19.025978560977865, 19.176538585721595, 19.129609001389333, 5340.655547002465, 5382.3726075295, 5378.241413201094, 88.52637283162767, -7.901931080198381, -17.797585600873845, 5341.787767743189, 5382.3515449779725, 5378.472391712381, 0.9999951177471397, 0.9999991878202501, 0.9999878607530124, 60.00306718796311, 60.0017883743485, 59.998361093096854, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3892, 4.511418, 2744.923, 791.3447, 3.470673, 2746.513, 593.534, 4.626775, 2746.234, 774.328, 3.527519, 2734.264, 604.4262, 4.544768, 2746.954, 820.4558, 3.335932, 2737.437, 99.9027, 99.94845, 99.94659, 99.49232, 99.97277, 99.60583
240672.10392000002, 281.80216834139014, 282.216204935374, 282.33471286921554, 19.0437969321113, 19.14784456453295, 19.130948684273616, 5340.250060896774, 5380.683411955328, 5378.306779614257, 90.40261891043838, -9.994350301692577, -31.05247000897225, 5344.759046322781, 5379.207615021908, 5375.113436504295, 0.9999889004369644, 0.9999989324488443, 0.9999870920454236, 59.999132172815614, 59.9991842736577, 60.00117583436453, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3892, 4.511597, 2744.909, 791.9479, 3.466252, 2746.977, 595.7275, 4.611496, 2747.458, 782.1731, 3.50233, 2741.284, 612.4185, 4.47537, 2739.839, 814.3126, 3.368161, 2743.158, 99.89837, 99.9736, 99.99129, 99.76641, 99.73341, 99.83015
240674.46916, 281.8772538257836, 282.2388552956496, 282.4215824363111, 19.0407953049046, 19.160529596733475, 19.120934615286394, 5341.351852392767, 5379.4411175815385, 5373.818767270002, 85.73243511070268, -2.4890005061866987, -22.740192393262987, 5344.3193215980655, 5386.227404721786, 5375.907983480771, 0.9999897927125072, 0.9999999380857034, 0.9999871907920642, 60.00367653531986, 60.006718331215914, 60.004710976565995, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 611.9378, 4.485005, 2742.404, 793.3487, 3.462752, 2746.874, 594.2134, 4.621989, 2746.338, 778.8525, 3.515201, 2737.665, 607.2874, 4.520296, 2745.506, 819.7004, 3.339961, 2737.553, 99.79478, 99.96758, 99.94658, 99.63471, 99.92009, 99.65455
240676.82, 281.8943603362868, 282.2557225690449, 282.41549890688924, 19.026101162832493, 19.168267589204046, 19.131020467877338, 5340.594042984923, 5387.187650329171, 5375.953227982118, 88.33083575995806, -4.387846237756548, -19.78900365083814, 5340.051033960638, 5388.309540727398, 5376.967236000227, 0.9999922857909461, 0.9999999931990726, 0.9999930268019604, 60.004238302959855, 60.00431448831962, 60.00959356820714, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3892, 4.511597, 2744.813, 791.3447, 3.470488, 2746.349, 593.534, 4.626775, 2746.119, 778.9108, 3.514649, 2737.79, 607.3446, 4.520478, 2745.51, 820.4558, 3.336115, 2737.323, 99.89485, 99.95075, 99.94859, 99.64739, 99.92217, 99.62229
240679.21464000002, 281.92669081976265, 282.312748788754, 282.41125579750366, 19.0084478081625, 19.147418813327874, 19.08679335022446, 5338.4338692576075, 5379.017526712506, 5365.114270429041, 82.65192340912199, 1.359402430555292, -22.914177247051953, 5343.111263878249, 5385.416184563617, 5374.3538729538795, 0.9999927561947616, 0.9999999539699949, 0.9999958304214915, 60.01264314455619, 60.01333364218116, 60.01193963007064, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 602.041, 4.564066, 2747.77, 785.0606, 3.493881, 2742.889, 587.3028, 4.667639, 2741.412, 772.658, 3.535609, 2731.373, 601.2598, 4.570518, 2747.949, 826.798, 3.300773, 2728.715, 100.0, 99.83264, 99.7711, 99.40573, 100.0, 99.3134
240681.56704000002, 282.0786701607691, 282.34507392273133, 282.5625731449754, 19.028428709501082, 19.15338005609365, 19.11094327528424, 5341.592530174657, 5387.015556955015, 5375.82705411127, 84.8126164655148, -2.2322666733393817, -16.34505098896784, 5340.168423884356, 5382.5582920458755, 5372.340034337877, 0.9999932577920042, 0.9999999021287228, 0.99999425291786, 60.01639937036725, 60.01665168820972, 60.019984421279815, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3497, 4.511418, 2744.913, 791.3837, 3.470488, 2746.285, 593.5146, 4.626959, 2746.34, 778.9691, 3.514649, 2737.789, 607.3828, 4.520296, 2745.618, 820.3564, 3.335749, 2737.209, 99.8985, 99.94845, 99.94233, 99.65534, 99.92392, 99.61811
240683.89800000002, 282.0084840837503, 282.24534201685236, 282.4373127750351, 18.97685752190165, 19.14195796451232, 19.109095486384742, 5339.506596999499, 5376.979111607912, 5372.27241470062, 86.77534768495832, -6.7785796523317, -31.41603386509678, 5342.186526596446, 5370.24625113154, 5373.604048420105, 0.9999871585420711, 0.9999989655294917, 0.9999869909933036, 60.02396083086949, 60.02334193840959, 60.02313440294336, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 608.3892, 4.511953, 2744.813, 791.3447, 3.470304, 2746.12, 593.5146, 4.626959, 2746.285, 772.6968, 3.535058, 2731.292, 600.5349, 4.575997, 2747.928, 820.1179, 3.33758, 2737.224, 99.89486, 99.95058, 99.94429, 99.39001, 100.0, 99.61497
240686.30108000003, 281.98381077174184, 282.258019846126, 282.3886889702298, 19.02957090477869, 19.146415332863107, 19.126257677425116, 5342.520964390578, 5384.087626897673, 5375.229911600372, 91.6432789048431, -7.593179471273743, -22.864309264759413, 5348.924137625028, 5376.851530137903, 5377.632353694575, 0.9999869085210881, 0.9999989622346795, 0.9999898743067053, 60.02426794915933, 60.0244741470527, 60.02615968542241, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 600 800], 5500.0, [], 614.6584, 4.45413, 2737.923, 797.3954, 3.447832, 2747.752, 598.2704, 4.597691, 2747.571, 770.0753, 3.543148, 2730.346, 599.9246, 4.579284, 2747.893, 819.8992, 3.339045, 2737.916, 99.64986, 100.0, 99.99537, 99.32777, 100.0, 99.62692
