TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
242520.66596, 281.29606027458146, 281.71822312697714, 281.9569963171987, 19.039159916192972, 19.17513974846318, 19.125242848817905, 5330.397673446183, 5375.46146056892, 5366.087451894255, 85.60173694370519, 5.195658909607346, -20.157843685593434, 5339.135547480239, 5376.388818707613, 5365.902128051174, 0.9999914565028162, 0.9999996256737897, 0.9999949466731759, 60.0093858417324, 60.01105213505029, 60.0081930996822, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 613.101, 4.464838, 2738.196, 782.1617, 3.508986, 2739.71, 822.264, 3.32593, 2734.345, 612.7462, 4.472026, 2740.282, 595.3657, 4.613983, 2746.905, 599.7345, 4.581881, 2748.011, 99.68088, 99.70806, 99.51225, 99.73577, 99.97485, 100.0
242523.08404000002, 281.3693944168448, 281.7454441517963, 281.97727947827246, 19.066943620026912, 19.1974431067636, 19.154437130250876, 5343.631094449228, 5384.598759780509, 5377.402599997162, 90.02537953379579, 3.8645510191375365, -20.9640415738113, 5344.0317717396065, 5378.311063151491, 5373.591713195096, 0.9999942237992612, 0.9999999608287866, 0.9999948924871107, 60.00916984647974, 60.00789768210817, 60.00703037855865, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2172, 4.50428, 2744.393, 787.6287, 3.484303, 2744.5, 816.3433, 3.357407, 2741.403, 606.6682, 4.526817, 2746.301, 601.5268, 4.567596, 2747.897, 593.5117, 4.627295, 2746.006, 99.87348, 99.87742, 99.77077, 99.93672, 100.0, 99.94233
242525.44168000002, 281.29951956633687, 281.6425515710805, 281.9014517474404, 19.050667013670978, 19.178544952483904, 19.124167050193147, 5335.333207975684, 5377.220439295932, 5366.59411742956, 85.34956315168711, 3.2246944612851394, -14.448826376110901, 5334.796970230158, 5373.152349900368, 5364.328007521303, 0.9999960072798355, 0.9999992113212933, 0.99999632443406, 60.011413926673214, 60.01355733574152, 60.01566269696941, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1974, 4.50428, 2744.23, 787.5898, 3.484672, 2744.67, 822.7687, 3.323353, 2734.161, 606.6487, 4.526449, 2746.073, 595.3657, 4.613801, 2747.068, 593.4719, 4.627295, 2746.171, 99.87555, 99.88964, 99.50928, 99.94484, 99.9689, 99.9443
242527.79848000003, 281.2718554333788, 281.7023636658846, 281.86333920196853, 19.086499506092583, 19.21126913224235, 19.152427024279035, 5344.376709539139, 5388.556051693218, 5377.468376856883, 85.16959820686543, 8.847786796643504, -15.61671171443237, 5340.139732970746, 5380.961644944553, 5372.432908143521, 0.9999971615029297, 0.999998816009768, 0.9999966125028209, 60.01959219585593, 60.01750759342511, 60.01399644588178, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9676, 4.557106, 2747.689, 793.8934, 3.460358, 2747.062, 829.0387, 3.286723, 2724.662, 600.3183, 4.577196, 2748.173, 589.1092, 4.653247, 2743.899, 588.5016, 4.657327, 2743.425, 99.99954, 99.98668, 99.17996, 100.0, 99.86158, 99.84433
242530.13588000002, 281.3102433852121, 281.7152881377875, 282.0052428874173, 19.062752362441255, 19.197243450143063, 19.128729148139946, 5341.19546490957, 5386.106475811612, 5369.435629221503, 84.21689795190355, 8.64845955847386, -19.359539963440852, 5341.908025552571, 5382.15449220064, 5378.297056412399, 0.9999964682563857, 0.9999988494752295, 0.9999954741644741, 60.018907303632986, 60.01644623411746, 60.016957550097, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1974, 4.504636, 2744.397, 787.6093, 3.483935, 2745.048, 822.7687, 3.322985, 2734.446, 606.6099, 4.526449, 2745.798, 595.3657, 4.613801, 2747.121, 593.4918, 4.627111, 2746.23, 99.87973, 99.89914, 99.51755, 99.94678, 99.97884, 99.94643
242532.50688000003, 281.2020137286083, 281.6429895986902, 281.89908985804294, 19.071102405708807, 19.183255378474716, 19.15362670883652, 5335.962198058045, 5374.703147584777, 5376.668818742681, 88.93124643429633, 2.6215638701637545, -22.341661679070057, 5339.848125137477, 5376.253449137647, 5374.758646625335, 0.9999924492113854, 0.9999999346123593, 0.999993715000986, 60.014399969019756, 60.01284802282843, 60.01396474984358, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 610.1438, 4.490537, 2742.229, 796.3059, 3.4482, 2747.901, 819.2745, 3.342313, 2738.074, 611.4645, 4.479932, 2740.677, 601.584, 4.568144, 2747.956, 599.7941, 4.581515, 2748.011, 99.80084, 100.0, 99.67489, 99.77147, 99.99931, 100.0
242534.82048000002, 281.2379371599316, 281.6466656718265, 281.9311307857001, 19.066476203963628, 19.18718527868163, 19.14928078633014, 5341.567840809788, 5383.590303351544, 5369.1425094800525, 82.1535537714642, 1.6181549038703906, -21.48239536602614, 5341.077571044443, 5380.8428886753045, 5372.215303580719, 0.9999930074606983, 0.9999992789468317, 0.9999940897689826, 60.01281109657989, 60.01570451540405, 60.01358031960535, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 611.0309, 4.4925, 2743.655, 793.9713, 3.460173, 2747.293, 822.2057, 3.325562, 2734.462, 606.5905, 4.525898, 2746.131, 595.3848, 4.613618, 2747.012, 593.4321, 4.627478, 2746.002, 99.83184, 99.97675, 99.54125, 99.93464, 99.97491, 99.94643
242537.14960000003, 281.2292305970557, 281.8191628648792, 281.9333438418965, 19.0582261219131, 19.169197818959255, 19.152775080579765, 5344.216287013457, 5375.064467104264, 5380.933457415484, 89.78908080713154, 0.6993536667848161, -21.789069560575626, 5340.169732779411, 5379.386952543102, 5376.752326201515, 0.9999902544473673, 0.9999999548851551, 0.9999897338532571, 60.01319483392421, 60.01152275391406, 60.013277073165284, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2763, 4.504101, 2744.23, 793.8545, 3.460542, 2747.227, 816.4792, 3.357039, 2741.059, 612.7462, 4.471474, 2740.398, 601.565, 4.566683, 2747.955, 593.452, 4.627295, 2746.115, 99.87365, 99.97484, 99.75811, 99.73568, 100.0, 99.93615
242539.46488, 281.35866797154944, 281.8444162088724, 282.06146446966045, 19.029381091802563, 19.17589037381002, 19.160321249528458, 5339.421272669288, 5380.651735333715, 5371.723545950703, 91.53484095545855, 7.741140226463699, -23.379341820528225, 5332.981602733656, 5380.510873443078, 5372.2517640635415, 0.9999909204294095, 0.9999998632449438, 0.999994358510616, 60.01277229344592, 60.01760460155077, 60.01411490601508, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9084, 4.55782, 2747.799, 787.6287, 3.484487, 2744.504, 810.1898, 3.388331, 2745.681, 619.0572, 4.409328, 2730.323, 607.7452, 4.517191, 2745.236, 587.1298, 4.668497, 2741.077, 100.0, 99.88981, 99.91992, 99.36757, 99.91222, 99.75467
242541.74484000003, 281.3168776281077, 281.78133729169934, 281.9913861196883, 19.069700522724265, 19.20401124329209, 19.142683175426047, 5340.8506303799895, 5379.040403565676, 5377.59389300335, 90.34503224965465, 0.7603331475140749, -22.02607993282561, 5330.63305251457, 5379.651258854173, 5372.928299416723, 0.9999925781873634, 0.9999999999412599, 0.9999919648784218, 60.0149451711813, 60.01402796559674, 60.011284598538204, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.3157, 4.503565, 2744.23, 793.8934, 3.460542, 2747.12, 816.3822, 3.357591, 2741.225, 612.785, 4.47129, 2740.5, 601.6222, 4.567048, 2747.735, 593.5117, 4.627478, 2746.059, 99.87957, 99.98894, 99.76042, 99.72793, 100.0, 99.94019
242544.10932000002, 281.22475187779185, 281.7505726034173, 281.9334781996646, 19.069519126482213, 19.186510585536546, 19.159159969827368, 5336.347475025869, 5368.998090068242, 5363.6072931606495, 81.47071429595826, 6.378202319119737, -16.991767992508812, 5334.768983421218, 5374.9876771100635, 5361.665044807044, 0.999993480136304, 0.9999993188316456, 0.9999935619500189, 60.009426273230766, 60.01376836961281, 60.01597588148287, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1974, 4.50535, 2744.01, 787.6093, 3.484487, 2744.557, 816.4404, 3.358143, 2741.114, 612.8239, 4.472209, 2740.447, 601.6031, 4.570701, 2748.001, 594.7841, 4.614842, 2747.32, 99.88581, 99.88362, 99.76024, 99.74215, 100.0, 99.98608
242546.47964000003, 281.3071519893797, 281.7079377344863, 281.91125674633474, 19.076916152559278, 19.193441986872, 19.17789746106458, 5337.388337747173, 5370.974512945644, 5377.636155965858, 83.34266893917436, 4.227632156509571, -19.175827266630222, 5342.668959917662, 5379.831168564004, 5380.148211908051, 0.9999939268204144, 0.9999999522032117, 0.9999922260725145, 60.01649528908711, 60.0157650624442, 60.018246084645604, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 615.447, 4.446634, 2736.728, 781.3446, 3.505486, 2741.37, 821.4681, 3.333845, 2737.124, 609.0372, 4.500892, 2742.961, 599.3141, 4.580928, 2748.264, 594.2274, 4.62528, 2746.286, 99.60061, 99.76955, 99.59677, 99.85046, 100.0, 99.94652
242548.83212, 281.10453106496504, 281.5920527420482, 281.93016510514764, 19.060298558050366, 19.191370977411637, 19.165637570894386, 5340.9897787560985, 5381.694850551787, 5373.07149287752, 81.8950487254458, 6.962516242933134, -16.295340813160237, 5342.082836477326, 5380.376480243001, 5370.734359415951, 0.9999949574815589, 0.9999993989127277, 0.9999943775102014, 60.0132018023328, 60.01521609224182, 60.01579681191333, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2369, 4.504815, 2744.225, 787.5898, 3.484487, 2744.727, 819.6434, 3.340656, 2737.593, 606.3187, 4.529207, 2746.139, 595.2894, 4.614714, 2747.176, 593.4321, 4.627111, 2746.229, 99.8797, 99.88558, 99.64122, 99.94903, 99.97688, 99.94639
242551.23336, 281.20667350197414, 281.5955815499631, 281.839051519309, 19.054886454426843, 19.187691737282496, 19.13528190306457, 5335.94660846818, 5371.566692843123, 5366.5526234225, 82.83848647102673, 7.256657392607735, -14.82414875552604, 5336.421475859643, 5378.002951596685, 5365.808926879152, 0.9999955614691345, 0.9999987831336026, 0.9999973736727333, 60.00946683384071, 60.009169063811676, 60.00831332651196, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 603.4802, 4.552823, 2747.799, 793.7572, 3.460726, 2747.174, 828.9999, 3.286539, 2724.777, 600.3571, 4.577379, 2747.896, 589.1092, 4.656352, 2743.015, 587.0503, 4.669046, 2741.134, 99.99746, 99.98078, 99.16357, 100.0, 99.83132, 99.76098
242553.56380000003, 281.1765858774139, 281.68598084752153, 281.85118689254153, 19.060453586484932, 19.212565427158715, 19.147599191419932, 5339.669875000259, 5382.785862829725, 5373.196226273743, 82.75401006306265, 9.211549060711462, -16.80838222622151, 5340.066924021005, 5380.052436543047, 5369.227642766791, 0.9999922740861491, 0.9999991198516617, 0.9999954364297757, 60.00561559168433, 60.00480583391487, 60.005575746774845, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2566, 4.504458, 2744.393, 787.6287, 3.484672, 2744.612, 822.7687, 3.323353, 2733.877, 606.6682, 4.526266, 2746.074, 595.3466, 4.613983, 2746.902, 593.4321, 4.627295, 2746.231, 99.87154, 99.87956, 99.49684, 99.93475, 99.97896, 99.94426
242555.90048, 281.25529739477275, 281.70068707692104, 281.9059323003645, 19.067575326257856, 19.205687573059215, 19.162995807556474, 5345.603488400878, 5383.1474089226185, 5374.064934303447, 90.20807682516033, -0.3486109094633889, -15.246105392096979, 5344.212776090745, 5379.170159247155, 5376.777427113413, 0.999990376924274, 0.9999996273661264, 0.9999946506583313, 60.001319737642206, 60.00407067469078, 60.00195964545061, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1974, 4.504458, 2744.392, 793.8545, 3.460726, 2747.12, 822.7881, 3.323537, 2733.929, 606.6099, 4.526633, 2745.851, 595.3657, 4.613801, 2747.014, 593.452, 4.627478, 2746.23, 99.86963, 99.97881, 99.51776, 99.93262, 99.97093, 99.94643
242558.27672000002, 281.39455472968655, 281.78684725474074, 281.9754478642461, 19.076608658499705, 19.175829015638516, 19.158829482685167, 5343.030417113237, 5382.65990612969, 5383.868349243643, 90.89156537092822, -1.3192681455036563, -17.254315349652643, 5339.6226573889335, 5379.718815137452, 5367.759604269585, 0.9999948279809924, 0.9999997972145889, 0.999993891608082, 60.00093405558659, 59.99963918102169, 59.99994086602611, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 615.6639, 4.446278, 2736.948, 800.197, 3.434386, 2748.692, 816.3822, 3.357775, 2741.501, 612.7073, 4.472761, 2740.112, 601.1453, 4.570883, 2747.825, 598.3229, 4.595432, 2747.665, 99.60269, 100.0, 99.76215, 99.73606, 100.0, 100.0
242560.67688, 281.39327446031655, 281.7312878248149, 281.973444966688, 19.054802278405244, 19.180063760644504, 19.122482358485733, 5342.85196222902, 5379.759796197246, 5369.603121417054, 84.7710858102032, 4.0291245021395525, -16.36537616182909, 5343.975543304382, 5379.595156886649, 5371.634065660182, 0.999994191963913, 0.9999999971331327, 0.9999951682482728, 59.997906262055736, 59.993554646826844, 59.992783935445495, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2369, 4.50428, 2744.393, 793.8934, 3.460726, 2747.451, 822.7299, 3.323537, 2734.393, 609.4839, 4.501628, 2742.746, 599.2951, 4.580563, 2747.835, 593.452, 4.627478, 2746.23, 99.87383, 99.97881, 99.50706, 99.85254, 100.0, 99.94447
242563.0738, 281.42759082283095, 281.640489825297, 281.8652125518064, 19.03765414683403, 19.164597302830632, 19.114841549521216, 5328.901809356988, 5369.488621695508, 5363.122372973969, 82.64315178538436, 6.72762898161244, -17.414251599726867, 5333.055824240282, 5373.203046526636, 5358.648137970254, 0.9999944049154905, 0.9999994215261178, 0.9999929945843312, 59.99365147583751, 59.99581650865363, 59.994703891984656, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 607.6597, 4.522305, 2746.297, 790.9556, 3.473436, 2745.822, 827.0975, 3.294086, 2726.569, 618.7271, 4.413925, 2730.324, 607.7452, 4.516826, 2745.235, 587.0702, 4.669046, 2741.135, 99.94888, 99.93157, 99.23864, 99.38614, 99.91436, 99.7588
242565.39500000002, 281.2515702267365, 281.6357043552031, 281.9416775555659, 19.055001081488165, 19.190054568118207, 19.130604250084485, 5334.955685960924, 5380.175250881449, 5370.228363289105, 87.0776945888324, 3.147835945703406, -18.641327876401192, 5338.359570275296, 5377.866703831378, 5371.439039694365, 0.9999963405434197, 0.9999998636785744, 0.9999945137858061, 59.99294484373805, 59.996495019588686, 59.9956846559139, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 608.0343, 4.509276, 2744.234, 793.7961, 3.460726, 2747.227, 822.8075, 3.322617, 2734.099, 612.7462, 4.471842, 2740.112, 601.584, 4.567231, 2747.953, 593.4719, 4.627478, 2746.236, 99.87378, 99.98894, 99.51341, 99.72378, 100.0, 99.94663
242567.81504000002, 281.2450447154615, 281.6290780291565, 281.8209077820706, 19.064479052886824, 19.190927323651447, 19.141299333176867, 5342.578995918242, 5378.458122305962, 5372.224871818715, 81.20894069551969, 7.193760289816481, -19.795724336438525, 5340.414247482404, 5380.8518097608385, 5372.639854902114, 0.9999950092106307, 0.9999997170694975, 0.9999937381110894, 59.99364659260707, 59.99252514623671, 59.99353705322985, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2566, 4.504636, 2744.393, 787.6287, 3.484487, 2744.728, 822.7493, 3.323353, 2733.875, 612.785, 4.472209, 2740.278, 607.7643, 4.517374, 2745.506, 593.452, 4.627478, 2746.29, 99.87363, 99.88165, 99.4968, 99.7298, 99.91037, 99.9443
242570.16076000003, 281.30464190881787, 281.66532688461774, 281.9100551418191, 19.0442560318362, 19.185054222444887, 19.161744638101148, 5334.050737108178, 5378.378863188428, 5372.238848035551, 88.9528937951186, 0.8289094483133113, -20.21609358210253, 5344.161528055303, 5375.711788909923, 5375.8888966582435, 0.9999928775348055, 0.9999997995227284, 0.9999917632999702, 59.98977024402343, 59.99036438780065, 59.990135262902925, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 615.3879, 4.447348, 2737.062, 781.4419, 3.507696, 2740.349, 816.421, 3.357407, 2741.284, 606.6682, 4.526449, 2746.025, 614.078, 4.458933, 2738.649, 599.7941, 4.581515, 2747.953, 99.61275, 99.7324, 99.76411, 99.93489, 99.6726, 100.0
242572.55844000002, 281.2609909961784, 281.6288781032397, 281.90081601222687, 19.063983202906055, 19.191095925401317, 19.144722138025077, 5338.168612156155, 5380.69880252742, 5373.175934374656, 81.89212055150256, 7.578530311469649, -16.423576368888007, 5343.252708305108, 5382.501350994388, 5374.6767833992035, 0.9999950874164764, 0.9999990738386767, 0.9999957407822355, 59.9869500487257, 59.985611563728554, 59.988039149676034, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2566, 4.504636, 2744.288, 787.5898, 3.484487, 2744.503, 822.7687, 3.322985, 2734.107, 612.7656, 4.472026, 2740.678, 607.7643, 4.517008, 2745.398, 593.4719, 4.627111, 2746.172, 99.87554, 99.88358, 99.50524, 99.7401, 99.91617, 99.94643
242574.866, 281.33253346309886, 281.81909301923736, 282.02054034158675, 19.05194762779308, 19.189594390582126, 19.123503364644677, 5337.715531456999, 5377.277820384086, 5364.790269693933, 84.00609510118784, 7.568521257533803, -15.892219305316758, 5336.993890494398, 5378.293096848232, 5369.609316253882, 0.9999923877403807, 0.999999311696755, 0.9999946010764003, 59.9863133159001, 59.98457450932542, 59.984798400028815, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1974, 4.504101, 2744.397, 787.5898, 3.484856, 2744.612, 823.1763, 3.318199, 2732.333, 604.5321, 4.5441, 2747.541, 604.8268, 4.546229, 2747.483, 588.8396, 4.657876, 2741.76, 99.87365, 99.88755, 99.4688, 99.98171, 99.99204, 99.80682
242577.21444, 281.2735968291254, 281.6954866220393, 281.9411726120234, 19.061606995974845, 19.20302641046356, 19.133547537077572, 5338.511328163873, 5383.888059652386, 5373.774689521302, 83.95439786695917, 8.082259083309054, -14.431681940563521, 5341.872575577537, 5383.566459877247, 5375.059241876472, 0.9999946418758947, 0.9999981773257642, 0.9999941859497793, 59.98577127752629, 59.9825174169766, 59.98340979322084, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 604.0125, 4.54497, 2747.287, 791.656, 3.469199, 2745.91, 825.1369, 3.309732, 2732.543, 605.6196, 4.531781, 2746.128, 607.8215, 4.517191, 2745.238, 593.452, 4.627295, 2746.057, 99.98773, 99.94736, 99.41118, 99.94095, 99.92015, 99.94433
242579.57448, 281.3529316040485, 281.77905927815266, 281.99672072106887, 19.063794295349748, 19.207925167077583, 19.14335960005056, 5343.3921529771105, 5380.926020380217, 5369.664813022341, 85.93774483999346, 4.528653857141762, -21.188807434313958, 5339.0183335092615, 5381.492246034837, 5374.498184141796, 0.9999948357713969, 0.9999994575098805, 0.9999961649249598, 59.98133611348324, 59.98321950600463, 59.98139582967507, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2369, 4.504815, 2744.502, 793.621, 3.460726, 2747.227, 822.7687, 3.323353, 2734.496, 606.6682, 4.526266, 2746.016, 601.6222, 4.567231, 2748.009, 593.4918, 4.627295, 2746.232, 99.87745, 99.9812, 99.50311, 99.94691, 100.0, 99.93812
242581.91476, 281.2712817469051, 281.6986420067503, 281.9514401608274, 19.050553158365894, 19.176781677022998, 19.1546582374315, 5335.406571175269, 5379.78072251111, 5371.591445530078, 93.69414305631699, -2.1529378794980403, -19.372801900453453, 5341.300719652119, 5380.11268584542, 5374.911502479325, 0.9999914522278522, 0.9999999987953724, 0.9999906554850228, 59.97913561093009, 59.979364893083954, 59.98191672772621, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 615.5259, 4.446813, 2736.956, 800.197, 3.43457, 2748.361, 816.4792, 3.357407, 2741.391, 612.8044, 4.473496, 2740.386, 595.442, 4.613618, 2747.117, 599.7345, 4.581881, 2747.897, 99.61069, 100.0, 99.76233, 99.73373, 99.97306, 100.0
242584.26428000003, 281.31223839351657, 281.68680476442904, 281.9259219979333, 19.076152587080987, 19.201758293390945, 19.15676863934383, 5342.5956026293925, 5383.1468140252555, 5370.745250881857, 84.12864137178212, 2.2794717194260556, -17.335904820942346, 5344.210148797146, 5381.0062947559, 5373.840534160478, 0.9999951906437538, 0.9999998971200104, 0.9999951337455352, 59.98431416644177, 59.98678548372718, 59.98801714510989, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1777, 4.504636, 2744.392, 793.874, 3.460542, 2747.062, 822.8269, 3.323353, 2734.216, 606.6876, 4.526266, 2745.905, 601.584, 4.567413, 2747.733, 593.4123, 4.627111, 2746.117, 99.87955, 99.97672, 99.5075, 99.93459, 100.0, 99.93829
242586.62224000003, 281.3796450054856, 281.71208216032807, 281.9290435476684, 19.048339461996694, 19.161312196725063, 19.102169612293462, 5330.542415344369, 5373.0702370337, 5362.15842193553, 84.02930618345181, 8.05264602424586, -16.08772483998564, 5335.232926047833, 5370.355139714323, 5358.745312166471, 0.9999951273756411, 0.9999996166170122, 0.9999952625429394, 59.99938865450996, 59.99819853801721, 59.99409150006582, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1974, 4.50428, 2744.345, 793.8545, 3.460358, 2747.061, 822.8075, 3.323721, 2734.509, 612.8044, 4.472026, 2740.448, 595.4038, 4.614166, 2746.962, 593.3924, 4.627295, 2745.372, 99.87782, 99.98287, 99.50284, 99.736, 99.97497, 99.93178
242588.97824000003, 281.30069692818955, 281.72554320207615, 281.8724439551601, 19.0678214009307, 19.18677512548572, 19.130290234732538, 5338.659223531602, 5382.354341630347, 5372.142630522299, 84.84022160332461, 5.874845808325972, -15.34427918204483, 5335.733986317328, 5384.2024241520385, 5372.654417631945, 0.9999953291753116, 0.9999992524591311, 0.999994942495715, 60.00849126252035, 60.00599921212303, 60.00307511092075, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9084, 4.558177, 2747.742, 787.6287, 3.484856, 2744.835, 828.9999, 3.286355, 2725.182, 618.8047, 4.418521, 2732.483, 591.0167, 4.639185, 2745.343, 590.7283, 4.643043, 2745.313, 100.0, 99.88341, 99.1804, 99.44612, 99.91414, 99.88385
242591.31112000003, 281.31742152494286, 281.73517275148237, 281.90423094086987, 19.062671316659017, 19.19664549245603, 19.1478846270566, 5337.455863692825, 5380.378181238226, 5370.943206568577, 84.7705882014634, 3.440045359551277, -16.90943421551617, 5343.434139540349, 5381.525512477223, 5368.173651028304, 0.9999933375497292, 0.9999994649929481, 0.9999951917583418, 60.00874155892478, 60.010965096583575, 60.01183135786396, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1777, 4.504458, 2744.34, 793.874, 3.460173, 2747.056, 822.7687, 3.32409, 2734.105, 612.8044, 4.471842, 2740.389, 595.4038, 4.613983, 2747.012, 593.452, 4.627295, 2745.887, 99.87763, 99.97651, 99.50515, 99.72785, 99.97087, 99.9445
242593.67448000002, 281.212279371538, 281.66351965175096, 281.87717912258773, 19.075591797853992, 19.191994628334644, 19.14571576052967, 5342.825644713346, 5379.962584893505, 5372.455235077019, 89.24088265575301, 0.9973451584360191, -21.28808859969058, 5338.289977951984, 5374.398826871626, 5377.9929398261465, 0.9999919104828329, 0.9999999992389316, 0.999992055420143, 60.01375043109079, 60.012574410325946, 60.016104720703304, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 611.8392, 4.476081, 2740.685, 798.0375, 3.442122, 2747.803, 819.2163, 3.342865, 2738.668, 606.6876, 4.526633, 2746.075, 601.5078, 4.567596, 2747.79, 599.7941, 4.581332, 2747.956, 99.74462, 100.0, 99.65751, 99.94481, 100.0, 100.0
242596.01584, 281.1420117392107, 281.62777444460806, 281.93326468849864, 19.060945353665467, 19.192747063427326, 19.120934521769033, 5337.265492702293, 5381.68591682907, 5375.038338534211, 83.34767355194049, 5.41656157953912, -18.81432575034114, 5342.619375653357, 5384.200673571156, 5371.972444747092, 0.9999938141183741, 0.9999989385081347, 0.9999942571485592, 60.01196244273851, 60.01162291613263, 60.01379991865634, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 608.9806, 4.506957, 2744.616, 793.8545, 3.460358, 2747.114, 822.6522, 3.323721, 2733.773, 612.7656, 4.471658, 2740.447, 595.3848, 4.613801, 2747.07, 593.4321, 4.627111, 2746.116, 99.87968, 99.97859, 99.52359, 99.73196, 99.97699, 99.94433
242598.32488000003, 281.3469770958915, 281.70138785738413, 281.91602414296904, 19.05796617779216, 19.190456498100005, 19.153347240396588, 5342.047913713528, 5377.068097469774, 5376.5247963748825, 89.04689244108351, -1.2064693799929955, -19.229565428453498, 5344.813839355908, 5380.335888132629, 5378.36476165155, 0.9999908067499585, 0.9999999841439375, 0.9999946833849084, 60.017696683221715, 60.016552244584176, 60.01570129592279, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2566, 4.504636, 2744.45, 793.8934, 3.460542, 2747.173, 816.3822, 3.357591, 2741.226, 606.707, 4.526449, 2746.3, 601.6413, 4.567596, 2747.791, 593.4719, 4.626379, 2746.116, 99.88165, 99.98074, 99.76433, 99.94273, 100.0, 99.94848
242600.66564000002, 281.25045532189705, 281.68221509405413, 281.8265136158333, 19.063675453340934, 19.20457293807039, 19.16364487551808, 5342.208020388504, 5372.627852946618, 5374.233331801621, 88.87570081183094, -1.6323695017589444, -19.394186725891814, 5344.194089508952, 5386.174756961815, 5376.7851731306455, 0.9999916671110686, 0.9999999817343401, 0.9999950054820772, 60.020149167434546, 60.020290726890494, 60.01935730357125, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9282, 4.557641, 2747.741, 787.6287, 3.484487, 2744.557, 810.2092, 3.388699, 2745.69, 600.3765, 4.577012, 2748.062, 607.8024, 4.517374, 2745.4, 587.1497, 4.669046, 2741.132, 100.0, 99.88554, 99.92017, 100.0, 99.91622, 99.75684
242603.01852, 281.27922496272254, 281.76741955581826, 282.03595585582315, 19.088912098106213, 19.201352735266546, 19.16474640252263, 5343.66127617295, 5385.54123397868, 5378.472942829548, 90.87261520951142, 1.3374777752426326, -17.21516045305816, 5341.833315443767, 5377.7072365238655, 5378.918694886363, 0.9999954236619428, 0.9999999736270151, 0.999992620469253, 60.025186682718186, 60.02357219934642, 60.02061988909234, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.1777, 4.505172, 2744.177, 793.9129, 3.460542, 2747.282, 816.4598, 3.357591, 2741.387, 606.707, 4.527184, 2745.856, 601.6031, 4.567231, 2748.064, 593.452, 4.627844, 2746.286, 99.8757, 99.98484, 99.77019, 99.94686, 100.0, 99.94236
242605.32804000002, 281.2133427445669, 281.6330143465028, 281.8996561774315, 19.04698411129499, 19.181169472056446, 19.140532543971137, 5340.98591817154, 5382.872644413398, 5376.208542405501, 82.80687334915547, 5.0573205077007515, -12.352411252743707, 5344.356867512629, 5379.607395339321, 5373.630913997472, 0.9999946511383909, 0.9999994938463471, 0.999993724410648, 60.024765338175854, 60.0238856840992, 60.02638349937042, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 603.007, 4.558177, 2747.967, 787.6287, 3.484672, 2744.616, 816.4016, 3.355014, 2740.396, 607.8721, 4.515785, 2744.344, 598.6656, 4.589694, 2747.638, 597.2692, 4.595432, 2747.783, 100.0, 99.88554, 99.73412, 99.88852, 99.99785, 100.0
242607.69532000003, 281.2464831323087, 281.65324201324626, 281.88633377059267, 19.049954914054684, 19.20682253209232, 19.179398140210402, 5338.709753624423, 5389.785727929535, 5387.407065682599, 86.49711945714131, 0.9093012242465193, -19.135557848526787, 5343.371170508025, 5382.117564935571, 5377.7259717857105, 0.9999918158046155, 0.999999122095347, 0.9999910589775302, 60.027636768256706, 60.02465752239725, 60.028065239911356, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 597.7037, 4.597439, 2748.144, 783.5236, 3.498302, 2742.638, 819.5657, 3.342681, 2738.157, 607.7362, 4.520566, 2745.739, 601.6222, 4.567231, 2747.689, 593.5316, 4.626745, 2746.174, 100.0, 99.81065, 99.65262, 99.92856, 100.0, 99.9444
242610.08164000002, 281.28206482256337, 281.68591503156995, 281.9220356405074, 19.064212393845562, 19.19305684270567, 19.15356471919543, 5338.268185352548, 5381.2783931175745, 5372.821424473576, 81.43773968158098, 8.372781835281444, -17.516455631229746, 5343.346471858068, 5384.355624746416, 5373.575419093412, 0.9999966250733122, 0.9999989442464808, 0.9999947303845514, 60.02038525533839, 60.01945567083196, 60.01859744408334, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9479, 4.557284, 2747.852, 787.6093, 3.484672, 2744.399, 822.1281, 3.32593, 2734.35, 606.6099, 4.526817, 2745.963, 595.3848, 4.613983, 2746.905, 593.4123, 4.627111, 2745.947, 100.0, 99.88174, 99.51407, 99.94303, 99.97502, 99.94029
242612.46216000002, 281.257085278592, 281.67856061152173, 281.95788844168237, 19.063403577182665, 19.182334499706624, 19.129559786762144, 5334.084082573627, 5374.046128863115, 5362.83372739454, 89.3266189932292, 6.557017893473699, -16.41322292563882, 5334.969982560538, 5374.107683765227, 5370.052123752077, 0.9999958464500818, 0.9999990454079849, 0.9999969751987915, 60.01921979498607, 60.01857732180257, 60.01886268548939, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 609.2172, 4.504993, 2744.34, 793.8934, 3.460358, 2747.228, 829.1163, 3.287091, 2725.062, 600.396, 4.577012, 2748.178, 589.1092, 4.656169, 2743.124, 587.0503, 4.669046, 2740.961, 99.87764, 99.97864, 99.1737, 100.0, 99.83339, 99.75469
242614.80052000002, 281.284404227112, 281.7230352244023, 281.9187833018899, 19.070815820861647, 19.20969037774023, 19.14261433131189, 5346.339492079798, 5383.008051797705, 5371.728290722859, 87.1611565436965, 6.689499462045205, -15.244244550339488, 5341.422150334993, 5381.630825546059, 5373.595007457336, 0.9999936706710292, 0.9999989693168208, 0.999995480705097, 60.01970561997579, 60.0158082787466, 60.0183940582974, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9282, 4.557463, 2747.967, 787.5898, 3.484672, 2744.509, 822.7104, 3.323537, 2734.054, 606.6682, 4.526266, 2746.128, 595.3657, 4.613983, 2747.068, 593.4719, 4.627295, 2746.006, 100.0, 99.88374, 99.50329, 99.94271, 99.97699, 99.93829
242617.13672, 281.23432736280085, 281.66190662161546, 281.8662905140475, 19.090535310005965, 19.201566690361762, 19.1986300124964, 5344.66184487492, 5388.909699350017, 5381.7579767570505, 87.07125156158008, 7.4119539004686885, -22.12657475749279, 5342.268287481851, 5384.2520763334405, 5381.89065275787, 0.9999915589263416, 0.9999999474949945, 0.9999904837944662, 60.016770392404, 60.018569121599405, 60.01785951795925, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.869, 4.557641, 2747.579, 793.874, 3.460358, 2747.508, 822.7299, 3.323353, 2734.045, 606.6876, 4.526266, 2745.963, 595.3848, 4.613618, 2747.176, 593.4918, 4.623266, 2746.802, 100.0, 99.99295, 99.51354, 99.94691, 99.98087, 99.96727
242619.53160000002, 281.2152753628652, 281.6128677213372, 281.85992946218124, 19.06883412795512, 19.203766261941034, 19.151453263963358, 5342.378068121163, 5382.04300455803, 5369.506115219768, 88.90409362240369, 2.943286914588043, -25.0218939414317, 5347.827785678681, 5385.566405319563, 5371.4186908503625, 0.9999935762021332, 0.9999998578046645, 0.9999921392930974, 60.01539835534246, 60.01659671247395, 60.01660228009855, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 596.6589, 4.605114, 2747.546, 800.2165, 3.435122, 2748.248, 816.4792, 3.35483, 2740.44, 611.3869, 4.49078, 2743.025, 598.6847, 4.589694, 2747.751, 595.8378, 4.614659, 2746.807, 99.99639, 100.0, 99.73572, 99.81508, 100.0, 99.9756
242621.88280000002, 281.1838911562182, 281.74650388780856, 281.91263371386066, 19.070103535958705, 19.205112922394076, 19.137417287043572, 5344.137444967828, 5385.007678715298, 5373.0994547400815, 83.01787803384718, 3.8647047991796626, -18.818015678330994, 5341.410236211138, 5380.304236184767, 5375.026079824448, 0.9999935962186224, 0.9999996096857192, 0.999993032162673, 60.01377120923727, 60.0132697183589, 60.013821407983635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.869, 4.557106, 2747.856, 793.8545, 3.460542, 2747.46, 822.691, 3.323721, 2734.392, 611.5616, 4.483057, 2741.416, 601.4505, 4.567596, 2747.952, 593.452, 4.627111, 2746.284, 100.0, 99.9912, 99.51546, 99.77122, 100.0, 99.94233
242624.29604000002, 281.22934209615283, 281.6554694423612, 281.8679031865845, 19.017272185150468, 19.15442933520764, 19.110629872551858, 5329.518018257915, 5370.998741684115, 5362.209552009572, 79.20571717922667, 7.010464456045185, -17.139039833838524, 5331.000020475118, 5368.488241830547, 5361.713775299294, 0.9999968985872242, 0.9999996100833041, 0.9999956198577662, 60.00966149365621, 60.01163551068196, 60.01236560022748, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 606.2402, 4.524446, 2745.729, 788.3486, 3.48283, 2744.785, 828.7864, 3.287643, 2724.561, 619.0378, 4.410983, 2730.548, 607.8406, 4.516826, 2745.403, 587.0503, 4.668863, 2741.134, 99.94463, 99.88838, 99.17636, 99.37573, 99.91632, 99.75687
242626.67632000003, 281.2449039251853, 281.666592509544, 281.87946365104045, 19.075610873863706, 19.204040899697404, 19.14602578709467, 5346.153536639163, 5384.14320104716, 5373.950396629883, 79.94203509083718, 3.27115620183622, -16.71754000356873, 5340.032467536485, 5382.74141693715, 5373.534176870972, 0.9999927597890741, 0.999999238112296, 0.9999952124460798, 60.01492029774734, 60.012706577458985, 60.01222803961594, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9282, 4.557284, 2747.747, 793.8545, 3.460358, 2747.12, 822.7299, 3.322985, 2734.058, 612.785, 4.472209, 2740.389, 601.6413, 4.567231, 2747.848, 593.4719, 4.627478, 2746.116, 100.0, 99.97864, 99.50345, 99.73387, 100.0, 99.9466
242629.01436000003, 281.25968896071356, 281.62364584524846, 282.00098305388826, 19.064571440042045, 19.207625169863793, 19.159700674071235, 5344.062701064395, 5384.916770292731, 5372.096354090367, 82.07834234092843, 9.035188759142102, -15.444554608271574, 5342.594761382458, 5384.8416565183325, 5376.9564663489155, 0.9999941820134559, 0.9999992244200275, 0.9999976604996693, 60.00737061238978, 60.010858680929324, 60.011144739900296, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9084, 4.557463, 2747.852, 787.6287, 3.484672, 2744.728, 822.7687, 3.322617, 2733.817, 612.7656, 4.471658, 2740.335, 607.7833, 4.51646, 2745.292, 593.4918, 4.627111, 2746.171, 100.0, 99.88571, 99.51546, 99.7319, 99.91239, 99.9423
242631.3532, 281.1839180179996, 281.58132421163054, 281.78862039454737, 19.05665800596795, 19.196581778754542, 19.171871931453545, 5343.721334459567, 5380.4001216848155, 5380.314403907082, 84.2352425079307, 1.6760903234066973, -20.536856141341048, 5325.172975707118, 5372.135502207164, 5362.374370323083, 0.9999934670359506, 0.999999208984748, 0.9999936830520494, 60.00938955481474, 60.00736390137344, 60.00902448278059, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 596.5603, 4.606006, 2747.818, 781.3835, 3.507328, 2740.626, 816.4404, 3.357407, 2741.005, 606.6293, 4.52553, 2746.133, 614.0589, 4.460212, 2738.699, 599.7146, 4.586276, 2747.954, 99.99447, 99.74249, 99.76162, 99.94073, 99.67235, 100.0
242633.74868000002, 281.2208082181216, 281.6447794910731, 281.8101968982061, 19.067338157533136, 19.210484611444304, 19.16709386999072, 5341.488095910634, 5375.807213473248, 5379.760585988668, 85.35695463220168, -4.545810503814664, -23.400556463172506, 5345.515645416221, 5379.886622520416, 5375.453636925385, 0.9999914329104289, 0.9999999884332254, 0.9999910251354123, 60.00611890755668, 60.00861352005972, 60.00886134096784, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 602.9282, 4.557463, 2747.852, 787.6093, 3.484672, 2744.67, 822.7493, 3.324274, 2734.723, 611.8529, 4.484344, 2742.449, 607.955, 4.515365, 2745.074, 593.5714, 4.626928, 2746.062, 100.0, 99.88964, 99.52765, 99.79215, 99.91237, 99.9403
242636.06988000002, 281.1591239087811, 281.59847105109685, 281.8020928060821, 19.072134459904433, 19.19722561274655, 19.166687345148073, 5344.242637545007, 5383.548352143152, 5376.139740631123, 88.11269263273323, 0.38240527865445983, -21.901243880065294, 5342.449923830743, 5376.25582680462, 5378.993480148231, 0.9999918475156678, 0.9999999879304369, 0.9999917456056672, 59.99970691908249, 60.00170880147713, 59.99910770120636, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 600], 5500.0, [], 603.0662, 4.556392, 2747.543, 788.5432, 3.478593, 2745.387, 814.0916, 3.369555, 2743.666, 603.134, 4.559729, 2747.911, 602.9193, 4.562665, 2748.006, 587.1895, 4.66813, 2741.077, 100.0, 99.91104, 99.85172, 100.0, 100.0, 99.76298
