TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
242956.3808, 280.99529563794175, 281.5118190526952, 281.7303470503252, 19.081721292592405, 19.2259150849069, 19.185707250835645, 5344.840361795919, 5386.429282547462, 5384.108820092549, 88.81290714103511, -3.390152073646732, -23.63403453631463, 5342.7564269912855, 5389.128444532635, 5387.758081581438, 0.9999916464977013, 0.9999999085482006, 0.9999881995081065, 59.99184645219159, 59.98711982844651, 59.98672089581183, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.3354, 4.503922, 2744.397, 800.197, 3.434386, 2748.133, 816.2463, 3.358879, 2741.281, 612.785, 4.472945, 2740.559, 595.3466, 4.614166, 2746.959, 814.0541, 3.369809, 2743.11, 99.86965, 100.0, 99.75963, 99.7401, 99.97508, 99.83272
242958.73872000002, 280.8097147834242, 281.4682010828669, 281.7729598458102, 19.06742026194706, 19.198461896039966, 19.145183767715462, 5336.376687578563, 5376.710255909894, 5369.024955081983, 85.78286554770187, -3.745619729002101, -21.716291197353712, 5331.467696672365, 5377.905313837598, 5364.61877867618, 0.9999906791349219, 0.9999999985351469, 0.9999937002809453, 59.985931038533444, 59.98743419983594, 59.9874991770675, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2172, 4.504458, 2744.068, 800.1776, 3.434754, 2748.588, 816.4404, 3.357407, 2741.168, 612.785, 4.472209, 2740.559, 595.3848, 4.613983, 2747.011, 820.436, 3.335749, 2736.039, 99.86773, 100.0, 99.76219, 99.73401, 99.97502, 99.59582
242961.15716000003, 280.96900391591066, 281.499649535481, 281.906581826454, 19.08573192059434, 19.209041562404945, 19.166057972641113, 5343.113092769162, 5387.64555141429, 5379.811121936225, 88.10590649737838, -0.7825447728341715, -23.057647964738408, 5341.567661076741, 5381.432882886115, 5378.319940949017, 0.999992635493114, 0.9999999991965036, 0.9999906402816605, 59.98746000307708, 59.98583148513699, 59.98760523256485, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 615.5062, 4.446278, 2736.838, 793.8934, 3.460358, 2747.058, 822.7687, 3.324642, 2735.14, 608.0469, 4.511189, 2744.227, 598.8373, 4.591155, 2747.637, 822.9211, 3.32641, 2736.272, 99.60461, 99.97655, 99.54283, 99.90052, 100.0, 99.54139
242963.49468000003, 281.058123838878, 281.5588034536411, 281.88155288015207, 19.07810872895018, 19.208759642053895, 19.17514632279869, 5344.169549135854, 5383.6376826895, 5376.637385181407, 86.79393121794715, -2.350934868743934, -22.433607630276356, 5341.376336784373, 5388.933805595387, 5374.412894011541, 0.9999926468978177, 0.9999999037616402, 0.999994973990532, 59.98871902234293, 59.987904520683514, 59.98776240580407, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2566, 4.503922, 2744.508, 797.8429, 3.446911, 2747.722, 816.4792, 3.357407, 2741.11, 612.7462, 4.472026, 2740.336, 601.584, 4.567413, 2747.952, 820.4161, 3.336298, 2737.275, 99.88374, 100.0, 99.76237, 99.73193, 100.0, 99.62051
242965.82196000003, 281.06374122187776, 281.5738512263843, 281.7398724500127, 19.071082340690403, 19.21390928387423, 19.168894930211735, 5349.618097537377, 5384.649739386998, 5384.670173843986, 88.58088616409418, -0.11757558059434814, -21.959133613242557, 5349.406666133498, 5380.807923224898, 5380.595849117247, 0.9999914145907993, 0.9999997775016964, 0.9999880237476131, 59.989542028320834, 59.98957292614304, 59.99111893464728, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 606.4768, 4.533191, 2746.893, 789.5938, 3.479514, 2744.808, 810.7333, 3.388331, 2745.434, 618.9796, 4.410248, 2730.602, 607.8215, 4.517374, 2745.295, 814.0342, 3.369443, 2742.932, 99.97055, 99.90757, 99.92169, 99.36761, 99.91229, 99.83459
242968.18856, 281.03587022765305, 281.63861416801234, 281.85379929755567, 19.07891706279937, 19.202017548103406, 19.164673299032604, 5337.325406363789, 5385.660886056671, 5377.220719038016, 84.13175242000989, 0.34742609947988967, -25.069744771226283, 5343.959531696186, 5384.0979601821955, 5377.296164576197, 0.9999918422097366, 0.999999998703348, 0.9999904900870702, 59.989035807266696, 59.98987344666342, 59.99055196024906, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 608.9017, 4.506243, 2744.455, 793.8545, 3.460358, 2747.397, 816.4404, 3.357407, 2741.285, 612.7462, 4.471842, 2740.278, 601.6031, 4.567048, 2748.006, 820.3763, 3.335932, 2736.811, 99.8757, 99.97667, 99.76219, 99.73385, 100.0, 99.63073
242970.62480000002, 281.00940922089904, 281.5028075218792, 281.7938426853763, 19.072897342468618, 19.206758526302462, 19.185539626957322, 5340.6664359570705, 5386.93599131896, 5386.97942341179, 94.73656571251195, -3.8151902953691206, -22.744851466608395, 5347.473845565722, 5382.459847888439, 5387.605040697111, 0.9999895412166052, 0.9999997906237564, 0.9999901807181527, 59.9869758022564, 59.986087255459374, 59.99342343671815, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9479, 4.557284, 2747.742, 793.874, 3.460358, 2747.228, 816.4598, 3.35667, 2740.612, 612.7073, 4.471658, 2740.166, 601.6031, 4.567413, 2747.846, 814.0143, 3.369626, 2742.991, 100.0, 99.99313, 99.77633, 99.73206, 100.0, 99.83255
242972.94520000002, 280.96588473407127, 281.5506567628788, 281.7767978979429, 19.11365187313105, 19.244999613862245, 19.192049645793183, 5352.649884462762, 5395.180629011135, 5388.831139023906, 91.54185194563661, -7.750523809680544, -26.133787296831315, 5344.338631933487, 5389.11433744201, 5384.423112906096, 0.9999885317296655, 0.9999994989690891, 0.9999867087722369, 59.98661282501095, 59.98745983095917, 59.98831725236246, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 596.58, 4.605292, 2747.603, 800.197, 3.434754, 2748.303, 822.7104, 3.322801, 2734.563, 606.5905, 4.526449, 2745.856, 595.3657, 4.613983, 2747.227, 807.9705, 3.399292, 2746.444, 99.9964, 100.0, 99.5218, 99.93281, 99.9771, 99.95423
242975.31488000002, 281.01560097281487, 281.56967631518717, 281.9292960304145, 19.083875131689673, 19.207665293889807, 19.169982816780998, 5345.309190047117, 5385.633723701641, 5388.020883393264, 95.57254100977025, -7.638526815015666, -25.17352580292868, 5340.251242088518, 5385.649599163863, 5379.040838236791, 0.9999877159464646, 0.999998217491548, 0.9999883822859724, 59.988325962616386, 59.98730013430125, 59.98922104012632, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 603.0464, 4.556571, 2747.851, 793.8545, 3.460726, 2747.053, 816.5569, 3.357959, 2741.961, 612.7462, 4.471842, 2740.17, 599.7338, 4.584945, 2748.032, 814.0143, 3.369809, 2743.393, 100.0, 99.97638, 99.77041, 99.72589, 100.0, 99.82845
242977.70984000002, 281.0123699085611, 281.6137710953721, 281.7904524106951, 19.081915645190612, 19.196109275443646, 19.14897940346305, 5343.993014919027, 5386.248604834336, 5377.595953084931, 88.46608919776827, 2.2709926154186633, -21.392845084591045, 5344.580721620575, 5387.144983841329, 5372.104224025677, 0.9999933085231306, 0.9999999055570395, 0.999993891616314, 59.990932759198515, 59.991158063412286, 59.99334547406385, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9479, 4.554429, 2747.718, 801.4616, 3.429228, 2748.294, 814.1304, 3.371212, 2743.832, 616.5328, 4.429369, 2733.273, 589.9675, 4.654708, 2743.127, 818.0502, 3.346919, 2737.507, 99.9991, 99.99235, 99.85917, 99.4936, 99.83959, 99.66623
242980.13344000003, 281.10799678472904, 281.55313050730217, 281.87733258891427, 19.095130633246708, 19.219752774013077, 19.21241176575036, 5343.535358551769, 5384.98720185452, 5385.850946493584, 89.92166587714382, -1.2763832863867322, -23.973839049010166, 5353.330307436005, 5389.174754948563, 5391.263511794918, 0.9999907088393615, 0.999999990330256, 0.9999913313761414, 59.99496606752684, 59.99606221752255, 59.99547279970894, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 605.3728, 4.537474, 2747.426, 801.2087, 3.429965, 2748.288, 816.3239, 3.358327, 2741.745, 612.6685, 4.472577, 2740.396, 595.3657, 4.614166, 2747.07, 814.074, 3.36926, 2743.161, 99.97352, 100.0, 99.75842, 99.73412, 99.97699, 99.81797
242982.48012000002, 281.07246064699274, 281.5802748274016, 281.82710606940225, 19.08017436649613, 19.212434196111285, 19.14655177941074, 5342.341418139718, 5385.256128998239, 5377.9589071267765, 84.98788465424013, -1.377548635659224, -21.656127509180806, 5343.239551938334, 5386.3296093398385, 5373.834774794551, 0.9999876628031695, 0.9999999424500633, 0.999991143362889, 59.99803025094062, 59.9979208132616, 59.9987672261143, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.7113, 4.558355, 2747.636, 799.0491, 3.438438, 2748.209, 816.4404, 3.357407, 2741.337, 612.7656, 4.472209, 2740.33, 595.3657, 4.614166, 2747.125, 820.3365, 3.335932, 2737.39, 99.9976, 100.0, 99.76202, 99.73188, 99.97301, 99.60365
242984.86744000003, 281.0760977664157, 281.6171338319972, 281.9585358186918, 19.09332954518196, 19.22095081474819, 19.16263044055356, 5345.62645715036, 5385.33090912212, 5377.3696892015605, 84.03847929087578, 3.977177539673221, -16.74555983936807, 5343.796580946875, 5387.421501544683, 5380.74928724865, 0.9999956900821405, 0.9999998092366511, 0.9999926509198928, 59.99908662303643, 60.00082845204845, 59.998752508297244, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 596.58, 4.605471, 2747.545, 793.8934, 3.460542, 2747.344, 822.7493, 3.323169, 2734.273, 606.6487, 4.526266, 2745.968, 601.6222, 4.567413, 2747.901, 826.6985, 3.300956, 2728.444, 100.0, 99.99074, 99.51128, 99.94486, 100.0, 99.29911
242987.16604, 281.0751144907032, 281.6319631231297, 281.8761048559624, 19.08616584019772, 19.22708972392498, 19.151787799793173, 5344.552235364945, 5389.830848987361, 5377.7628547265285, 87.26533088267206, -1.8139532874888573, -19.158605600957344, 5344.135814342602, 5387.925605880794, 5377.250205656461, 0.9999910625253049, 0.9999999304300102, 0.9999918741606116, 59.99983496328757, 60.00144715659078, 60.00192022079408, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9479, 4.557284, 2747.909, 800.197, 3.434386, 2748.415, 816.4404, 3.357407, 2741.226, 612.7656, 4.472026, 2740.335, 595.3657, 4.613983, 2747.012, 820.3365, 3.335749, 2737.39, 100.0, 100.0, 99.76433, 99.73209, 99.97491, 99.60369
242989.488, 281.00974886670724, 281.54370935126315, 281.8407041404346, 19.068401689452187, 19.20827547596998, 19.187126752472395, 5345.194240677125, 5381.864834673386, 5382.757789096552, 87.51448635737188, -4.058025938080959, -25.834820207401663, 5340.206566282511, 5383.874220258474, 5379.50734887236, 0.9999889790247346, 0.9999999811545621, 0.9999901527168346, 59.99685204743446, 59.995991113730746, 60.00111345395282, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9676, 4.557106, 2747.632, 793.874, 3.460358, 2747.228, 816.4598, 3.357407, 2741.285, 612.7656, 4.471842, 2739.769, 602.6522, 4.559195, 2747.428, 818.6665, 3.349117, 2740.589, 99.99746, 99.98274, 99.76415, 99.7113, 99.99973, 99.70383
242991.8402, 281.0021592732614, 281.53157291908303, 281.8544976671911, 19.096145236155, 19.211647582146284, 19.15457641360241, 5345.004494153236, 5386.167037588539, 5375.8754141469335, 87.23492084269628, -0.3529897372920914, -22.348318118977204, 5343.258213090227, 5386.413789704353, 5378.46491586043, 0.9999923399218489, 0.9999998470098517, 0.9999904798474208, 59.994777656588624, 59.9950802469717, 59.99796972511365, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2763, 4.504101, 2744.352, 787.8817, 3.48154, 2745.681, 811.5486, 3.379312, 2744.282, 615.6395, 4.444446, 2737.718, 602.8811, 4.557369, 2747.743, 817.5731, 3.343989, 2737.465, 99.87958, 99.91414, 99.87554, 99.60752, 99.99964, 99.62745
242994.19296000001, 281.04514593558645, 281.55161602225127, 281.8149785930901, 19.08176777246812, 19.195455762540472, 19.18071103909626, 5342.880256115564, 5383.089223518056, 5383.407499343017, 89.21346924382487, -6.232467446451892, -23.056369413579205, 5343.960843594225, 5381.630391928111, 5388.323791072439, 0.9999900522107397, 0.9999995366458243, 0.999989384633917, 59.99607161799755, 59.99817501461266, 59.99486040936253, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 605.9051, 4.528729, 2746.238, 793.8934, 3.460358, 2747.448, 816.5569, 3.357959, 2740.825, 612.8239, 4.472761, 2740.443, 601.6985, 4.567048, 2748.004, 814.0541, 3.369626, 2743.11, 99.9467, 99.98274, 99.74971, 99.73606, 100.0, 99.83288
242996.58088000002, 280.92363062347704, 281.53940188622465, 281.7367077783185, 19.08317682737893, 19.20348612645205, 19.17335317085031, 5340.675502747379, 5382.323907784928, 5376.045598538237, 84.07293261810719, -7.9448511722275725, -27.93105563184463, 5340.053730830095, 5385.692054577043, 5372.240931730034, 0.9999906137763502, 0.999999910962671, 0.9999906632274391, 59.99508132701204, 59.98885448386456, 59.990967645706824, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 614.895, 4.452524, 2737.062, 800.1192, 3.43457, 2748.136, 822.7104, 3.322801, 2734.447, 606.6682, 4.526633, 2746.191, 595.3466, 4.614166, 2746.959, 807.6921, 3.40039, 2746.617, 99.61292, 100.0, 99.50106, 99.93877, 99.98087, 99.9604
242998.91452000002, 281.0227650553779, 281.4889357782578, 281.756923532928, 19.10131419201805, 19.211782122734697, 19.189114633151878, 5341.657426397773, 5383.232076209505, 5382.213263470735, 89.164032621753, -4.7129890866678465, -24.7261847048635, 5345.497652830915, 5388.420350320748, 5383.737573629935, 0.9999872742606403, 0.9999993660238566, 0.9999899157006228, 59.99083089029393, 59.989806226904626, 59.98852284095598, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.3354, 4.503387, 2744.282, 793.8545, 3.460358, 2747.007, 816.4016, 3.357407, 2740.25, 612.8239, 4.472026, 2740.615, 601.5268, 4.567231, 2747.841, 814.0143, 3.369626, 2743.102, 99.87157, 99.98061, 99.79089, 99.74208, 100.0, 99.83659
243001.45152000003, 280.90021176627283, 281.53021685156335, 281.7341385635637, 19.07453185415689, 19.20753803247919, 19.180811163467997, 5341.570450010349, 5379.228337095668, 5382.210860138222, 90.86043580185947, -5.813768176557687, -26.05403961691627, 5345.605195740785, 5388.381016286928, 5382.382187965746, 0.9999900617711642, 0.9999988355984677, 0.9999892387485703, 59.98817966704667, 59.9881190627415, 59.99155434404485, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.3354, 4.504101, 2744.173, 800.0219, 3.435122, 2748.357, 816.3822, 3.357223, 2740.82, 612.785, 4.471842, 2740.502, 595.3657, 4.613801, 2746.962, 814.074, 3.367612, 2742.385, 99.87365, 100.0, 99.75811, 99.73797, 99.97301, 99.8065
243003.78228, 281.071890217971, 281.4932765394912, 281.77369740570646, 19.10210497501243, 19.21218234167531, 19.19258457870302, 5339.976473271186, 5390.094888568007, 5383.113548547721, 88.44683850276147, 0.6323913655576234, -25.352370799347682, 5347.432257880486, 5387.573777389088, 5380.637530266385, 0.9999909071691895, 0.9999999946370922, 0.9999881889923846, 59.98711007155348, 59.98721704005801, 59.98895544368603, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9282, 4.55782, 2747.689, 806.5006, 3.406204, 2747.159, 810.1315, 3.389251, 2745.729, 618.261, 4.422382, 2733.621, 591.36, 4.636994, 2745.454, 817.6327, 3.351314, 2739.878, 99.99954, 99.97613, 99.92418, 99.48752, 99.91398, 99.71527
243006.11092, 281.0521740788414, 281.4923735918628, 281.6968268625053, 19.103586756627728, 19.227207323380604, 19.171688377386097, 5342.342386842985, 5383.976504802115, 5376.6872942887, 86.50778910280428, 3.0295318851904085, -23.579460274261237, 5340.574887539206, 5385.831723559164, 5378.485723164605, 0.9999879911009381, 0.9999997312266956, 0.9999921546484531, 59.98831829619224, 59.98657849415899, 59.98939110829627, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.1777, 4.504993, 2744.34, 800.2165, 3.434202, 2748.133, 816.3045, 3.357223, 2740.377, 612.7073, 4.472394, 2740.336, 595.3466, 4.613801, 2746.733, 819.3624, 3.341425, 2737.38, 99.88565, 100.0, 99.7709, 99.73193, 99.97285, 99.62435
243008.43392, 280.9637817717445, 281.493621699706, 281.80575218421524, 19.064817131420014, 19.208743258244397, 19.138686210377028, 5333.810618635544, 5379.608618592858, 5370.207764314561, 91.3774232054912, 0.9696802997432314, -21.29498823935819, 5331.744495951893, 5380.911022370688, 5369.128178690061, 0.9999914056886617, 0.9999999951655864, 0.9999924428549694, 59.98987281657944, 59.99241801233102, 59.99156877775994, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 611.4449, 4.480365, 2741.252, 796.267, 3.452253, 2747.434, 821.7787, 3.328691, 2735.014, 606.707, 4.526449, 2746.074, 601.5459, 4.567779, 2747.79, 826.6389, 3.30059, 2728.211, 99.76528, 100.0, 99.53822, 99.94076, 100.0, 99.29063
243010.77516000002, 280.9354087743271, 281.46080478700344, 281.7129718105436, 19.08679555181335, 19.214410384956807, 19.158351334885143, 5338.343007816734, 5384.263239696402, 5377.071103254794, 87.01856946299779, -3.9983663200250703, -22.33037684640476, 5340.746226641598, 5387.34814226974, 5379.668394057602, 0.9999912005528614, 0.9999997989048293, 0.9999915359667375, 59.99064388552611, 59.99150119381023, 59.98598495737275, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.7692, 4.503209, 2744.335, 800.2359, 3.434017, 2748.075, 816.4598, 3.357591, 2741.052, 612.7656, 4.472209, 2740.447, 595.3466, 4.613983, 2746.746, 820.3365, 3.336481, 2737.048, 99.87748, 100.0, 99.75797, 99.73174, 99.9652, 99.59982
243013.12292000002, 281.0312882513196, 281.537124760498, 281.7221781034925, 19.073544179599764, 19.225650292945367, 19.175183996961525, 5342.9197592985165, 5382.665117810207, 5378.846880439513, 88.485468142532, -4.558476438048729, -18.324027667233622, 5340.198470816795, 5389.252066356351, 5378.2562423427535, 0.9999925345050074, 0.9999999190196369, 0.9999905724581094, 59.98887967840045, 59.9915315735518, 59.99273340910011, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2566, 4.50428, 2744.282, 793.8934, 3.460542, 2747.285, 816.4404, 3.357407, 2741.051, 612.8044, 4.471842, 2740.389, 601.6031, 4.567413, 2747.79, 820.3365, 3.336298, 2736.819, 99.87957, 99.98061, 99.76202, 99.73382, 99.9973, 99.6164
243015.44708, 280.9312907753758, 281.530615623895, 281.737242334523, 19.085896579793815, 19.22383883024072, 19.173134704093965, 5341.997656670312, 5388.306221419417, 5381.930662409916, 89.36837071216792, 0.8231340436109349, -24.51557450736368, 5335.755358803578, 5385.873178560075, 5381.098751844163, 0.9999889600187758, 0.9999998159183512, 0.999992786994854, 59.989088373518655, 59.99039398038319, 59.98966149863906, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 603.007, 4.557641, 2747.737, 787.5898, 3.484856, 2744.334, 810.1315, 3.388883, 2745.458, 619.0766, 4.410799, 2730.44, 607.8024, 4.51646, 2745.077, 814.074, 3.369809, 2742.984, 100.0, 99.87742, 99.91835, 99.3739, 99.9142, 99.82828
243017.75644000003, 280.94783043459034, 281.5370072860007, 281.7504414078539, 19.100810357948152, 19.242684463607045, 19.168645535468297, 5341.635385679746, 5383.350701736291, 5374.215873434659, 87.67587604067376, 5.625634278960206, -24.07034750591339, 5346.953986596244, 5388.990208205948, 5377.065461098814, 0.9999932263461302, 0.9999997269730985, 0.9999902470086074, 59.98915551734585, 59.9876950530845, 59.992337667469386, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2369, 4.50428, 2744.177, 793.8934, 3.460726, 2747.451, 816.4404, 3.357223, 2741.168, 612.8044, 4.471842, 2740.501, 601.5459, 4.567413, 2747.628, 820.3167, 3.336115, 2737.28, 99.87957, 99.98466, 99.75797, 99.7319, 100.0, 99.62071
243020.09180000002, 280.89927839360996, 281.5182542319775, 281.70527847755915, 19.088964836630776, 19.205907997117748, 19.154846388903646, 5339.129917696519, 5380.959014982128, 5371.416590823236, 86.38072490710374, 0.6299786128083724, -22.084461413207407, 5334.723974470543, 5381.576787607347, 5372.9599039677305, 0.9999906134138371, 0.9999999926287847, 0.9999912776833687, 59.986348565393534, 59.987250326894355, 59.98423932436616, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9676, 4.557106, 2747.794, 787.6287, 3.484856, 2744.674, 816.4598, 3.357223, 2741.03, 612.4355, 4.481219, 2741.989, 599.5621, 4.585676, 2747.701, 823.6965, 3.31762, 2731.353, 99.99764, 99.88981, 99.75797, 99.79208, 99.99997, 99.45794
243022.41784, 280.9815580893667, 281.48744656096324, 281.708907832964, 19.083045268765055, 19.231685704529482, 19.169345623572315, 5342.277397663078, 5388.8908532906435, 5374.439875881571, 83.17440189116087, 5.511344770067353, -22.376460887897338, 5340.935347539595, 5386.396515422754, 5378.529872045662, 0.9999914506937827, 0.9999998746837189, 0.9999962111103692, 59.984496041636326, 59.98616820451651, 59.98615293260102, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 596.58, 4.602972, 2747.795, 782.7649, 3.50217, 2741.938, 820.5363, 3.337895, 2738.24, 610.5519, 4.488574, 2741.814, 600.7829, 4.569057, 2747.792, 820.4956, 3.335566, 2737.04, 100.0, 99.78757, 99.65566, 99.78573, 100.0, 99.60139
243024.81584000002, 280.94602428908433, 281.4539462372824, 281.6908109651036, 19.1024572244801, 19.217247880989223, 19.176692767692696, 5338.605137643841, 5384.4556628360015, 5377.370722655546, 84.13526103079175, 3.5507730286760193, -20.289116289172853, 5346.68053819113, 5386.9372426377095, 5379.630917667055, 0.9999909041686332, 0.9999998590653707, 0.9999915375066847, 59.98217949566974, 59.985027672153464, 59.98334345927133, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9479, 4.557106, 2747.632, 787.6287, 3.484487, 2744.563, 816.421, 3.357407, 2741.168, 612.785, 4.472209, 2740.558, 595.3657, 4.613983, 2747.068, 820.3763, 3.336115, 2736.815, 100.0, 99.88768, 99.76219, 99.73001, 99.97485, 99.61624
243027.17768000002, 280.97140783733624, 281.50132447603636, 281.7242823103577, 19.0648159590121, 19.215959299814667, 19.177918253482424, 5339.877363443842, 5381.111985835427, 5380.016634747239, 91.36221138348446, -1.8918050546046743, -24.19814575662849, 5349.044507896929, 5381.429187049948, 5381.591970100816, 0.9999882016580739, 0.9999997737475333, 0.9999929751828756, 59.98527344681902, 59.98290835532335, 59.98548995897952, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2369, 4.50428, 2744.287, 793.8545, 3.460542, 2747.223, 810.0151, 3.389436, 2745.632, 619.0378, 4.410799, 2730.722, 589.0519, 4.656717, 2743.019, 814.0342, 3.369626, 2742.991, 99.87571, 99.97214, 99.92466, 99.37783, 99.82958, 99.83659
243029.51716000002, 280.9425142071995, 281.4690207582469, 281.6132842571834, 19.100693290920145, 19.223734279109955, 19.162995760900422, 5345.950744834734, 5386.951707189315, 5373.55537900829, 85.93480645184786, -0.8200895072372987, -23.529524939322982, 5341.664030970074, 5383.784517824032, 5377.071639531604, 0.9999949486224347, 0.9999992737455986, 0.9999911248572763, 59.98473926468408, 59.985193087273885, 59.98761958989602, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9282, 4.557284, 2747.799, 787.6093, 3.484856, 2744.558, 816.4792, 3.357407, 2741.226, 612.785, 4.472026, 2740.447, 595.3848, 4.614166, 2747.176, 820.3365, 3.336664, 2737.271, 99.99362, 99.89173, 99.76206, 99.73597, 99.97491, 99.61632
243031.85084000003, 280.98741729910245, 281.5012988641563, 281.6475230225387, 19.076293707456887, 19.20564330173415, 19.16057336569038, 5334.414890244939, 5377.53758660703, 5368.676846794293, 87.01944467716598, 1.7078793949190185, -20.471730160609695, 5335.127261334644, 5375.07020852062, 5362.528632395255, 0.9999927315852831, 0.9999997089401171, 0.9999931808429584, 59.98792555694473, 59.983876765989756, 59.98534700848653, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2369, 4.50428, 2744.225, 787.6093, 3.484303, 2744.504, 816.4404, 3.357039, 2741.221, 612.8044, 4.471842, 2740.506, 595.4038, 4.613801, 2747.014, 820.3763, 3.335749, 2737.39, 99.87364, 99.88981, 99.7582, 99.73193, 99.97676, 99.62472
243034.14948000002, 280.8438237284488, 281.4487107272292, 281.7755384540058, 19.09524436322357, 19.225916433504327, 19.178380575927715, 5344.080319271125, 5385.473416199935, 5374.593632296088, 86.38089590937352, 3.5069699525233773, -22.87697435049199, 5345.134233585637, 5387.143023372044, 5375.550434310897, 0.9999915038534987, 0.9999999999866243, 0.9999941231325213, 59.98911433919191, 59.98838306626742, 59.98706657683682, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 615.5062, 4.446813, 2736.733, 781.2084, 3.507328, 2739.129, 822.7687, 3.322985, 2734.215, 606.6682, 4.526082, 2745.899, 600.9736, 4.574901, 2747.935, 824.4719, 3.313591, 2732.524, 99.60859, 99.68799, 99.50724, 99.9344, 100.0, 99.44762
243036.53112000003, 280.84823232308054, 281.45708237338715, 281.7092555726435, 19.088136365958377, 19.225072193010202, 19.16838060538654, 5345.365632321185, 5384.764890992403, 5375.831577948047, 83.86874764866957, 4.812242666176644, -18.983418723007162, 5337.364147276661, 5387.234827663672, 5375.759930796386, 0.9999891087919461, 0.9999997811272187, 0.9999937775905499, 59.99035495928118, 59.986784294825455, 59.98966782310559, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2369, 4.504458, 2744.23, 787.6093, 3.484487, 2744.393, 816.4598, 3.357223, 2741.169, 612.785, 4.472209, 2740.278, 599.1997, 4.583119, 2748.051, 820.436, 3.336115, 2736.876, 99.87956, 99.87956, 99.76224, 99.72982, 100.0, 99.62245
243038.87452, 280.88904612807744, 281.4375676632164, 281.7134235405365, 19.093840413105827, 19.20868186537941, 19.188023031977774, 5340.325452506069, 5388.049159295595, 5384.829226283452, 89.72014535773428, -4.646801635976772, -23.28522129818805, 5343.0335771408545, 5380.929921757124, 5378.509182030525, 0.999991223301509, 0.9999999845377476, 0.9999888350875267, 59.98893704842684, 59.99015236904271, 59.99187698407898, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 607.6597, 4.523197, 2746.245, 790.4498, 3.47233, 2746.62, 812.228, 3.380784, 2744.827, 618.1445, 4.41466, 2730.436, 607.7643, 4.517191, 2745.452, 814.0541, 3.369443, 2742.878, 99.9363, 99.96063, 99.88928, 99.37163, 99.91218, 99.83058
243041.17976000003, 280.9146910712716, 281.42321244988875, 281.7407863840099, 19.10202741934748, 19.217102677992187, 19.160203426198013, 5337.735351397922, 5383.6866804108095, 5380.231360967988, 88.87629604356061, 7.140081907766671, -21.9009940268459, 5343.68442023819, 5383.40508373853, 5376.260733878599, 0.9999911585605563, 0.9999999814979665, 0.999993151868232, 59.9840058189041, 59.98796998389294, 59.98850798362683, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 607.8174, 4.511597, 2745.025, 787.6677, 3.484119, 2744.449, 816.421, 3.357407, 2741.105, 612.7462, 4.472026, 2740.388, 601.6413, 4.567779, 2747.735, 820.436, 3.336115, 2737.505, 99.90269, 99.8816, 99.76219, 99.73382, 100.0, 99.60162
243043.5326, 280.89691907769094, 281.3921983462959, 281.7102577592485, 19.06065476976564, 19.22512372092431, 19.188047913795682, 5344.680294119615, 5382.963146444805, 5379.251613174892, 93.67447983049942, -1.2267640011125422, -22.475937581682047, 5345.642398405324, 5381.547030199259, 5382.697986198413, 0.9999906257397162, 0.9999999557495326, 0.9999923435604192, 59.98982701539044, 59.98810627195256, 59.98857290775179, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.8493, 4.557463, 2748.015, 787.5898, 3.484856, 2744.5, 816.1686, 3.356302, 2741.448, 612.9016, 4.470738, 2740.283, 601.6222, 4.567231, 2748.01, 814.0143, 3.369809, 2742.991, 100.0, 99.89156, 99.73919, 99.72586, 100.0, 99.82855
243045.89688000001, 280.9667698227477, 281.44963577200855, 281.730627333209, 19.11694339211291, 19.228319018876284, 19.193769688721932, 5349.294219129724, 5392.572244365504, 5386.440881786491, 84.95135586988636, 2.41205794005009, -22.073796767606154, 5350.733744314745, 5392.034394111603, 5382.391698320921, 0.9999919503519745, 0.9999999013107597, 0.9999935661125999, 59.990512742155374, 59.99134513083237, 59.99262629267902, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 596.58, 4.605827, 2747.713, 781.2863, 3.507512, 2740.133, 822.7104, 3.323721, 2734.504, 606.6293, 4.526266, 2745.798, 595.3466, 4.613983, 2746.848, 807.712, 3.400573, 2746.732, 100.0, 99.72679, 99.50302, 99.94073, 99.97301, 99.95853
243048.23872000002, 280.9846351468326, 281.5263872263343, 281.7749243664329, 19.095789171453998, 19.209450774743836, 19.19709101671371, 5343.111343402428, 5385.555649046016, 5388.6732976518, 87.60621028334663, 1.7515641443389995, -23.398146472056396, 5345.793050435657, 5383.1054638387795, 5386.503025004257, 0.9999888328117598, 0.9999999988523878, 0.9999905267496249, 59.99734424062835, 59.998324082788805, 59.99527027855574, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9676, 4.557106, 2747.8, 787.6287, 3.484487, 2744.781, 816.3239, 3.356854, 2740.886, 612.7656, 4.472026, 2740.28, 601.6794, 4.567961, 2747.786, 814.0143, 3.369809, 2743.051, 100.0, 99.8875, 99.74367, 99.7257, 100.0, 99.84491
243050.56184, 280.98713546030797, 281.493554619132, 281.73352885398214, 19.070754265268828, 19.209422476445923, 19.16655691951623, 5341.347591052781, 5388.180871400738, 5374.762754334193, 83.09825621268965, 1.8944600781896952, -24.09353714488998, 5341.961253994398, 5389.672381851803, 5377.26690304396, 0.9999913550408877, 0.9999999613226215, 0.9999893663736549, 60.0016621410537, 59.9997578376544, 59.999976388534144, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.9084, 4.557463, 2747.795, 787.6287, 3.484487, 2744.5, 816.5375, 3.357223, 2741.371, 605.8914, 4.532517, 2746.673, 593.7253, 4.627862, 2745.726, 817.2152, 3.352962, 2739.79, 100.0, 99.88345, 99.7696, 99.95998, 99.93262, 99.73957
243052.91656, 280.98212788719604, 281.47789594958095, 281.6769846393864, 19.076249135840193, 19.201613764818998, 19.180982883938952, 5347.676161956408, 5389.112255179519, 5382.173549829704, 92.63817719971257, -2.343621144092367, -23.223882968233056, 5338.339941985784, 5387.754435419019, 5383.727576642558, 0.9999907300009193, 0.999999971392563, 0.9999918546071611, 59.998768154659885, 60.0005098367245, 60.00040707401086, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2566, 4.50428, 2744.686, 793.2514, 3.464778, 2746.762, 811.5486, 3.379128, 2744.079, 604.2797, 4.542262, 2746.608, 594.4119, 4.616539, 2746.683, 814.2529, 3.368527, 2742.988, 99.88198, 99.96579, 99.8817, 99.97685, 99.97081, 99.83886
243055.23544000002, 280.9601057248362, 281.4546846331628, 281.64913613505036, 19.108365585104732, 19.241913676201193, 19.1810617983955, 5343.083498406253, 5381.915775991601, 5377.414954777961, 86.34491846356786, -1.1218378315775226, -20.96400318103406, 5341.42127224844, 5387.031522031375, 5380.314341573354, 0.9999875120206128, 0.9999999713164773, 0.9999895491097921, 60.00297924219138, 59.999772132220485, 59.99732073204886, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 606.2994, 4.525874, 2745.949, 792.551, 3.465883, 2747.281, 815.8969, 3.358695, 2741.072, 606.5711, 4.526817, 2746.073, 595.3657, 4.613983, 2746.797, 820.3365, 3.335932, 2737.157, 99.94495, 99.97406, 99.77147, 99.93275, 99.96705, 99.61624
243057.59876000002, 280.8780222425853, 281.3857932272469, 281.6437421269076, 19.070900723184984, 19.20531906121114, 19.139547247614058, 5332.514154048789, 5380.462497538892, 5366.832500037869, 83.03592874400829, -2.2574385310379057, -21.767917187057606, 5333.84948400129, 5374.846690068406, 5367.34556964584, 0.9999904657994784, 0.9999999997805403, 0.999993638881064, 60.00196010739524, 59.99991837444811, 59.99986491882737, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 614.9147, 4.447348, 2736.842, 800.197, 3.434017, 2748.41, 822.7493, 3.323353, 2734.224, 612.7267, 4.472026, 2740.117, 601.6222, 4.567413, 2747.845, 826.7582, 3.300773, 2728.376, 99.61086, 100.0, 99.51337, 99.73613, 100.0, 99.29664
243059.97980000003, 280.91284315897724, 281.36348581162997, 281.65870491226866, 19.108866786982944, 19.215532824434337, 19.187782832244977, 5343.682703428167, 5386.791251376693, 5375.6008535626825, 85.28544756353767, 1.8893366090615018, -21.68339997695989, 5344.015211993359, 5386.7815096480235, 5379.445502067021, 0.9999900236902655, 0.9999999791855027, 0.9999916877738161, 60.00256703793137, 60.00205146745382, 60.003576326386835, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2763, 4.504636, 2744.34, 793.8934, 3.460726, 2747.393, 816.4598, 3.357407, 2741.221, 606.6682, 4.526266, 2746.021, 595.3848, 4.613983, 2746.959, 820.436, 3.336481, 2737.155, 99.88165, 99.98274, 99.76415, 99.93884, 99.97306, 99.61224
243062.31032000002, 280.84694019108923, 281.4245369077737, 281.59449889380113, 19.119961448864, 19.272683087487632, 19.198194722897416, 5351.897137219885, 5391.432758811719, 5389.505798983746, 89.21594967486999, -7.173742920911991, -24.6291630405384, 5347.309880367407, 5390.440838235073, 5387.291483920048, 0.9999892380852431, 0.9999996642720291, 0.9999896349873088, 60.00039438805921, 60.00460502435616, 60.00417091209376, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2566, 4.504101, 2744.45, 800.1581, 3.434386, 2747.957, 816.4598, 3.357407, 2741.168, 606.6293, 4.526449, 2745.851, 601.565, 4.567961, 2747.952, 820.4161, 3.336481, 2736.993, 99.88166, 100.0, 99.76219, 99.93882, 100.0, 99.61811
243064.64100000003, 281.11062545968963, 281.55920868875256, 281.80536720249114, 19.12781092612274, 19.255171341293444, 19.211826240301207, 5348.09953017224, 5377.965108970122, 5377.139107107871, 81.42725065172613, -1.2630028503253925, -20.12231469859364, 5340.587147401462, 5385.336782703314, 5375.054090259399, 0.9999942585848116, 0.9999998639287763, 0.9999923851662963, 60.00283434880445, 60.00405737080501, 60.00919808569509, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 603.0267, 4.557998, 2747.684, 806.5201, 3.406204, 2747.164, 810.0539, 3.389067, 2745.632, 600.3183, 4.577379, 2747.893, 607.5735, 4.524313, 2746.206, 815.8235, 3.356807, 2740.47, 100.0, 99.98041, 99.91849, 100.0, 99.93778, 99.74216
243067.09540000002, 281.0280646974302, 281.443369804841, 281.72450369800407, 19.10089386313865, 19.23543303652978, 19.189670241197785, 5349.355161835504, 5387.750845382107, 5379.715278879287, 90.81127518604353, -7.108432803203868, -24.285537812267876, 5344.624114716721, 5391.364384677868, 5381.66201712071, 0.9999918553932353, 0.9999999981582994, 0.9999915064180117, 60.00458689587829, 60.00297171881907, 60.0072965019836, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 609.2369, 4.504815, 2744.508, 800.197, 3.434386, 2748.079, 816.4404, 3.357407, 2741.11, 606.6682, 4.526266, 2746.021, 601.6413, 4.567231, 2747.899, 820.4161, 3.336664, 2737.56, 99.87365, 100.0, 99.76202, 99.93264, 100.0, 99.60396
243069.44984000002, 280.97726807332685, 281.5091717650453, 281.76397981799585, 19.068494479587613, 19.213830923121353, 19.162789959962627, 5339.27031101973, 5379.277096106869, 5371.427842894837, 84.68257889776794, -0.2813183017715346, -21.899865995025266, 5339.311512316586, 5377.78450664673, 5370.860462477623, 0.9999935506697518, 0.9999999985251058, 0.9999958464284145, 60.00581389147835, 60.00208772848536, 60.000220305802415, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 600.4441, 4.580307, 2748.182, 796.3254, 3.452069, 2747.597, 821.0992, 3.329244, 2735.128, 612.5908, 4.472209, 2740.393, 595.4038, 4.613801, 2747.014, 826.7383, 3.300956, 2728.329, 100.0, 99.99997, 99.5424, 99.73401, 99.96902, 99.29494
243071.85648000002, 280.9162774307269, 281.40955679145736, 281.71538685141564, 19.103115510119157, 19.247498201072123, 19.172570735926755, 5343.465388808245, 5390.57213001218, 5379.885340531072, 85.3753260500464, -3.780933310299133, -22.846983777671312, 5346.358977986307, 5388.336062461459, 5378.5437309866875, 0.9999884045655528, 0.9999998744037616, 0.9999925410791772, 59.996127380561006, 59.995992217646865, 59.99717739594107, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 600 800], 5500.0, [], 602.6522, 4.557284, 2748.02, 800.2165, 3.434017, 2747.907, 816.4598, 3.357223, 2741.163, 606.6682, 4.526266, 2745.968, 601.6222, 4.567596, 2747.955, 820.436, 3.335932, 2737.611, 100.0, 100.0, 99.76202, 99.9369, 100.0, 99.59982
