TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
244148.61248, 283.2079996886502, 283.7690352050176, 283.97997734516247, 18.935959290631125, 19.10011281322197, 19.040520613368713, 5352.670922466777, 5383.505171321504, 5382.399298435672, 87.96632823989103, 0.28067620409225924, -22.779967116288844, 5345.928503186256, 5393.256252110637, 5379.38198624711, 0.9999929007956785, 0.9999999785748838, 0.9999943493545099, 60.002799333574906, 59.99849564975825, 59.999137166677315, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.8493, 4.557641, 2747.579, 785.7999, 3.490934, 2742.987, 818.9639, 3.343785, 2738.51, 606.9012, 4.520566, 2745.212, 798.2446, 3.442254, 2747.819, 817.5731, 3.351497, 2740.369, 100.0, 99.86445, 99.67647, 99.92805, 100.0, 99.73313
244151.01388, 283.17511472473217, 283.7520889003679, 283.81753260710576, 18.945543677109203, 19.063294863153725, 19.034068871308072, 5344.677149753851, 5387.459266223933, 5377.3932443818885, 84.55133105850837, 1.2709463396642207, -23.393687469719225, 5349.834748787118, 5388.023578774922, 5384.569705956782, 0.9999912541992626, 0.9999999969889323, 0.9999905843271054, 60.00170889363051, 60.00370253654682, 60.00431880813883, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 596.58, 4.604578, 2747.748, 791.4615, 3.47012, 2745.922, 824.2828, 3.314886, 2732.586, 609.1343, 4.505857, 2744.93, 798.7405, 3.438236, 2748.125, 820.6149, 3.335566, 2736.922, 100.0, 99.9382, 99.44652, 99.90067, 100.0, 99.60766
244153.41800000003, 283.22158237267104, 283.7274853348689, 283.8447026924794, 18.945444810542938, 19.091273198665327, 19.018403814890178, 5348.266585350251, 5390.905954845367, 5382.131393703619, 83.97294487126692, 3.9138581952503273, -19.420451058725575, 5346.374895197164, 5389.7958419582765, 5376.309802036036, 0.9999905470614565, 0.9999994564646013, 0.9999899717022521, 60.00272146990103, 60.002799550823894, 60.002451555351016, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.869, 4.557463, 2747.747, 790.9946, 3.469567, 2746.77, 824.2051, 3.314886, 2732.463, 606.9012, 4.524795, 2746.076, 793.5331, 3.461612, 2746.952, 820.5155, 3.335932, 2737.024, 100.0, 99.96869, 99.44538, 99.92626, 99.97286, 99.59895
244155.77716000003, 283.283777039456, 283.7842621808825, 283.8426013029988, 18.920258888510798, 19.050722298483013, 19.002393578039516, 5340.061521953734, 5382.841475845648, 5369.315456541, 83.35270338815735, -0.12949632786512666, -18.81051121438918, 5337.861334152653, 5387.712338032017, 5371.153364973203, 0.9999916317027642, 0.999999069793224, 0.9999921399102111, 60.005556750593016, 60.0063212357479, 60.00589343821505, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 609.2369, 4.504815, 2744.12, 798.5627, 3.441201, 2748.121, 831.5623, 3.270892, 2720.772, 600.5125, 4.575541, 2747.726, 787.372, 3.485354, 2744.573, 826.8576, 3.299491, 2728.425, 99.86965, 100.0, 98.99687, 100.0, 99.8528, 99.30038
244158.07264000003, 283.0537072161805, 283.62786992900374, 283.81700519479824, 18.937061644664563, 19.091880169855063, 19.015307575043327, 5343.628379270907, 5392.200736443687, 5378.5025792975675, 83.15499900738087, 4.024874847333422, -21.717650843572756, 5342.85377027499, 5389.286787708393, 5377.8379726930825, 0.9999902659677669, 0.999999661892758, 0.9999951719667927, 60.004712418271914, 60.00216045924516, 60.00386524420577, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557106, 2747.852, 792.2592, 3.466989, 2746.599, 825.2728, 3.309364, 2731.117, 606.8235, 4.524795, 2745.847, 793.5713, 3.461247, 2746.783, 820.5552, 3.335382, 2736.742, 100.0, 99.95986, 99.38394, 99.9325, 99.96881, 99.60726
244160.40428000002, 283.1465862205124, 283.66817850800055, 283.7779880786111, 18.945224470740236, 19.080708218707024, 19.04922659535519, 5351.432361816496, 5389.840088633587, 5386.859419359256, 89.25819232514414, -2.155904400907275, -23.730202410817355, 5353.9675195814725, 5381.753873108927, 5383.191926558065, 0.9999872827363125, 0.9999999276345569, 0.9999877596622996, 59.99776738568535, 59.99971227031321, 59.99671153088734, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557641, 2747.689, 798.5822, 3.441385, 2748.239, 825.3116, 3.308811, 2731.116, 606.8235, 4.524427, 2745.846, 793.5713, 3.461247, 2747.006, 820.5552, 3.335382, 2736.796, 99.99955, 100.0, 99.39638, 99.93247, 99.97072, 99.60309
244162.77716000003, 283.1429906522808, 283.6444056644624, 283.7938561514443, 18.9573941592009, 19.06854000707358, 19.043322140275663, 5346.502463454682, 5385.30440235324, 5382.880992613904, 89.09717455228292, -5.758855857629442, -23.903766144741553, 5337.571060659269, 5382.656830636126, 5376.524859273635, 0.9999931645620288, 0.9999999901096235, 0.9999893573468901, 59.99302835218228, 59.992779333827364, 59.99452986126584, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 596.5012, 4.606184, 2747.713, 804.9053, 3.413387, 2747.338, 818.9639, 3.344522, 2738.759, 612.8627, 4.471107, 2741.421, 798.7596, 3.442619, 2747.651, 816.5591, 3.356807, 2740.032, 99.99832, 99.99226, 99.67638, 99.74649, 99.99815, 99.73526
244165.11508000002, 283.1344259347741, 283.62484495075506, 283.83294487159594, 18.931535111903358, 19.072976657252934, 19.005295940840874, 5345.6588444977815, 5385.523437035618, 5377.6471062045875, 84.41203798987272, 1.0348439176591455, -23.62430002227643, 5343.428015964089, 5387.649135052582, 5373.243437492972, 0.9999901988695445, 0.9999999841195115, 0.999990814216381, 59.991515154713866, 59.99435862340256, 59.99241034797366, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9479, 4.557641, 2747.632, 798.5822, 3.441201, 2748.067, 825.2728, 3.308627, 2731.179, 609.6392, 4.50034, 2742.625, 793.5903, 3.46143, 2746.902, 820.5552, 3.335566, 2736.683, 100.0, 100.0, 99.38394, 99.83177, 99.96881, 99.59899
244167.45388000002, 283.08365637448526, 283.6239959981472, 283.75658136877246, 18.90177926097471, 19.042721415160603, 18.982844773774637, 5331.606139951169, 5375.413946285466, 5362.220621237355, 89.91945515466932, 1.2838129542783463, -21.57804061867364, 5333.3170761300835, 5375.3145480427065, 5362.529148661461, 0.9999916631953931, 0.9999995583252305, 0.9999921035319356, 59.98806847663343, 59.98913476636623, 59.98993246527022, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 604.8405, 4.541758, 2746.599, 795.4304, 3.456121, 2747.523, 829.8152, 3.277703, 2722.032, 618.4941, 4.412454, 2730.38, 787.2957, 3.485536, 2744.521, 826.8377, 3.299857, 2728.603, 99.97038, 99.99349, 99.07353, 99.3696, 99.86071, 99.3049
244169.83200000002, 283.1124018209364, 283.66033849893273, 283.7917233346955, 18.929081395829254, 19.08982230900075, 19.001097860741694, 5342.351512029525, 5390.418758646595, 5376.441923021044, 84.37829921140201, 1.3947805280461125, -22.218588519270725, 5345.937860186161, 5387.623351389323, 5377.081885533255, 0.9999900799555341, 0.9999999430369937, 0.9999901999530357, 59.98094746580737, 59.984578146841834, 59.9861828836931, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 604.1702, 4.54729, 2747.734, 798.5627, 3.441201, 2747.951, 825.3505, 3.308627, 2730.833, 612.921, 4.470922, 2740.277, 793.5903, 3.46143, 2747.061, 820.5751, 3.335382, 2736.852, 99.98889, 100.0, 99.38815, 99.71754, 99.97275, 99.61144
244172.17176000003, 283.080718562826, 283.70534469846285, 283.817453172746, 18.95058433882383, 19.063070445045984, 19.02069916491561, 5342.4170358599695, 5391.290550892995, 5375.359645310857, 80.0833372745974, 6.337914153027214, -25.432168001400896, 5346.793896729278, 5392.479348810614, 5373.6668900502855, 0.9999919934459358, 0.9999993272938137, 0.999992845902571, 59.98217702934516, 59.97998020532174, 59.98155953384039, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557284, 2747.794, 792.2397, 3.466805, 2746.427, 825.2922, 3.308627, 2730.551, 612.9016, 4.470555, 2740.0, 793.5522, 3.461612, 2746.953, 820.5751, 3.335199, 2737.025, 99.99152, 99.95361, 99.39838, 99.73399, 99.98066, 99.59878
244174.5346, 283.1863409627762, 283.6664259924878, 283.74516352762276, 18.950638075631833, 19.063155757068426, 19.060047085644822, 5348.938325501336, 5385.033688415213, 5382.889325666845, 87.01709271508543, -0.12891691190225174, -25.61846724366478, 5345.98521282968, 5393.452369574096, 5385.460639808478, 0.9999913192888112, 0.9999999998243838, 0.9999892701329296, 59.97736933118258, 59.978851271902506, 59.978728885836446, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 596.58, 4.605649, 2747.603, 785.9945, 3.49075, 2743.807, 818.9639, 3.344153, 2738.864, 606.8041, 4.524427, 2746.012, 799.866, 3.435679, 2748.269, 814.2131, 3.368527, 2742.741, 99.99239, 99.8459, 99.67029, 99.93849, 100.0, 99.82762
244176.87796, 283.0628351338854, 283.65167885560373, 283.73967465339086, 18.92649745471768, 19.07300754867838, 19.01858283103261, 5345.5367599591755, 5387.12043936141, 5376.214682972055, 73.64001574556983, 6.6802212755719665, -20.840525119009726, 5345.173208612449, 5388.523660865661, 5382.214494826354, 0.9999907613738372, 0.9999995844728423, 0.999991780032345, 59.97439544698288, 59.97892630418069, 59.9780354362005, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557284, 2747.852, 792.2397, 3.466989, 2746.822, 825.2922, 3.308443, 2730.889, 612.921, 4.470922, 2740.386, 793.5903, 3.46143, 2747.061, 820.5751, 3.335199, 2736.674, 100.0, 99.96797, 99.38811, 99.72164, 99.97667, 99.60526
244179.23896000002, 283.0868088182568, 283.6983044288263, 283.76250305861385, 18.92584587534922, 19.052329007777843, 18.997335225131273, 5334.359768955164, 5380.378942019046, 5368.4164873543505, 83.26743090457558, 3.740693083592305, -18.399544746649426, 5337.652534729483, 5383.692383411294, 5368.688695383915, 0.9999930457072456, 0.9999992335658564, 0.9999931141715401, 59.97566764370088, 59.975356185023, 59.97441516225433, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9084, 4.557463, 2747.909, 792.2397, 3.466989, 2746.709, 825.4475, 3.307891, 2730.047, 605.7943, 4.53932, 2747.26, 790.9581, 3.473665, 2745.679, 824.5315, 3.312859, 2730.223, 100.0, 99.96583, 99.35748, 99.97508, 99.91407, 99.39059
244181.56972000003, 283.07809686257934, 283.56363880045666, 283.71496231268435, 18.95263698606873, 19.080437522406235, 19.022093895808474, 5346.356555817814, 5391.017679808153, 5379.194944229653, 84.1901885590205, 4.929851543940686, -21.209004173400444, 5351.373950778969, 5392.183787072831, 5374.98162602788, 0.9999937197815507, 0.9999993255984274, 0.9999910611078194, 59.977096088093916, 59.9762108336083, 59.97549144630853, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 608.7637, 4.512132, 2745.32, 796.5977, 3.44949, 2747.742, 828.4952, 3.292245, 2727.819, 605.4059, 4.534172, 2746.127, 793.3806, 3.461612, 2747.006, 820.595, 3.335199, 2736.847, 99.90668, 100.0, 99.26248, 99.94722, 99.97466, 99.60293
244183.92928, 283.047782018368, 283.55962677261516, 283.73404450446947, 18.94491946412439, 19.08777663886673, 19.012003444831034, 5350.865050679545, 5394.558682043427, 5377.435729502438, 85.11032225171766, 1.837154924818151, -21.97043494093805, 5344.882963298498, 5391.019695052556, 5370.604513475446, 0.9999887059389465, 0.9999999049486795, 0.9999897975707548, 59.97790667487373, 59.97920581493235, 59.97811309358106, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9084, 4.557106, 2747.747, 797.8818, 3.444332, 2748.236, 825.3116, 3.308811, 2730.612, 606.8818, 4.524611, 2745.959, 793.5903, 3.461612, 2746.893, 820.5552, 3.335382, 2736.969, 100.0, 100.0, 99.39237, 99.93657, 99.97859, 99.59882
244186.29208, 283.12681407220987, 283.6415563721591, 283.7737677614533, 18.935023079720317, 19.086946289784766, 19.033746640160054, 5349.083820625968, 5387.403916196436, 5385.652255888201, 86.9850042824761, -6.169308823924666, -26.1286675154538, 5350.510973398455, 5392.2787614771105, 5386.358672881046, 0.999986919777678, 0.99999992238697, 0.9999879103754831, 59.97549202524838, 59.97692135755185, 59.97710634256062, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 596.6589, 4.605292, 2747.66, 804.9442, 3.413203, 2748.118, 818.9445, 3.344153, 2738.584, 612.785, 4.471107, 2740.391, 799.866, 3.435679, 2747.612, 814.2728, 3.368344, 2742.847, 99.99849, 99.98607, 99.67629, 99.73392, 100.0, 99.83206
244188.60772000003, 283.1690574875867, 283.69863278769157, 283.776103965797, 18.955399429451752, 19.09893153507491, 19.02899699663442, 5349.834264637938, 5390.255602444595, 5375.946100097737, 80.91827090154845, 1.5364115790457618, -26.093512328808174, 5351.387184687333, 5389.62697348603, 5380.120110373923, 0.9999922876116787, 0.9999999946971448, 0.9999878868652124, 59.97505625883415, 59.97801367303996, 59.97899843654954, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.869, 4.557284, 2747.689, 798.5433, 3.441385, 2748.01, 825.3311, 3.309732, 2730.778, 606.8624, 4.524978, 2746.127, 793.5903, 3.46143, 2746.955, 820.5552, 3.335016, 2736.792, 99.99935, 100.0, 99.40464, 99.9427, 99.96881, 99.60296
244190.95956000002, 283.0516577707979, 283.54914664091484, 283.65555240839086, 18.924745986070285, 19.07126681617425, 19.009824013725684, 5336.883180646752, 5383.143800806107, 5366.619097292464, 82.40244456400364, 4.089467871334364, -22.081605192995994, 5335.47690770797, 5378.961149497118, 5370.244564148277, 0.9999888092880468, 0.9999999394517008, 0.9999923587953894, 59.978461510079725, 59.97908486717497, 59.97954645847236, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9479, 4.557463, 2747.904, 798.5822, 3.441201, 2748.126, 825.2728, 3.30918, 2731.006, 606.8624, 4.524795, 2745.905, 793.5903, 3.461612, 2747.336, 820.5353, 3.335199, 2736.97, 99.99343, 100.0, 99.39641, 99.94059, 99.98667, 99.60944
244193.37632, 283.0582932462645, 283.61910276977574, 283.7055383205532, 18.94787366406757, 19.082410138994472, 19.029516498183558, 5347.519225359471, 5388.752447911602, 5376.750277731378, 82.53849291963161, 2.044424289655126, -19.66904525638688, 5344.5783646701775, 5394.692143373349, 5373.9587697287325, 0.999993514057117, 0.9999993127131481, 0.9999893324791918, 59.98084849087813, 59.97610542477814, 59.971968995657704, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 609.2566, 4.504636, 2744.45, 792.2981, 3.467541, 2747.277, 831.6011, 3.272181, 2721.778, 601.5028, 4.568186, 2747.736, 789.5465, 3.4733, 2746.723, 823.2988, 3.322015, 2734.949, 99.87171, 99.94976, 99.00827, 100.0, 99.96436, 99.48957
244195.76192000002, 283.05902341399394, 283.5775914656688, 283.70108578581403, 18.957675950386967, 19.101338203845128, 19.02827966933869, 5343.329102038397, 5389.622729755647, 5380.635197944303, 82.98230943000044, 6.474605459035402, -20.764095856329277, 5347.132287301963, 5390.409082227227, 5380.382828535912, 0.9999914066947787, 0.9999993056549207, 0.9999912266091259, 59.97613860761396, 59.9777709769729, 59.97727627875031, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557284, 2747.747, 797.1619, 3.449674, 2747.854, 825.2728, 3.308627, 2731.005, 606.843, 4.524795, 2745.852, 793.5903, 3.461612, 2747.166, 820.5552, 3.335199, 2736.97, 100.0, 100.0, 99.39233, 99.9346, 99.97875, 99.6033
244198.14164000002, 283.03069629596075, 283.59542467868135, 283.6782371082814, 18.942466585009754, 19.10422024637888, 19.032724389151863, 5345.584653006611, 5393.244702659087, 5389.451728554157, 85.01644992215938, 4.016117820598765, -26.443957887513534, 5353.3173905071235, 5388.384877015976, 5382.230794183611, 0.9999901029363114, 0.9999999711082722, 0.9999902578632145, 59.978493254102645, 59.977714999031114, 59.981426635297495, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 600.0104, 4.586018, 2748.14, 787.8233, 3.486145, 2744.188, 819.4881, 3.343417, 2738.638, 612.9404, 4.470187, 2740.053, 799.9041, 3.435314, 2748.007, 814.4318, 3.368527, 2742.907, 100.0, 99.87065, 99.67012, 99.7298, 100.0, 99.82762
244200.45888000002, 283.07388511194927, 283.5672262099333, 283.6790181245287, 18.93887504457801, 19.09624880034172, 19.018212104033005, 5346.634342577839, 5388.520033028398, 5372.992955666818, 79.12817563496776, 1.8685485104838335, -20.033367172204635, 5348.03901896158, 5391.063583917463, 5377.797886359456, 0.9999918259224023, 0.9999994193870115, 0.9999927556836807, 59.97920836777729, 59.9816366998867, 59.98171684383456, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.8493, 4.556749, 2747.745, 792.1813, 3.466989, 2746.596, 825.0204, 3.309916, 2730.896, 606.8041, 4.524978, 2745.74, 793.5713, 3.46143, 2747.001, 820.5552, 3.335199, 2736.966, 99.99919, 99.966, 99.38837, 99.93652, 99.97067, 99.60927
244202.81240000002, 283.0572279095706, 283.52444836995335, 283.6855534034803, 18.929049183170747, 19.08063259094241, 19.032429146528926, 5341.117666025783, 5392.007673129205, 5373.507498884684, 78.27049912300481, 5.227380822534997, -20.700698948335457, 5342.318554148981, 5383.27323383557, 5371.908403445006, 0.9999920512586922, 0.999999301776553, 0.9999910604983877, 59.98366623074368, 59.9851176699559, 59.98659175669261, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9676, 4.557284, 2747.852, 792.2592, 3.466805, 2746.652, 825.2728, 3.308627, 2730.894, 612.8821, 4.471107, 2740.111, 793.5713, 3.461612, 2747.061, 820.5552, 3.335199, 2736.967, 100.0, 99.95981, 99.38828, 99.72777, 99.97859, 99.60313
244205.21652000002, 283.08126068778887, 283.6340779532523, 283.7210546845931, 18.92883044737837, 19.079567772674974, 19.03069809174438, 5343.954431518569, 5388.164630158026, 5373.792043494412, 82.47258627410633, 3.159212700700209, -18.59303775199021, 5345.484456582081, 5392.52962285464, 5376.917926407212, 0.9999925428123103, 0.9999999267306241, 0.9999947127787328, 59.98222207758943, 59.98510522205015, 59.98437715276532, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 609.2369, 4.504101, 2744.23, 798.5627, 3.441201, 2748.067, 831.5428, 3.27126, 2720.208, 619.1737, 4.409328, 2730.208, 787.3911, 3.485719, 2744.464, 826.8576, 3.299491, 2728.871, 99.87957, 100.0, 98.99517, 99.36949, 99.86805, 99.31467
244207.545, 283.1528189425669, 283.5984031610769, 283.6744062247214, 18.943727564633235, 19.0815994229452, 19.014649587923792, 5344.565340422767, 5386.765015372204, 5375.192799612623, 79.517316646366, 2.3851779744763917, -17.905486883214408, 5344.096645218998, 5389.7519367460645, 5378.787714511964, 0.9999872798254614, 0.9999993014834672, 0.9999905117147699, 59.98742782936486, 59.987042450897796, 59.986602674856066, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9479, 4.556927, 2747.742, 792.2397, 3.466805, 2746.598, 825.2728, 3.308627, 2730.783, 612.9016, 4.470922, 2740.334, 793.5713, 3.46143, 2747.118, 820.5751, 3.335382, 2736.792, 100.0, 99.96391, 99.36989, 99.73184, 99.97466, 99.60309
244209.90308000002, 283.0173976120094, 283.60682595112945, 283.64007563262777, 18.97238378582431, 19.08997152436772, 19.05987216471786, 5346.143669566028, 5389.415952678153, 5382.122178916294, 86.37093706206406, -4.759547527120503, -27.76737711246244, 5348.580687522061, 5387.619461307613, 5385.87218856529, 0.9999881263442071, 0.9999988331584302, 0.999987407234257, 59.98571305427505, 59.98584480630067, 59.98374332402126, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9676, 4.556927, 2747.742, 798.6211, 3.439175, 2748.248, 823.8363, 3.32004, 2733.625, 610.5519, 4.497031, 2744.455, 797.5579, 3.442984, 2748.009, 815.1078, 3.36578, 2742.603, 100.0, 100.0, 99.48434, 99.86739, 100.0, 99.80693
244212.29992000002, 283.0352341787522, 283.6330567413905, 283.68681122569535, 18.95473389113987, 19.09060911888852, 19.0305031690964, 5347.677070898053, 5389.883857797007, 5376.372588190622, 82.16355475138562, 4.22674682664433, -28.16630188924978, 5343.838214182845, 5390.212252470079, 5375.042945259476, 0.9999901916932376, 0.9999999744633323, 0.9999889940976037, 59.98296175137158, 59.98521828847403, 59.99065937915181, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 599.5767, 4.579057, 2748.033, 800.6834, 3.434202, 2748.009, 822.7881, 3.322801, 2734.096, 612.9016, 4.472394, 2740.453, 793.5331, 3.461795, 2747.118, 820.5353, 3.335199, 2736.682, 100.0, 100.0, 99.50888, 99.7362, 99.97875, 99.60513
244214.64444000003, 282.4687145092597, 283.0195184723197, 283.1233116251138, 18.98638608664848, 19.13550365208801, 19.048740017140656, 5347.473466819509, 5392.2675876476105, 5384.850580004715, 80.68238420180933, 2.822847308087759, -26.066472622460424, 5348.032335650628, 5387.647390742772, 5377.531093361456, 0.9999888316845619, 0.9999999476610514, 0.9999921094220234, 59.983445309846786, 59.9894765834382, 59.986399984917405, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557641, 2747.962, 798.5627, 3.441385, 2747.892, 825.2922, 3.309548, 2730.672, 606.8818, 4.524795, 2745.958, 793.5903, 3.46143, 2747.063, 820.5751, 3.335199, 2736.565, 100.0, 100.0, 99.39881, 99.93654, 99.97466, 99.59878
244216.98468000002, 283.0039519178972, 283.59337914813045, 283.62540257888946, 18.925476166241438, 19.053359826486417, 19.016128028729717, 5332.648161559765, 5386.764314919671, 5371.466245613674, 88.06133808537356, -0.10617039721114452, -18.579272186072103, 5343.590297455506, 5388.403787702324, 5374.19554637715, 0.99999285659848, 0.9999993283525584, 0.9999920293950668, 59.986508160194035, 59.9874217468678, 59.987126331360635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 609.2369, 4.504636, 2744.34, 792.2592, 3.467726, 2747.49, 831.504, 3.270892, 2720.717, 600.5125, 4.575725, 2747.779, 787.2194, 3.484623, 2744.469, 826.8377, 3.299491, 2728.483, 99.88165, 99.96613, 98.99313, 100.0, 99.88232, 99.29211
244219.42632000003, 282.96095788381024, 283.56920816458864, 283.69313252486825, 18.956805284632335, 19.095153997344173, 19.032214229567412, 5343.648046268194, 5390.851508244756, 5378.372959670582, 83.37591696718778, 3.4035658849543324, -24.386751885162994, 5345.090387300401, 5393.815226330178, 5377.191129459788, 0.9999938938049608, 0.9999994067330079, 0.9999911840917384, 59.98475253281289, 59.987372957513244, 59.985359682646916, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557463, 2747.799, 798.5627, 3.44157, 2748.233, 825.2534, 3.308811, 2730.899, 606.8235, 4.524611, 2746.018, 793.6094, 3.46143, 2746.84, 820.5552, 3.335382, 2737.024, 100.0, 100.0, 99.37998, 99.93034, 99.97466, 99.6053
244221.77324, 283.0075638100615, 283.53372056427696, 283.62264347904767, 18.957757963804642, 19.09686652189431, 19.067616729669115, 5342.955466555444, 5387.986948750148, 5382.566156623575, 85.43465177551133, 3.1399336175472854, -23.153295448088556, 5348.511561958979, 5394.880921903055, 5385.484534245022, 0.9999898673762071, 0.999999976521932, 0.9999903522880519, 59.98638787839816, 59.98466671536443, 59.98385687304251, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9084, 4.557463, 2747.689, 792.2397, 3.466989, 2746.826, 825.2728, 3.308811, 2730.669, 606.8818, 4.525162, 2745.556, 794.4678, 3.455768, 2747.482, 818.09, 3.350765, 2740.428, 99.99953, 99.96814, 99.39042, 99.92191, 99.992, 99.71858
244224.12560000003, 283.0779828574842, 283.54218442609397, 283.60609638672236, 18.942871927585085, 19.09876048125424, 19.029380527998825, 5345.896032706764, 5391.877678633666, 5375.806141721045, 79.75119597590708, 2.1877536248694014, -21.32603135789327, 5346.480542936874, 5392.603202451439, 5376.927522896331, 0.9999919392777824, 0.9999996783098973, 0.9999915399005275, 59.985819391571184, 59.98777274179684, 59.98849859005183, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 596.5603, 4.605471, 2747.603, 785.9945, 3.488908, 2744.362, 820.3616, 3.332557, 2734.284, 609.4256, 4.502179, 2744.175, 795.3452, 3.456316, 2747.16, 820.3564, 3.336664, 2737.08, 100.0, 99.85713, 99.57787, 99.87162, 99.98998, 99.60739
244226.43524000002, 282.91531428677274, 283.4715589355338, 283.5825092200195, 18.95536320514709, 19.091539339245664, 19.019368357263453, 5344.04268384456, 5390.620169303811, 5374.4247328616, 84.49120020001124, 5.08845511729578, -23.141729477930767, 5344.804588601804, 5390.260827663115, 5377.020191471864, 0.9999913589917138, 0.9999994926886918, 0.9999906565684783, 59.98691369991041, 59.98700536018452, 59.98629397931692, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9084, 4.557106, 2747.799, 792.2397, 3.467173, 2746.879, 825.3311, 3.309364, 2731.001, 612.8821, 4.470922, 2740.223, 793.5903, 3.461247, 2746.897, 820.5552, 3.335199, 2737.024, 100.0, 99.96369, 99.3922, 99.72391, 99.97072, 99.60313
244228.74640000003, 283.0544523551023, 283.58323965221484, 283.7278632717071, 18.911423566431356, 19.047691909758537, 18.979087988198007, 5330.91365350852, 5379.584127621411, 5361.872988191764, 80.13801018933646, 3.3371657325933484, -14.619494060728243, 5332.08575901496, 5379.672873239108, 5360.804605537938, 0.9999915481045398, 0.9999995390128075, 0.9999919131855017, 59.988928638093945, 59.990316293347824, 59.99275144210744, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 607.3246, 4.516772, 2744.682, 798.2515, 3.44157, 2748.125, 831.4652, 3.272365, 2720.771, 619.1931, 4.409144, 2730.266, 787.372, 3.485536, 2744.573, 826.8576, 3.299491, 2728.365, 99.89677, 100.0, 99.0053, 99.35325, 99.85869, 99.29228
244231.08248, 283.0099609293452, 283.59134449844987, 283.6520419656007, 18.95171306285167, 19.086990321161455, 19.01905241132555, 5340.864472980969, 5387.151658954418, 5378.405520385184, 80.188413379341, 5.057695187670561, -22.102293175315452, 5343.416005230485, 5390.291774258264, 5378.218814448207, 0.9999942977393469, 0.9999991765889356, 0.9999884313813789, 59.991412611599664, 59.991034845269546, 59.99055555278363, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557106, 2747.637, 792.2592, 3.467173, 2746.539, 825.2728, 3.308627, 2731.233, 612.9016, 4.470922, 2740.329, 793.5713, 3.461247, 2747.004, 820.5155, 3.335566, 2737.029, 99.99763, 99.96792, 99.37967, 99.73168, 99.97072, 99.60509
244233.48932000002, 282.97305646765295, 283.53044756112854, 283.6932676627831, 18.96472257502744, 19.088656459392062, 19.038435270162392, 5350.069391526644, 5389.3683186340895, 5383.945914217575, 86.03323456931548, -3.551991532163356, -26.409650532925298, 5341.447373679621, 5390.908457442167, 5378.847708624735, 0.9999866114966653, 0.9999998178775732, 0.9999888495659726, 59.999330085846054, 59.99706003147647, 59.99622139362461, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9084, 4.557284, 2747.799, 798.5433, 3.441201, 2747.955, 825.2728, 3.308627, 2731.065, 612.8821, 4.470738, 2740.223, 793.5713, 3.461612, 2746.948, 820.5353, 3.335016, 2736.91, 99.99554, 100.0, 99.38181, 99.73379, 99.97258, 99.59682
244235.87140000003, 283.09699034928684, 283.60040346017394, 283.66855571699074, 18.941424727947137, 19.100486771886715, 19.054226549492267, 5343.419655471573, 5385.938929416841, 5377.9342117236665, 88.82560925670214, -3.666373866570666, -26.79113448816713, 5347.7869823135115, 5382.425502212501, 5384.328561694274, 0.9999874012274172, 0.9999994875292539, 0.9999866418893062, 60.001003447839885, 60.002574770206465, 60.001054929207875, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 596.58, 4.606006, 2747.488, 804.7496, 3.414124, 2747.319, 818.9445, 3.344337, 2738.865, 606.843, 4.524795, 2746.13, 799.866, 3.437506, 2747.924, 815.3464, 3.363034, 2741.073, 99.99222, 99.9949, 99.67243, 99.9428, 100.0, 99.78892
244238.28732000003, 283.1564147901587, 283.6360558094675, 283.6736534354969, 18.94098900295889, 19.088076224557202, 19.035336041712043, 5345.195476774049, 5390.826086571538, 5377.567471164416, 84.52162244780948, 0.630072728639334, -22.657153076365717, 5344.378015067019, 5390.580274675926, 5377.427162267263, 0.9999900309309995, 0.9999994732516123, 0.9999906207736559, 60.0036268680007, 60.003177008295395, 60.00660774069914, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.8887, 4.557284, 2747.574, 798.5433, 3.441201, 2747.838, 825.2728, 3.308443, 2731.233, 609.8528, 4.498686, 2744.403, 793.5713, 3.461247, 2746.948, 820.5353, 3.335382, 2736.856, 100.0, 100.0, 99.37972, 99.86497, 99.97258, 99.59882
244240.73684000003, 283.0561528655557, 283.56564660919287, 283.7033572407418, 18.926370995370792, 19.072046281575805, 19.003493772070446, 5340.522920836729, 5384.1102098069005, 5373.27266553457, 82.84126266613339, 1.016765223796483, -22.378648876235616, 5341.098906601678, 5379.690946852656, 5371.515098595773, 0.9999948118347426, 0.999999852441527, 0.9999917866595827, 60.003295245710966, 60.00422865386047, 60.000408795675774, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 604.2293, 4.546576, 2747.136, 796.1891, 3.453358, 2747.394, 829.2523, 3.283593, 2722.39, 600.5707, 4.576092, 2748.002, 787.2194, 3.485719, 2743.819, 826.8377, 3.299674, 2728.484, 99.97942, 99.99883, 99.08868, 100.0, 99.87817, 99.29424
244243.045, 283.0764482312382, 283.65205164852756, 283.70361742221786, 18.952266761739462, 19.081409940102393, 19.034568318807125, 5348.4044913751095, 5395.25008987207, 5376.222333289932, 83.00735193446371, -1.509209140720941, -19.03980046706215, 5347.004481888388, 5391.933955826594, 5376.484266366775, 0.9999882744360652, 0.9999999069107842, 0.9999897068835325, 59.999983474195, 60.00065640591854, 60.001611038574374, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 603.697, 4.55425, 2747.518, 798.5822, 3.441017, 2748.067, 825.3311, 3.309364, 2730.832, 606.8818, 4.524795, 2746.065, 793.5903, 3.461247, 2746.948, 820.5552, 3.335199, 2736.797, 99.99701, 100.0, 99.3985, 99.93652, 99.96864, 99.60526
244245.40056, 283.1193256946391, 283.660459531955, 283.80452846277234, 18.94919906549133, 19.079526582638646, 19.030864589528132, 5347.122941496299, 5394.054643021834, 5374.740160289948, 81.92687482897668, 5.464453903166941, -24.80296845233306, 5345.679558475269, 5390.94434053002, 5378.420905497434, 0.9999905683075843, 0.9999999501138204, 0.9999907422022146, 60.00023530143923, 60.00210702731199, 60.002515664953435, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557463, 2747.794, 792.2397, 3.466805, 2746.768, 825.2728, 3.309364, 2731.179, 606.8624, 4.524978, 2746.069, 793.5903, 3.46143, 2746.897, 820.5552, 3.335199, 2736.797, 99.99764, 99.96177, 99.38606, 99.93849, 99.96864, 99.60313
244247.72620000003, 283.13209332807696, 283.67971482470745, 283.8132132811279, 18.95568587258956, 19.078812514155647, 19.033419941058195, 5345.80903255611, 5387.822328210577, 5385.427109940507, 88.45867034560513, 4.781217130517689, -23.384974842364727, 5345.037788069797, 5393.167059370602, 5385.480467272153, 0.9999911537895109, 0.9999999478543447, 0.9999904071548933, 60.00049008747094, 60.00008668753827, 59.99982440141704, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 596.6194, 4.604935, 2747.498, 785.7221, 3.490382, 2743.323, 818.9445, 3.344337, 2738.812, 612.9598, 4.470371, 2740.33, 799.8469, 3.435314, 2747.947, 814.2728, 3.36871, 2742.974, 99.99637, 99.84444, 99.68051, 99.73171, 100.0, 99.82792
244250.08640000003, 283.1346195430956, 283.65416090489, 283.7464089859584, 18.94203357440473, 19.09273727715606, 19.01769285783481, 5348.064574642468, 5387.4408427910785, 5377.837950959189, 75.63263901781443, 7.537040863057882, -24.984504919942992, 5343.109336180556, 5389.420723880677, 5377.154096303169, 0.9999910831929171, 0.9999993833924006, 0.9999897904053849, 60.00063293673314, 60.002340267431144, 59.99738530438107, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557463, 2747.799, 792.2397, 3.466805, 2746.768, 825.2728, 3.308995, 2731.121, 606.8624, 4.525162, 2746.07, 793.5903, 3.46143, 2746.788, 820.5552, 3.335199, 2736.737, 99.99764, 99.966, 99.3922, 99.94059, 99.97275, 99.6053
244252.44888, 283.1439748304528, 283.68717025667075, 283.7673833286457, 18.91135312401928, 19.032046710095322, 18.988137614058687, 5331.784938116393, 5381.569489088557, 5361.597774402095, 82.78308918717426, 3.268339071543778, -21.510691864140654, 5336.861648301905, 5377.01325408515, 5361.234251267175, 0.9999922482662099, 0.9999998837949331, 0.9999916080455249, 59.99258334567983, 59.996975765160194, 59.99786039586021, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.557284, 2747.632, 792.2397, 3.467173, 2746.598, 825.4475, 3.308443, 2729.772, 614.1638, 4.459155, 2737.252, 791.0916, 3.473483, 2745.056, 824.4321, 3.310112, 2730.467, 100.0, 99.97006, 99.37209, 99.64445, 99.88279, 99.37273
244254.81464000003, 283.16278713263796, 283.67278970220536, 283.86352822268185, 18.940179880711977, 19.082612918043395, 19.012684377645297, 5345.221032218369, 5385.9403019977835, 5377.504494919455, 83.1816317966659, 3.9287831993588043, -19.402219147078085, 5342.082231728996, 5386.366378759473, 5378.3723225585345, 0.9999934314713304, 0.9999995002006759, 0.9999904589547509, 59.9913687876638, 59.99352827279808, 59.989974177987605, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 608.4286, 4.511418, 2745.615, 796.695, 3.450779, 2747.599, 828.1846, 3.295006, 2728.141, 614.2414, 4.462281, 2740.046, 793.5331, 3.461247, 2746.948, 820.5552, 3.335382, 2736.678, 99.90745, 99.99911, 99.2881, 99.72136, 99.96881, 99.59878
244257.21436, 283.15016274707716, 283.63208152299586, 283.79827255142663, 18.948127049862702, 19.083273387451083, 19.003811529223412, 5346.216294675045, 5388.897760647595, 5373.836616325322, 83.64866862645295, 3.8347250887936752, -23.811009627632757, 5346.712010859083, 5386.74878053243, 5376.787894822643, 0.9999927774719297, 0.9999999379470849, 0.9999922078140633, 59.982181086731984, 59.98223647971005, 59.98822099680243, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 607.5217, 4.515345, 2744.747, 798.3293, 3.44157, 2747.902, 825.2922, 3.308627, 2731.174, 612.9016, 4.470922, 2740.282, 793.5903, 3.46143, 2746.897, 820.5552, 3.335199, 2737.029, 99.89245, 100.0, 99.38376, 99.72995, 99.97072, 99.61157
244259.53560000003, 283.1362516681094, 283.6207038617908, 283.8240715512321, 18.960034343018393, 19.064157101255987, 19.044042281188613, 5344.98531016764, 5390.1182196838345, 5385.03762031683, 87.60223937331557, -4.400430137933199, -23.176369767419473, 5347.625083797332, 5388.443406554101, 5389.698003200652, 0.9999913121109681, 0.9999997274079441, 0.999986983543224, 59.98292601964087, 59.98280217474861, 59.97848391409044, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 615.3682, 4.446099, 2736.566, 804.808, 3.413756, 2747.314, 818.9445, 3.344337, 2738.638, 606.94, 4.524795, 2746.125, 799.866, 3.435679, 2747.947, 814.2927, 3.368527, 2743.079, 99.60252, 99.98687, 99.67012, 99.93052, 100.0, 99.81927
244261.8948, 283.15772022875603, 283.6490031240487, 283.8065349705538, 18.94191576208899, 19.06810057555394, 19.006982034963443, 5340.5268525133, 5385.939797026495, 5375.315068972863, 84.25471057849472, -0.3068028187535674, -22.43187445993908, 5345.14680306108, 5385.741846741503, 5376.725391195515, 0.9999879004696379, 0.9999997888273106, 0.9999909589890967, 59.981309143033045, 59.98333818522041, 59.982304242039895, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 609.2369, 4.504458, 2744.23, 798.5433, 3.441201, 2747.897, 825.2728, 3.308811, 2730.667, 612.8821, 4.470922, 2740.166, 793.5713, 3.461612, 2746.845, 820.5552, 3.335016, 2736.564, 99.87364, 100.0, 99.3982, 99.72572, 99.97859, 99.59899
244264.25648, 283.1641248738982, 283.7090880354578, 283.876021712164, 18.931669470748247, 19.07696217547784, 19.011679946173217, 5341.953298916975, 5383.705239553836, 5369.032475235022, 84.26910548233673, 5.387194777061723, -22.578094147227603, 5336.807851941001, 5381.405732648396, 5365.668566136373, 0.9999925833621764, 0.9999997335280822, 0.9999939474891, 59.97946271237372, 59.98026780632226, 59.976070191178785, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 800], 5500.0, [], 609.2566, 4.504815, 2744.288, 798.5433, 3.441385, 2747.897, 825.3311, 3.308627, 2731.336, 606.843, 4.525162, 2745.794, 793.5713, 3.46143, 2746.896, 820.5353, 3.333551, 2736.029, 99.87574, 100.0, 99.37593, 99.93862, 99.9846, 99.57517
