TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
244906.83000000002, 283.4073222623044, 284.08634259469096, 284.1481824514352, 18.868246913570257, 19.031833620941235, 18.98007615007815, 5337.755826576105, 5380.574498636302, 5376.228636115635, 85.25408440282081, 6.031886805196507, -21.45060679428161, 5342.472770062001, 5379.04069233308, 5380.444188789627, 0.9999919639022453, 0.9999998694343577, 0.9999921737473365, 59.993859562153716, 59.995255907043074, 59.99202566259558, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 612.5687, 4.474475, 2740.913, 795.0997, 3.455753, 2747.677, 819.7598, 3.33992, 2737.99, 766.8519, 3.552892, 2724.161, 610.1486, 4.496006, 2743.462, 599.5556, 4.585727, 2747.889, 99.75293, 99.99891, 99.64656, 99.14941, 99.84568, 100.0
244909.18368000002, 283.4373228835927, 283.94113537734364, 284.0591778954358, 18.91034340485121, 19.03531720715536, 18.973462488810938, 5338.682267075788, 5383.47309536771, 5372.902320761956, 82.9372274583834, 3.1348562165885596, -23.534914202152322, 5338.415779830372, 5381.968939638827, 5374.120328699555, 0.9999933571110863, 0.9999992903594834, 0.999991271947809, 59.99218718230902, 59.996407072759, 59.9943578906504, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2008, 4.530514, 2746.477, 788.7571, 3.480251, 2744.342, 826.127, 3.304762, 2729.615, 773.1823, 3.533955, 2732.11, 603.9493, 4.548603, 2747.435, 593.452, 4.627295, 2746.176, 99.95542, 99.91038, 99.3522, 99.43626, 99.98433, 99.9463
244911.55268000002, 283.4198952184113, 284.02326961339764, 284.1363820096662, 18.88896670765679, 19.027668131986527, 18.97130907446521, 5330.845263580736, 5374.294840421471, 5365.680313977182, 80.64561923578913, 6.751746736430631, -23.647195373855993, 5330.929342128838, 5379.749595128059, 5366.9962847560955, 0.9999951614243374, 0.9999993843184258, 0.9999930117857568, 59.9948515352929, 59.99678851107476, 59.99508970760652, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2599, 4.53212, 2747.019, 786.8311, 3.487434, 2743.08, 828.5534, 3.285802, 2722.887, 777.2214, 3.519062, 2736.969, 597.998, 4.597181, 2747.851, 587.1099, 4.669046, 2741.135, 99.9704, 99.86054, 99.13876, 99.60937, 99.99958, 99.76101
244913.86700000003, 283.46951735574225, 283.91677633704586, 284.12167416869465, 18.899045643477486, 19.042481448467605, 18.974746570100983, 5339.7070244906945, 5386.185483800918, 5371.007595676116, 80.59378714476998, 3.030428338773447, -19.956063550726867, 5337.6166611015815, 5385.782656511623, 5370.6634664907, 0.9999930088951773, 0.9999996576819419, 0.9999943001315672, 59.99554687766547, 59.997774828199695, 59.99660600338823, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 603.7759, 4.551038, 2747.41, 787.5509, 3.482461, 2744.292, 826.3987, 3.303289, 2729.549, 773.1629, 3.533955, 2731.995, 603.9684, 4.548603, 2747.487, 593.452, 4.627295, 2746.231, 99.98788, 99.87589, 99.33497, 99.42835, 99.98433, 99.94646
244916.22984, 283.4428050965244, 283.94798423023377, 284.0701149904947, 18.903111252454167, 19.04091818699766, 18.991915724020814, 5341.126286791336, 5386.817289375907, 5372.98743237502, 80.01452363237195, 1.0667975778135883, -16.617583722140353, 5336.84164240004, 5383.721186962104, 5370.522376929507, 0.9999929804104071, 0.999999201437282, 0.9999919476701682, 59.994613358664935, 59.99362335858364, 59.996593222891526, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2599, 4.530157, 2746.64, 788.7961, 3.479698, 2744.837, 826.0687, 3.304394, 2729.842, 779.338, 3.512994, 2738.696, 597.6356, 4.597729, 2747.64, 587.0503, 4.669046, 2741.131, 99.96135, 99.88179, 99.34999, 99.67224, 100.0, 99.75687
244918.57024000003, 283.44153973141005, 283.9898830546049, 284.0702777465017, 18.874102444813246, 19.036311655657975, 18.990028811021617, 5335.904885924506, 5375.770833351549, 5373.560082477859, 90.5124686319823, 1.0328098403907688, -23.607877000618373, 5340.1131925070395, 5377.40982396115, 5372.232776020299, 0.9999911668865807, 0.9999999386760136, 0.9999925038054724, 59.998383603787495, 59.99859597208454, 59.99735753682096, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 612.5687, 4.473762, 2740.913, 795.0802, 3.455753, 2747.503, 819.7404, 3.339736, 2737.875, 785.6685, 3.492034, 2742.786, 591.3981, 4.640646, 2744.901, 580.8275, 4.705853, 2733.405, 99.74703, 99.99276, 99.63812, 99.82108, 99.89592, 99.48187
244920.90056, 283.3798332054589, 283.94328399953815, 284.0703039324842, 18.90801233952521, 19.039935436750387, 18.99611409190346, 5338.230867575448, 5383.78916448388, 5373.42135320747, 82.89452919798373, 5.819959456219294, -21.61003556434389, 5339.945105878717, 5386.144792828586, 5371.286844445896, 0.999993003802074, 0.9999988469765595, 0.9999941004938125, 59.992083355439476, 59.99428968427492, 59.995558743517215, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2205, 4.529979, 2746.372, 788.6988, 3.479514, 2744.794, 826.1075, 3.304394, 2729.9, 779.3768, 3.514097, 2738.807, 597.6547, 4.597729, 2747.802, 587.0503, 4.669046, 2740.961, 99.9516, 99.89183, 99.33794, 99.65748, 100.0, 99.75883
244923.21588000003, 283.4131692791886, 284.0307220712616, 284.1996948498263, 18.874095576135577, 19.00907477951211, 18.97099642829767, 5332.476314317272, 5375.073677718422, 5360.293639466041, 81.75140347760589, 5.91105038978742, -20.594844008111522, 5336.63837968483, 5375.217562083599, 5363.899028927722, 0.9999909126812134, 0.9999995897859263, 0.9999917369334003, 59.99659333775586, 59.99201036074627, 59.992500197842155, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2797, 4.530157, 2746.42, 795.1191, 3.455569, 2747.56, 826.127, 3.30421, 2730.01, 779.3962, 3.512994, 2738.749, 597.6928, 4.597364, 2747.978, 587.9449, 4.660806, 2742.911, 99.94951, 99.99699, 99.35612, 99.65745, 100.0, 99.82563
244925.53348, 283.53465818048835, 284.019074296444, 284.1126596210271, 18.89924424000093, 19.035973446607056, 18.971426232977148, 5340.588630012871, 5388.633553262747, 5369.589445467687, 81.47380163403363, 3.0983211407102544, -19.244963238324544, 5341.638367477912, 5383.580897001776, 5373.701797007967, 0.9999929333332399, 0.999999612414768, 0.9999915460524528, 59.996368874783805, 59.994636715798876, 59.99595120627571, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 599.9118, 4.580664, 2747.999, 801.3838, 3.429413, 2748.078, 831.7952, 3.269604, 2721.3, 775.3184, 3.525497, 2736.004, 601.0309, 4.576545, 2747.992, 589.0384, 4.656777, 2741.993, 100.0, 100.0, 99.03501, 99.57428, 100.0, 99.80055
244927.89520000003, 283.48238467434675, 283.9096989860416, 284.0597185558957, 18.912422922157607, 19.049781073791603, 18.98003253015478, 5340.80067911177, 5382.045719617202, 5367.392193719731, 83.52116523739528, 0.4832598006389617, -22.36960686734801, 5339.387809670678, 5380.894641580714, 5369.709510494679, 0.9999894636346278, 0.9999999995585105, 0.9999916016709882, 59.99568149434705, 59.994847119725655, 59.993923343725704, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2205, 4.529979, 2746.482, 797.7456, 3.444701, 2747.941, 826.1075, 3.304578, 2730.066, 774.2115, 3.533219, 2732.448, 603.9493, 4.548968, 2747.375, 593.452, 4.627111, 2746.062, 99.95162, 100.0, 99.33168, 99.42604, 99.98808, 99.94233
244930.21272, 283.4015538681171, 284.00398684107586, 284.1454328581759, 18.88211165908258, 18.980979097660807, 18.971653950106724, 5329.22447046723, 5378.998784223958, 5369.024211612319, 87.96810352529633, -2.552614511458387, -21.955012249395622, 5336.158040358507, 5386.434120503047, 5371.3451072835005, 0.99998984889203, 0.9999997268438923, 0.9999935996892453, 59.992370126069545, 59.99417319820882, 59.99530960185021, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 609.8875, 4.493571, 2742.572, 806.5395, 3.401783, 2746.485, 819.9346, 3.339736, 2737.817, 766.9101, 3.55326, 2724.465, 610.1105, 4.496554, 2743.512, 599.7544, 4.581698, 2747.894, 99.81331, 99.96669, 99.64025, 99.15432, 99.84568, 100.0
244932.70472, 283.40151227548904, 283.9612893062413, 284.0223517420108, 18.918374611161443, 19.033262719520526, 18.97777894896636, 5336.451156078044, 5385.5089606072615, 5371.090455545911, 83.42355979499939, 1.9071042952373318, -24.83029152891322, 5338.140256600469, 5386.8966216312165, 5373.414755553402, 0.9999917491841509, 0.9999999043980871, 0.9999925204547704, 59.99874738761172, 59.99523152334201, 59.99739393831191, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.1811, 4.531942, 2746.486, 801.306, 3.429597, 2748.297, 826.0104, 3.304394, 2729.399, 773.124, 3.534138, 2732.211, 603.9684, 4.54915, 2747.324, 593.4321, 4.627295, 2746.061, 99.95973, 100.0, 99.36233, 99.43623, 99.98624, 99.94233
244935.13376000003, 283.4212955439698, 284.02010016434275, 284.1017813637786, 18.889169859393714, 19.01816946479348, 18.96379862772504, 5338.117267894291, 5380.967058734581, 5365.763572329191, 84.39381094950704, 4.132878536816634, -22.26326634804991, 5336.58368288777, 5382.023132941647, 5366.847278803875, 0.9999902308583931, 0.9999999071312665, 0.9999911400148914, 60.00149077581939, 59.99984257761398, 60.00231574290896, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2205, 4.529979, 2746.477, 801.3838, 3.42886, 2747.958, 826.0687, 3.304762, 2729.341, 773.124, 3.533771, 2732.11, 603.9875, 4.54842, 2747.489, 599.7544, 4.581698, 2747.834, 99.94933, 100.0, 99.33176, 99.44047, 99.99224, 100.0
244937.46284000002, 283.392952140444, 284.0062989893016, 284.0900071929487, 18.901703248403013, 19.04772218505292, 18.98737132598291, 5342.343264109044, 5391.4475812998335, 5373.926002579694, 82.28751053062092, 3.782783310785817, -21.33288640038154, 5343.698590684626, 5383.43355399435, 5373.401331693716, 0.9999931167770023, 0.9999998926150349, 0.9999910587003238, 60.001509114817445, 60.00459330762935, 60.00057300579622, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 599.9512, 4.580128, 2747.999, 794.9635, 3.455937, 2747.011, 832.4552, 3.266475, 2719.198, 779.4351, 3.513362, 2738.459, 598.4177, 4.591885, 2748.042, 604.665, 4.547454, 2747.325, 100.0, 99.97484, 98.93209, 99.66361, 100.0, 99.9863
244939.83772, 283.4286285660726, 283.9379952401425, 284.0617498507525, 18.905923399192883, 19.0519465484492, 18.9936960202624, 5340.404838862982, 5386.120703008529, 5373.890412864689, 86.51073165150456, 3.0421247297707623, -17.491516574153138, 5345.838532906896, 5389.204470321644, 5372.998008178401, 0.9999934010712985, 0.9999998585483514, 0.9999914295766875, 60.00575551845243, 60.00682642610484, 60.00523798259175, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2599, 4.529979, 2746.367, 801.3838, 3.429597, 2748.188, 826.1075, 3.304026, 2730.064, 775.8621, 3.525313, 2736.224, 600.2488, 4.581293, 2747.975, 599.7345, 4.581881, 2747.898, 99.95541, 100.0, 99.35807, 99.56456, 100.0, 100.0
244942.19924000002, 283.43867669076826, 284.0011077107063, 284.14194860561764, 18.898626067161864, 19.01152903468241, 18.997266889678816, 5340.512931573849, 5382.739287953801, 5375.504935642381, 89.62881660120411, 2.065225968138492, -24.59403180159825, 5334.890835653954, 5386.0879085039705, 5375.524872355151, 0.9999898274362461, 0.9999998637626972, 0.9999913787587381, 60.00949947979873, 60.00756965560973, 60.00628511899418, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 607.502, 4.515166, 2744.856, 792.4537, 3.467357, 2746.395, 823.8946, 3.317095, 2733.33, 784.6781, 3.493505, 2742.849, 591.4744, 4.640646, 2744.952, 593.4321, 4.627478, 2746.118, 99.89643, 99.95242, 99.46228, 99.82337, 99.898, 99.94226
244944.48936, 283.3978823866031, 283.98670597930044, 284.0845338440387, 18.90818204544637, 19.057241683884683, 18.99638631926016, 5339.928057746089, 5384.900516535601, 5372.753492591652, 82.20627149768734, 7.204175005419756, -18.743634388186138, 5342.110647083139, 5386.448903931383, 5374.094630162022, 0.9999942913512111, 0.999999848249884, 0.9999900481454919, 60.00356352816568, 60.00532607673248, 60.00484863725183, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 607.8766, 4.521234, 2745.965, 794.9051, 3.456305, 2747.564, 824.3217, 3.310836, 2730.578, 779.2603, 3.514465, 2738.812, 597.5974, 4.597729, 2747.857, 599.7544, 4.581698, 2747.898, 99.93677, 99.99515, 99.40809, 99.64737, 100.0, 100.0
244946.78128000002, 283.48682812967246, 283.8725087549103, 284.02737783721483, 18.910910749128895, 19.050198259598535, 18.978886505582743, 5342.12212857729, 5387.955723649409, 5369.681799380852, 83.00137182938579, 2.316391885234907, -19.041087589994504, 5344.980661027562, 5386.116663721076, 5375.448127167795, 0.9999954564933794, 0.999999428668244, 0.9999956035829299, 60.007515341983996, 60.0083108895311, 60.00505049289642, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2402, 4.530336, 2746.755, 788.7571, 3.479698, 2744.958, 826.127, 3.304578, 2729.556, 779.3574, 3.512994, 2738.855, 597.5974, 4.597547, 2747.854, 593.452, 4.627295, 2746.116, 99.96552, 99.88375, 99.33959, 99.65144, 100.0, 99.9463
244949.13908000002, 283.42386400086474, 283.9164974061734, 284.1164789562583, 18.880710896785903, 19.02988893123694, 18.964034592626096, 5336.157061139503, 5381.167060045844, 5368.8626554179655, 81.59885153259029, 5.867755390053617, -17.759957073424744, 5335.6090857299705, 5385.99158242382, 5368.19537927064, 0.999995369096238, 0.9999997325176317, 0.9999921988076161, 60.002039293457905, 60.0050066726237, 60.00293649740471, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 599.9709, 4.580485, 2748.271, 782.4925, 3.503091, 2741.152, 832.4746, 3.266475, 2718.414, 773.0658, 3.533771, 2731.945, 603.9875, 4.54842, 2747.165, 587.0702, 4.669046, 2741.19, 100.0, 99.74942, 98.93408, 99.4345, 99.98438, 99.7588
244951.48444000003, 283.3985777588385, 284.00326031170096, 284.10260753945533, 18.906324843581682, 19.045594442253723, 18.97176314213991, 5336.889621898212, 5381.094182775721, 5369.807791950485, 82.43793684305138, 4.157143393109891, -15.570252620975566, 5340.919659660904, 5383.3419949608615, 5365.902710174908, 0.999994748358361, 0.9999997747246222, 0.9999946064834595, 60.00294113627704, 59.99828877066218, 59.99846621708692, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2205, 4.530514, 2746.425, 788.6793, 3.480251, 2744.176, 826.127, 3.304026, 2729.61, 779.3962, 3.513546, 2738.125, 597.5784, 4.597547, 2747.694, 593.293, 4.628577, 2745.544, 99.95943, 99.91645, 99.35633, 99.65147, 99.99566, 99.93174
244953.8488, 283.38629986714705, 283.98868943915727, 284.18383051103694, 18.880429851065564, 19.005477620756764, 18.95544565307332, 5328.231291418742, 5367.893398106276, 5367.481039562389, 87.87963449859262, -0.841318835421589, -20.859157034212785, 5330.043843774414, 5376.871797605279, 5367.812216870427, 0.9999927718112078, 0.9999999996170064, 0.9999940967302842, 60.000193162020224, 60.000761901620066, 59.99953948434359, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2402, 4.530336, 2746.477, 788.8156, 3.479514, 2744.226, 826.0493, 3.304026, 2730.02, 773.124, 3.535793, 2731.093, 605.1701, 4.53308, 2745.882, 584.8037, 4.686809, 2737.301, 99.95944, 99.91431, 99.35647, 99.41064, 99.94352, 99.63791
244956.15920000002, 283.4598046120269, 284.0663063121636, 284.01663210347624, 18.898375565867752, 19.036154880705606, 18.969232854714956, 5338.338613594063, 5382.771233587327, 5366.518995184906, 81.90077825913113, 4.2013479039460435, -20.768618977238248, 5336.6734628667755, 5384.541376547477, 5366.617735727223, 0.9999917480135005, 0.9999998625894989, 0.9999935110140602, 60.00031979909497, 59.999070622762495, 60.00147920714322, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 612.5884, 4.474118, 2741.032, 794.4965, 3.457963, 2747.092, 821.4293, 3.328323, 2733.984, 770.153, 3.54278, 2730.03, 605.4944, 4.535636, 2746.688, 586.3942, 4.670145, 2741.077, 99.75293, 99.98814, 99.50074, 99.332, 99.9631, 99.7589
244958.47052000003, 283.5208584009958, 283.9429950186587, 284.06552716647127, 18.90152998400592, 19.034958971278446, 18.97488849177409, 5337.272790468805, 5381.930579076668, 5365.710361824685, 78.8082998096902, 8.357748723151872, -19.184784406396233, 5342.881897991529, 5382.49245810923, 5368.550944406801, 0.9999911002613824, 0.9999996559887668, 0.9999921503210418, 59.99716648368937, 59.996978686637284, 59.99548600910734, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2402, 4.530157, 2746.477, 788.7183, 3.480251, 2744.231, 826.127, 3.304762, 2729.668, 773.1046, 3.533955, 2732.216, 603.9684, 4.54842, 2747.162, 587.0702, 4.669046, 2741.191, 99.95542, 99.87367, 99.35416, 99.43642, 99.98421, 99.76305
244960.90368000002, 283.46960617304524, 284.0066600341013, 284.0396493716346, 18.90233967279058, 19.019637854389583, 18.974493492663946, 5332.756154211227, 5384.950032223331, 5369.816797517461, 80.2745882570166, 1.0487613433169827, -18.486757092395422, 5335.716747750886, 5376.389934976785, 5367.282210682025, 0.999994481587131, 0.9999992242673991, 0.9999941083120183, 59.99656338454813, 59.995173538837754, 59.99447399203043, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 600.7201, 4.578165, 2748.056, 782.3952, 3.502907, 2740.65, 832.3387, 3.265738, 2719.04, 779.4933, 3.513546, 2738.397, 597.5974, 4.597547, 2747.587, 593.4719, 4.627111, 2746.176, 100.0, 99.76356, 98.94413, 99.66784, 99.99987, 99.9465
244963.29372000002, 283.41150886787335, 284.09672597027804, 284.10540427331665, 18.888522767121472, 19.0379575268626, 18.969243459551823, 5337.669109603476, 5382.352943205287, 5369.234521204132, 86.80051740528052, 4.782115073982368, -23.26277284400271, 5338.71009973188, 5383.018977892195, 5371.496815784444, 0.9999939312181567, 0.9999991098050862, 0.9999920013279728, 59.991362200026394, 59.99171369679359, 59.99096076479149, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2599, 4.530336, 2746.425, 788.7961, 3.479514, 2744.344, 826.0687, 3.304026, 2730.014, 773.1435, 3.533587, 2732.101, 603.9684, 4.548603, 2747.214, 587.09, 4.668863, 2741.081, 99.95943, 99.90828, 99.35625, 99.43466, 99.98027, 99.76088
244965.68620000003, 283.47171396096434, 284.0351710502674, 284.1077607106939, 18.903384109691327, 19.052352424363384, 18.997894794760942, 5348.488815615826, 5386.731986442196, 5377.202306922214, 85.0694634226843, 1.7445937799377589, -24.574472066700537, 5338.91064613211, 5383.794541306238, 5377.932834333062, 0.9999892298949239, 0.9999999484408709, 0.9999911792582391, 59.993258544755854, 59.98806678076035, 59.990951223553424, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2205, 4.530514, 2746.367, 788.6599, 3.479698, 2744.511, 826.1464, 3.304578, 2729.556, 779.3962, 3.513913, 2738.798, 597.6165, 4.597729, 2747.797, 593.452, 4.627295, 2746.229, 99.96153, 99.89995, 99.35633, 99.65729, 100.0, 99.94646
244968.10476000002, 283.46675350885266, 284.0193168625582, 284.1073583050795, 18.916471098702544, 19.054586722282245, 19.001476544177226, 5335.137186055705, 5380.818447529735, 5369.856437356372, 83.13319873447426, 2.9128437959448092, -23.310681944592716, 5338.662588628094, 5383.574611960165, 5371.615847484635, 0.9999935424024915, 0.9999994538314435, 0.999993703165352, 59.98873013000365, 59.99063544854231, 59.98746555417739, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 612.6081, 4.47394, 2740.745, 795.1191, 3.455753, 2747.618, 819.721, 3.339552, 2737.578, 785.0859, 3.494608, 2742.657, 593.1149, 4.626767, 2746.619, 596.5336, 4.608983, 2746.978, 99.74893, 99.99485, 99.65065, 99.80715, 99.96059, 99.98403
244970.49852000002, 283.48072507214096, 284.03057057428157, 284.145109043186, 18.915175687607768, 19.057003964315577, 18.9925648013525, 5346.307686496557, 5386.860765573327, 5374.903740234931, 83.06317097703686, 2.6315505877092846, -19.966901438663626, 5344.297928005662, 5389.763031719362, 5372.94746183364, 0.9999948108481087, 0.9999991989458733, 0.9999892513064756, 59.98837379821951, 59.985714479686685, 59.986324876761856, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2402, 4.529979, 2746.367, 790.3914, 3.472515, 2746.453, 826.1075, 3.304026, 2729.953, 779.3962, 3.513546, 2738.687, 597.6356, 4.597729, 2747.802, 599.7146, 4.581881, 2747.838, 99.9554, 99.95456, 99.33781, 99.67191, 100.0, 100.0
244972.84660000002, 283.48059588839453, 284.0563303463143, 284.1860115275719, 18.893531556780015, 19.020632088534242, 18.972359940663722, 5336.020402495297, 5375.050564763514, 5365.263899309394, 87.08991111666433, 6.968452400067349, -20.08725559999357, 5334.118678467186, 5379.835196578878, 5366.495429327696, 0.9999925907473528, 0.9999992296128214, 0.9999936236929242, 59.989646878756474, 59.98693131884398, 59.98538356929447, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 602.9084, 4.557463, 2747.83, 799.0881, 3.436228, 2748.07, 831.6787, 3.268131, 2718.718, 773.1046, 3.534138, 2732.163, 604.0065, 4.54842, 2747.27, 606.0568, 4.531706, 2746.351, 100.0, 100.0, 98.94514, 99.43448, 99.9941, 99.95082
244975.18260000003, 283.51312532266405, 284.01378171013806, 283.99156385974896, 18.916509004459623, 19.04574339386473, 18.987518803761095, 5342.188613904778, 5387.061353330921, 5375.517138299014, 84.80120275899844, 6.172082773308148, -20.285536791062896, 5341.099576539253, 5386.90904885941, 5372.9840252199165, 0.9999929308950218, 0.9999998351525713, 0.9999947599164238, 59.9891107310907, 59.99049307654279, 59.990839936689504, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2402, 4.530157, 2746.42, 795.1191, 3.455384, 2747.502, 826.1464, 3.304026, 2729.837, 779.4933, 3.51281, 2737.91, 597.6547, 4.597729, 2747.637, 599.7345, 4.581698, 2747.783, 99.94342, 99.99271, 99.33585, 99.6696, 100.0, 100.0
244977.53104000003, 283.5152864724832, 284.0448528385478, 284.08593975589883, 18.904961723383725, 19.03632381998766, 18.98831465544957, 5342.5148557816, 5382.925157315091, 5370.835358447623, 81.60443318769, 0.9855162379433295, -20.386081919992648, 5346.548448345948, 5385.047699856242, 5381.591265487257, 0.9999891460415022, 0.9999999478608622, 0.9999912734301649, 59.98766711088149, 59.99092950287221, 59.99256123186336, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2599, 4.529979, 2746.425, 801.3643, 3.429044, 2747.958, 826.1464, 3.304394, 2729.895, 773.027, 3.533955, 2731.325, 604.0065, 4.548785, 2747.433, 599.7345, 4.581881, 2747.898, 99.9476, 100.0, 99.34203, 99.43448, 99.98633, 99.99881
244979.88744000002, 283.4728358742489, 283.9773655589126, 284.05935677278086, 18.905437814591135, 19.01315499706729, 18.97116293163871, 5337.514107805343, 5372.3781416981, 5376.538283439877, 88.63976851947979, -6.174783910083988, -24.51066756464934, 5337.368697265748, 5377.586902867594, 5376.685102935804, 0.9999883048271195, 0.9999999611334159, 0.9999910584962745, 59.991238581408886, 59.993345343155546, 59.98956787889739, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 612.5292, 4.474297, 2740.64, 807.7068, 3.400125, 2746.192, 819.721, 3.340104, 2737.768, 766.9295, 3.55326, 2724.273, 610.0914, 4.496737, 2743.517, 593.452, 4.627111, 2746.06, 99.75102, 99.95961, 99.64835, 99.14989, 99.84355, 99.94033
244982.18204, 283.49074551448484, 284.12978339207035, 284.1248747073903, 18.892099838804345, 19.046745935117002, 18.990697302468018, 5340.791901742095, 5383.8061822835225, 5371.6004879529755, 87.67994148878749, 0.7163754235912165, -19.820279681540796, 5341.205646320388, 5381.3582196743155, 5371.839319642576, 0.9999913612260901, 0.999999782191634, 0.9999926868294601, 59.99022232594647, 59.99148484631873, 59.99286383043837, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2402, 4.530157, 2746.477, 801.3643, 3.429044, 2748.187, 826.1075, 3.304394, 2729.449, 772.9881, 3.533771, 2731.663, 604.0065, 4.548237, 2747.325, 597.6072, 4.600559, 2747.212, 99.94951, 100.0, 99.3459, 99.42428, 99.98628, 99.99249
244984.51596000002, 283.55375815645334, 284.0186395304153, 284.11743438623546, 18.89406845854092, 19.027177243335295, 18.98035911187669, 5339.349034913645, 5377.715441618841, 5368.7442460524235, 83.92213839439603, -0.3501296499912314, -20.751711893288075, 5340.155818348897, 5377.630806384035, 5364.943072056117, 0.9999926363489592, 0.9999999919617947, 0.9999920353697013, 59.99282551090821, 59.99338255477229, 59.99262722036829, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2205, 4.530336, 2746.372, 801.3449, 3.429044, 2748.085, 826.6122, 3.301265, 2727.482, 774.5222, 3.527335, 2734.97, 600.554, 4.578919, 2747.821, 588.6408, 4.658975, 2741.994, 99.9516, 100.0, 99.27366, 99.51847, 100.0, 99.79225
244986.84704000002, 283.43196008014525, 284.0506585300026, 284.1795731314203, 18.908718578498874, 19.041498731948028, 18.988318375184495, 5339.869988020272, 5385.067505215224, 5367.73639332432, 87.28272086265542, 0.0735411727673636, -22.318928529835603, 5338.959681770168, 5384.783695306463, 5371.509100124798, 0.9999921884318292, 0.9999999494376111, 0.9999942742301802, 59.99146238626169, 59.98957749004795, 59.98910300552384, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 601.1735, 4.567278, 2747.981, 797.123, 3.444885, 2748.274, 828.8834, 3.290588, 2726.769, 774.4057, 3.529726, 2732.316, 603.9875, 4.548237, 2747.216, 593.4719, 4.627295, 2746.116, 100.0, 100.0, 99.23816, 99.43467, 99.9823, 99.94012
244989.18736, 283.4508392660704, 284.0559842712654, 284.1013733102543, 18.91507297544144, 19.04663346460549, 19.000762036376063, 5343.661204071739, 5383.318858879314, 5376.228414883978, 82.38990252446774, 1.0281036890560245, -23.346071924515286, 5341.5401440149835, 5385.491545272561, 5372.243150698187, 0.9999937184494369, 0.999999644562332, 0.9999918613425789, 59.9891774764073, 59.991492675095174, 59.98958089916276, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2008, 4.530514, 2746.424, 795.3137, 3.454648, 2747.668, 826.0687, 3.304026, 2729.51, 779.3185, 3.513546, 2737.464, 597.6547, 4.597547, 2747.751, 593.4321, 4.627295, 2746.175, 99.95941, 99.99878, 99.33781, 99.65988, 100.0, 99.9423
244991.58844000002, 283.4984828363422, 284.07076399966013, 284.12031717129383, 18.91249307694091, 19.045955482424475, 19.011901726046965, 5345.983693898659, 5386.259215211552, 5377.441488364616, 90.73501721522689, 1.5930613668051592, -22.94199989181368, 5348.187079076237, 5382.960045553641, 5374.653999590535, 0.9999926250112955, 0.9999999965924055, 0.9999927670727919, 59.990624895133514, 59.99137793925214, 59.98777855603865, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 612.6081, 4.474832, 2740.86, 788.7766, 3.480067, 2745.344, 819.7598, 3.340104, 2738.04, 785.7267, 3.490931, 2743.281, 591.4554, 4.640646, 2744.902, 599.7345, 4.582247, 2748.065, 99.751, 99.89995, 99.64638, 99.83503, 99.8981, 100.0
244993.95836000002, 283.3767765024818, 284.070492471487, 284.14830851241885, 18.92179710567453, 19.04679813322559, 18.99169855967387, 5343.463396693798, 5385.658741101386, 5375.622137047641, 81.24311483025303, 4.471320805600044, -22.762225502422382, 5341.7260543511, 5386.112891308893, 5371.675345182972, 0.9999929555948888, 0.9999996383488163, 0.9999932564848252, 59.99254989076277, 59.99271614528214, 59.99253533671032, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2008, 4.530514, 2746.535, 795.0607, 3.455569, 2747.623, 826.0298, 3.304394, 2729.453, 779.3574, 3.513913, 2738.526, 597.6547, 4.597181, 2747.85, 593.452, 4.627295, 2746.175, 99.95961, 99.99711, 99.33585, 99.64189, 100.0, 99.94443
244996.28864, 283.4469556482478, 283.9658034515903, 284.0373648926341, 18.89283487726579, 19.029038436999976, 18.961562685096148, 5336.905123965929, 5378.955439677659, 5363.243051743869, 80.89256945937404, 6.406868859977294, -23.623666086441176, 5334.730302751365, 5379.005264235345, 5366.913787564494, 0.9999913707328818, 0.9999995678380187, 0.9999923488231987, 59.99485608037988, 59.998869774216026, 59.99687577425941, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2599, 4.530514, 2746.472, 795.1191, 3.455753, 2747.726, 826.0298, 3.30421, 2729.791, 779.2991, 3.513362, 2738.629, 597.6737, 4.597912, 2747.695, 599.7941, 4.581515, 2748.123, 99.95525, 100.0, 99.34203, 99.66979, 99.99975, 100.0
244998.7656, 283.40675895561935, 284.0200046693334, 284.07957321577527, 18.91401419934767, 19.055824987189162, 18.997965292776517, 5347.202433178275, 5388.971479074668, 5375.809246601331, 81.48562383599301, 3.986815209537326, -20.3836725264988, 5347.036603942836, 5387.772006148047, 5373.823042257536, 0.9999926655057138, 0.9999993678927298, 0.9999946323536276, 60.00053445087731, 60.000329325642916, 59.99750533426471, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 599.9512, 4.580307, 2748.167, 801.4227, 3.429044, 2748.179, 831.2905, 3.272549, 2722.603, 775.5708, 3.524026, 2736.205, 600.4586, 4.57618, 2747.821, 601.6033, 4.572359, 2748.012, 100.0, 100.0, 99.04499, 99.54034, 100.0, 100.0
245001.13288000002, 283.49322856909873, 284.0145319860807, 284.1708487671853, 18.913759600212288, 19.054044349016984, 18.970321775546775, 5343.315990008903, 5384.911378049538, 5370.033819899447, 84.94089107727905, 1.7212766040838687, -20.78142553570479, 5341.649977040178, 5384.596431026531, 5371.590754019073, 0.9999915830928523, 0.9999996698021051, 0.9999918648829799, 60.007006394185915, 60.00504949378499, 60.00126445049574, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2599, 4.530514, 2746.478, 797.7456, 3.443411, 2748.183, 826.0687, 3.303842, 2729.729, 773.4736, 3.533955, 2731.78, 603.9875, 4.548785, 2747.27, 599.7544, 4.581881, 2748.011, 99.95544, 100.0, 99.3459, 99.44438, 99.98426, 100.0
245003.49528000003, 283.4718911904543, 284.0819371186248, 284.05529735737565, 18.89589913814853, 19.005392049826828, 18.98751706153349, 5333.84727260031, 5374.020791471851, 5370.18760415579, 89.60349744179962, -2.5219034438568997, -19.15394531424772, 5331.217260181544, 5375.051412785981, 5372.3779347991, 0.9999893576213102, 0.9999999441154175, 0.9999892622588978, 60.003732155308754, 60.004406306345324, 60.00654648216346, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 610.5184, 4.489645, 2742.055, 806.6563, 3.402336, 2747.03, 819.7986, 3.339736, 2737.986, 766.7548, 3.552341, 2724.22, 610.0914, 4.49692, 2743.304, 593.4918, 4.627295, 2746.171, 99.81938, 99.98217, 99.64638, 99.13937, 99.84366, 99.94226
245005.85640000002, 283.49066760329885, 283.9991037865051, 284.04545557234115, 18.910794161269337, 19.0458110859547, 18.994838797871058, 5339.745632959601, 5384.61705075607, 5368.329557779777, 85.6053551713735, -0.3645071774108146, -22.414562804511434, 5340.225740109204, 5387.864078701548, 5371.2658187316365, 0.9999904813263745, 0.9999999999958383, 0.9999920295307931, 60.00715090984982, 60.004679317804516, 60.00232446342011, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.1811, 4.531228, 2746.596, 801.306, 3.429781, 2748.361, 825.9522, 3.304578, 2729.395, 773.027, 3.534138, 2732.391, 603.9684, 4.548055, 2747.324, 599.7345, 4.582064, 2747.898, 99.95958, 100.0, 99.34443, 99.41046, 99.98624, 100.0
245008.17488, 283.48323647321394, 284.0620234016474, 284.1104860974809, 18.893627808403192, 19.039771882727234, 18.97219603971732, 5336.312480240913, 5378.26920486341, 5365.206979563581, 90.36209802497103, 0.4571027567130841, -21.622523073214325, 5332.970434738778, 5378.889951024996, 5360.226320614191, 0.9999900423267335, 0.9999999936387649, 0.9999925668319333, 60.0096398796271, 60.00770938463855, 60.00770454389089, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2205, 4.530336, 2746.534, 801.3643, 3.429413, 2748.181, 826.0687, 3.304394, 2729.448, 773.0852, 3.534138, 2732.221, 603.9684, 4.548603, 2747.327, 593.452, 4.627478, 2746.117, 99.95351, 100.0, 99.34003, 99.41435, 99.98635, 99.94233
245010.52448000002, 283.44316605158724, 284.01089260542506, 284.02888476200866, 18.910436308642094, 19.056273991415473, 18.996157627833732, 5343.097632396861, 5387.575377727546, 5374.109968460838, 83.24130273857185, 3.8964411652796116, -23.364446051376035, 5344.795263205934, 5383.972494538819, 5372.995163534045, 0.9999927196525092, 0.9999992590835198, 0.9999911138406626, 59.99861302794309, 60.00294218625541, 60.002833946982015, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 599.9512, 4.580485, 2748.052, 795.1191, 3.455937, 2748.066, 832.397, 3.265738, 2718.524, 779.3185, 3.513546, 2737.581, 597.6356, 4.597364, 2747.751, 587.2292, 4.66575, 2742.68, 100.0, 100.0, 98.934, 99.63164, 100.0, 99.80278
245012.9108, 282.7400154759109, 283.3727836370769, 283.4479137387616, 18.95602754222767, 19.08777190803559, 19.023603105705433, 5338.406994794407, 5388.529596677352, 5368.20235049691, 85.41268701167539, 2.6924882512266777, -19.623277543737004, 5338.4435432685395, 5383.366208345867, 5371.930693764828, 0.9999912617214419, 0.9999996823252347, 0.999991736634978, 59.99968471378307, 59.9985331765104, 59.998426127346534, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2008, 4.530157, 2746.592, 801.3643, 3.429413, 2748.351, 826.0881, 3.30421, 2729.622, 774.7941, 3.528439, 2734.832, 601.3552, 4.574171, 2747.943, 589.277, 4.657693, 2742.285, 99.95161, 100.0, 99.34407, 99.51604, 100.0, 99.81927
245015.28912000003, 283.42386400086474, 283.97011642656247, 284.10988511286905, 18.89167258337282, 19.02221873176338, 18.991191629201953, 5336.779597388201, 5378.7355104030285, 5376.911224484714, 85.92832523648764, 2.6309975547151225, -22.900431017637402, 5336.296161217898, 5381.064043613982, 5375.723078462069, 0.999990038716112, 0.9999999858038665, 0.999990121581004, 59.992972634530055, 59.99237174318023, 59.994021079642366, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.4374, 4.524803, 2745.778, 793.5627, 3.463305, 2746.855, 824.2634, 3.314334, 2732.202, 784.3091, 3.495711, 2742.198, 592.0467, 4.639916, 2744.953, 580.907, 4.705487, 2733.464, 99.92997, 99.96918, 99.44652, 99.79968, 99.89996, 99.48187
245017.66716, 283.3397097898542, 283.91597904547154, 284.0092284355349, 18.911423613708052, 19.04906030499915, 18.990560159828334, 5339.970867920948, 5386.26064503441, 5373.311737131004, 79.313978626226, 4.38863657264892, -17.541815699613835, 5341.816806790305, 5388.572239394049, 5370.429694429496, 0.9999924018485352, 0.9999999119139714, 0.9999929179475708, 59.992096295651976, 59.98954079560137, 59.991533557695355, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 608.3694, 4.515345, 2745.891, 793.874, 3.457963, 2747.64, 824.6128, 3.312493, 2731.884, 779.2603, 3.513362, 2738.544, 597.5211, 4.597912, 2747.746, 587.0105, 4.669413, 2741.08, 99.90919, 99.99774, 99.42685, 99.62627, 99.99757, 99.759
245019.99732000002, 283.42934082131177, 283.82641379283905, 284.11645196893994, 18.91632316154237, 19.032659938806166, 18.980338574088893, 5339.715426592483, 5382.541489966925, 5366.339453944658, 84.16649531277676, 4.9507848351668144, -16.208461612480505, 5341.870856284411, 5382.885548077086, 5370.083997956923, 0.999992005343626, 0.9999999380445875, 0.9999941378806507, 59.98924975613242, 59.987340682574036, 59.990417816707094, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 606.2402, 4.530336, 2746.425, 795.1385, 3.455753, 2747.668, 826.0687, 3.304026, 2729.623, 779.4545, 3.51281, 2737.523, 597.6737, 4.597547, 2747.689, 587.0702, 4.669046, 2741.135, 99.95943, 99.99878, 99.33372, 99.66995, 99.99953, 99.759
245022.33064000003, 283.5104204311404, 283.96545001203424, 284.0919331324761, 18.90173494005376, 19.02632597000677, 18.991242096883667, 5337.986877973751, 5384.642517694456, 5370.59512481401, 86.41327437520408, 6.6977311964647015, -22.275845739973647, 5339.345940844131, 5386.149184495993, 5368.892639134646, 0.9999923618731337, 0.9999998689076002, 0.9999919404108962, 59.99140282258728, 59.99277789838423, 59.99430544331198, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 600], 5500.0, [], 599.9315, 4.580664, 2748.271, 801.3838, 3.429228, 2748.241, 832.397, 3.265738, 2718.76, 773.0852, 3.533771, 2731.824, 604.0447, 4.54842, 2747.219, 593.4918, 4.627478, 2746.171, 100.0, 100.0, 98.94669, 99.4283, 99.98241, 99.9443
