TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
246535.42968000003, 283.13879563023926, 283.59197442625975, 283.6888072707972, 18.964393838246316, 19.11784314900806, 19.09731699563602, 5354.874839593353, 5391.930423413916, 5393.417139967501, 90.18864965053945, -9.030872471427415, -25.017645493364398, 5349.31652975866, 5395.200617103582, 5387.153210926145, 0.9999886262501, 0.9999989050137414, 0.9999891015238805, 59.99533068108523, 59.996652986419036, 59.99232155216281, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.7012, 4.481792, 2741.72, 803.4072, 3.41965, 2747.516, 819.624, 3.34084, 2738.229, 793.0863, 3.463535, 2747.021, 803.452, 3.420887, 2747.988, 801.6482, 3.427858, 2748.012, 99.79431, 100.0, 99.65526, 99.97522, 100.0, 100.0
246537.79576, 283.0502531906637, 283.5157684300581, 283.7323593504162, 18.981533638521537, 19.118519236608257, 19.058832972784966, 5348.17695126992, 5390.368594015365, 5383.6048797672975, 83.80579436688276, -4.330834779068823, -20.18525798310361, 5353.228923807174, 5391.582752243705, 5384.615366270788, 0.999994504493738, 0.9999999915590364, 0.9999928490339898, 59.99898267010178, 59.9980789245311, 59.99617362822205, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3531, 4.538188, 2746.73, 797.2787, 3.446543, 2747.799, 825.9328, 3.30513, 2729.802, 786.6976, 3.487805, 2742.942, 797.1192, 3.447367, 2747.991, 807.9506, 3.398925, 2746.477, 99.97261, 100.0, 99.34856, 99.82677, 100.0, 99.93467
246540.16268, 283.01612630127994, 283.4521708030026, 283.6956363981091, 18.950160619462654, 19.079996818551212, 19.02885261243357, 5338.849310952451, 5385.28925369482, 5372.677465871683, 83.5266829965849, 1.4527730258809015, -20.49240109675725, 5339.07631176788, 5384.19397228397, 5369.247153196845, 0.99999310026662, 0.9999999672325117, 0.9999911456135819, 60.0000460283424, 60.000719382226535, 59.99769431643697, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.6815, 4.48215, 2741.606, 797.123, 3.448569, 2747.793, 827.5052, 3.292429, 2725.738, 783.1635, 3.502514, 2740.408, 792.0453, 3.467091, 2746.534, 813.6167, 3.369443, 2742.462, 99.7922, 100.0, 99.20064, 99.77838, 99.95748, 99.82611
246542.53408, 283.06552853504473, 283.6471508349023, 283.7218900360353, 18.97473686359983, 19.117066953939204, 19.061146344134368, 5351.579213680373, 5393.749369414666, 5383.166469861767, 86.6446231016921, 1.7124250849286682, -24.013194196548966, 5351.165038215576, 5391.879702780485, 5384.494281641501, 0.9999930488083976, 0.9999999992170739, 0.9999936752210449, 60.00065319402469, 59.999837885626526, 60.00203676955572, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 616.0188, 4.447705, 2737.408, 794.5355, 3.455569, 2747.629, 827.0005, 3.301449, 2729.441, 786.9113, 3.486702, 2744.396, 797.1192, 3.44755, 2747.821, 807.9307, 3.398925, 2745.966, 99.62538, 99.99735, 99.31357, 99.83894, 100.0, 99.9556
246544.87376000002, 283.0323294245937, 283.4477247856423, 283.6469608041184, 18.971017353224664, 19.120411238213165, 19.052974760024107, 5348.697884107846, 5393.558081374173, 5382.021791661761, 84.47926026944015, 1.7343218025948772, -20.050914722993866, 5343.961999318071, 5389.681815892249, 5380.46085271393, 0.9999925259580277, 0.9999994311343755, 0.9999932094911204, 59.99891374492842, 60.00219149696619, 60.00087234327662, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.6618, 4.482328, 2741.998, 790.9946, 3.471778, 2746.156, 825.9328, 3.30513, 2729.972, 780.4643, 3.508949, 2739.521, 790.9008, 3.472204, 2746.159, 807.9108, 3.399292, 2746.309, 99.79239, 99.94159, 99.35473, 99.70226, 99.94193, 99.94929
246547.19932, 282.9715649503225, 283.47017864026674, 283.6265969162122, 18.960094513325583, 19.09897193426212, 19.07945277774363, 5347.892920893986, 5393.86818017431, 5386.364055334541, 84.86103979198606, 1.240447248369719, -21.27165236763085, 5347.590478052805, 5387.76907212787, 5387.05504518064, 0.9999922300941959, 0.9999999299262864, 0.9999924458285006, 60.0007476536782, 59.99884830292117, 60.000417797319976, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.2742, 4.537831, 2746.95, 784.8271, 3.495539, 2743.378, 819.5851, 3.340656, 2738.117, 774.2697, 3.530461, 2733.492, 784.568, 3.495581, 2742.798, 801.6085, 3.428041, 2747.857, 99.97262, 99.81032, 99.65117, 99.47509, 99.82153, 100.0
246549.53296, 283.0242154440322, 283.4722125447822, 283.6824084201308, 18.96615178069144, 19.112351629406067, 19.06005796830968, 5347.573989055147, 5392.747154179707, 5378.924455360692, 81.58649314630657, 1.0914548223672682, -20.407756885105414, 5351.322410016179, 5389.468163102781, 5381.034230199957, 0.9999936693935975, 0.9999992545473696, 0.9999951265169571, 60.00571806028657, 60.00674136873778, 60.003388155972175, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.6027, 4.482685, 2741.945, 790.9751, 3.471962, 2746.156, 825.9522, 3.304762, 2729.696, 780.4448, 3.509317, 2739.356, 790.8818, 3.472022, 2746.271, 807.9108, 3.399475, 2746.017, 99.78631, 99.94565, 99.36304, 99.69625, 99.94216, 99.93867
246551.92776000002, 283.0909342703154, 283.47921160011686, 283.6674922687546, 18.968702039705132, 19.101963390051854, 19.060193719649984, 5341.535747782666, 5388.610035054119, 5379.634492031409, 82.87081975314459, 4.484629187130395, -21.631998992950443, 5347.581558510045, 5391.397076981576, 5375.1130469898335, 0.9999925596925753, 0.9999998814638539, 0.9999922198968458, 60.00737968277342, 60.00898029016178, 60.004464300677654, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.537831, 2746.787, 790.9751, 3.472146, 2746.208, 825.9716, 3.304578, 2729.575, 780.4448, 3.509685, 2739.41, 790.9581, 3.470013, 2746.459, 809.4615, 3.392516, 2745.474, 99.97261, 99.94988, 99.36304, 99.69821, 99.9539, 99.91263
246554.24964000002, 282.9999428738917, 283.5600299555262, 283.6683189024213, 18.976978179663202, 19.108854154162078, 19.051866160622442, 5344.480077496851, 5392.277145467678, 5381.787378169223, 80.7305515859407, 4.2027387612611165, -20.243852508069153, 5355.8090306901695, 5395.912858225192, 5381.390422480268, 0.9999932468353886, 0.9999999428445413, 0.9999968770826123, 60.00777177546494, 60.00708316502608, 60.00618156985044, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 599.0247, 4.587445, 2748.026, 797.2787, 3.446727, 2747.865, 831.6399, 3.270524, 2721.709, 784.7752, 3.494976, 2742.331, 794.1436, 3.461795, 2746.724, 809.5013, 3.391967, 2746.138, 100.0, 100.0, 99.04656, 99.80453, 99.97489, 99.92971
246556.60344, 282.96018176110977, 283.5054687295477, 283.6886559946292, 18.978486219184898, 19.12849993563425, 19.065331248790468, 5349.575837683812, 5397.724441953178, 5380.344101939801, 86.56958521721822, 2.8992392048821785, -21.061323064775138, 5351.110129291359, 5392.223805729927, 5387.692302674041, 0.9999864209960708, 0.9999999831458437, 0.9999907845749273, 60.00166746935959, 60.00704126465887, 60.00153349832772, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.2939, 4.53801, 2746.84, 794.0491, 3.459621, 2747.281, 825.8746, 3.304762, 2730.039, 786.4646, 3.48946, 2744.129, 797.0811, 3.447185, 2747.825, 807.9903, 3.399108, 2746.3, 99.97661, 99.98469, 99.34616, 99.86995, 100.0, 99.94511
246558.93624, 283.2069219842447, 283.57258484101226, 283.68844501466543, 18.98133152243021, 19.103468208967865, 19.07826820525988, 5355.492847371844, 5386.712438927025, 5385.694657630662, 89.62495343667615, -3.502164633917346, -26.26535812319844, 5351.646620921148, 5398.180496254726, 5387.494284312995, 0.9999893964767719, 0.999999244126849, 0.999986787063974, 59.9994288129478, 60.0027476768428, 60.00211289095135, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 609.1777, 4.502138, 2743.542, 801.7535, 3.424255, 2747.802, 819.9152, 3.340288, 2738.109, 793.1252, 3.463535, 2747.132, 803.3185, 3.419791, 2747.654, 801.6283, 3.427675, 2747.795, 99.87318, 100.0, 99.65078, 99.97309, 100.0, 100.0
246561.25908000002, 283.20284469274924, 283.59967670395343, 283.69253832067585, 18.995701978198216, 19.124429694255557, 19.073570617001256, 5350.818947162588, 5395.10836045541, 5384.489987820416, 91.30151524255382, -4.6556352195616455, -20.575411787185658, 5354.551053047483, 5393.963772745785, 5383.894438119414, 0.9999941109041185, 0.9999997264140456, 0.9999924539675159, 60.00483560390377, 60.00433014724261, 60.00449816744192, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.1165, 4.539794, 2747.174, 797.2592, 3.446727, 2747.917, 825.8746, 3.305498, 2729.865, 786.7947, 3.487437, 2744.401, 797.1001, 3.447185, 2747.824, 807.9506, 3.399292, 2746.135, 99.97293, 100.0, 99.35478, 99.86346, 100.0, 99.9596
246563.54612, 283.0838936781557, 283.5288657373334, 283.67988708326027, 18.983403310515605, 19.119176314540127, 19.055189560097716, 5351.204363725548, 5397.644635477473, 5383.0543806946525, 86.74169136583896, -5.971106421975492, -25.033173674843965, 5347.353765500187, 5387.377319976366, 5382.573037613894, 0.9999924487625353, 0.9999999991622245, 0.9999909253389095, 60.00512963012287, 60.00542218191557, 60.00052114682342, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.537831, 2747.06, 797.2787, 3.446727, 2748.023, 826.0104, 3.30513, 2730.195, 786.8141, 3.487437, 2744.677, 797.1001, 3.447185, 2747.77, 807.9307, 3.399475, 2746.304, 99.97663, 100.0, 99.36286, 99.86558, 100.0, 99.96791
246565.99504, 283.1267029161587, 283.4078072301019, 283.61961441004144, 18.98710951714372, 19.131532338852743, 19.067754771650073, 5354.5964086306285, 5394.657851579221, 5388.03368422886, 85.14212629728947, 1.8414205450399095, -22.532767047096513, 5359.271225985675, 5398.382868503041, 5386.669257037684, 0.9999922705445283, 0.9999999490737428, 0.9999921872030013, 60.00440363601097, 60.00275000683387, 60.00227871305152, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 599.0247, 4.587624, 2748.194, 790.9362, 3.472146, 2746.271, 832.2999, 3.267027, 2719.445, 780.406, 3.509501, 2739.129, 790.8245, 3.471657, 2745.946, 814.2131, 3.369443, 2743.869, 100.0, 99.94188, 98.97162, 99.69625, 99.93395, 99.82778
246568.30304000003, 283.07934929850956, 283.5297169929297, 283.5194379813434, 18.979282920710265, 19.123491255769338, 19.065535757008828, 5347.246890227011, 5393.9979350229605, 5380.5755178874915, 86.31109484020322, -0.13776156521043958, -19.923716498375597, 5349.062979978459, 5391.702507668707, 5380.8901823774895, 0.9999952591566135, 0.9999999853722924, 0.9999942821444763, 60.000069460168746, 60.001252074528324, 60.00001359076067, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3531, 4.53801, 2747.054, 797.2787, 3.446727, 2748.028, 825.894, 3.304946, 2729.69, 786.0956, 3.489644, 2743.762, 795.4788, 3.455403, 2747.199, 808.0102, 3.399108, 2746.761, 99.97472, 100.0, 99.36677, 99.85663, 99.9817, 99.95112
246570.61252000002, 283.1164052302912, 283.496927476814, 283.6071084147211, 18.975420453008315, 19.093746200910775, 19.061407980360833, 5347.951226109641, 5387.008317410006, 5380.5409830948065, 87.13312015157408, -2.4131187186467287, -26.044768076837045, 5341.16603921276, 5386.47360455622, 5386.9820235828465, 0.9999929607155273, 0.9999999839979785, 0.9999920953816938, 59.996304366961674, 59.99334624213737, 59.99809616117447, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3137, 4.537831, 2747.06, 790.9556, 3.472515, 2745.973, 824.7487, 3.314334, 2732.64, 778.4059, 3.517958, 2735.412, 787.1813, 3.487363, 2743.536, 802.7218, 3.426393, 2748.181, 99.97472, 99.93708, 99.4472, 99.58875, 99.8484, 100.0
246572.98280000003, 283.0735875622129, 283.55830623358156, 283.5348147859072, 18.98366427562908, 19.111406282275833, 19.052407657357964, 5348.313680698999, 5400.216805870332, 5379.170467957315, 81.42245676726611, 3.9621147998491324, -16.140828346831768, 5348.94879792549, 5393.440177715723, 5379.562200567112, 0.9999939311660834, 0.9999999035648954, 0.9999910426606038, 60.00158717398425, 59.9998868628904, 59.99667283279314, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 609.572, 4.507492, 2744.862, 788.2319, 3.480067, 2745.478, 823.1569, 3.320776, 2733.124, 780.2895, 3.51042, 2739.204, 790.8818, 3.472022, 2745.941, 807.9307, 3.399658, 2746.309, 99.89665, 99.90597, 99.49221, 99.68879, 99.94199, 99.94929
246575.32936000003, 283.08598291210654, 283.53031355649495, 283.7404454172873, 18.978774904869034, 19.113260583731904, 19.051220840097397, 5346.797967822899, 5391.925171421255, 5376.48991167989, 85.47458938052841, -0.3461474935043043, -20.613367331423433, 5353.926830249398, 5391.117682552597, 5381.856213608104, 0.9999925581762336, 0.999999937028057, 0.9999939511939129, 59.99949637877491, 59.999673613923996, 60.00246547581803, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3137, 4.538188, 2747.007, 790.9556, 3.471962, 2746.272, 825.9328, 3.305498, 2729.749, 780.4448, 3.509133, 2739.061, 790.8818, 3.472022, 2745.994, 807.9705, 3.398925, 2746.82, 99.97472, 99.94796, 99.36908, 99.70631, 99.93783, 99.96791
246577.66308000003, 283.1215460358182, 283.5729799341441, 283.6833382835124, 18.97484024229383, 19.109472637909604, 19.054561290815666, 5352.493588042484, 5391.416770554695, 5377.407368092299, 87.3942578310573, 1.3332417347335195, -17.45237575608462, 5347.139211621261, 5393.555171473736, 5378.235358837312, 0.9999915320300133, 0.9999994614725682, 0.9999953279000643, 60.003519974880895, 60.00389360556121, 60.00440785701294, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 599.0641, 4.587624, 2748.247, 797.2592, 3.446727, 2748.028, 832.2805, 3.267027, 2719.504, 786.7559, 3.488356, 2744.512, 797.1001, 3.447185, 2747.77, 814.2529, 3.368894, 2742.909, 100.0, 100.0, 98.97375, 99.85695, 100.0, 99.83823
246579.97268, 283.07554992929613, 283.51982346109446, 283.626846677334, 18.96438572936513, 19.110954550014334, 19.050197320952456, 5352.710381760797, 5395.275081856603, 5385.072498567266, 80.61031216721449, 6.387434590024895, -20.004011109155726, 5347.732127854586, 5396.550876752911, 5382.8453330276625, 0.999991482388126, 0.9999999999679047, 0.9999919930382828, 60.00178782448269, 60.00261347833493, 60.002551827942966, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.538188, 2747.002, 790.9556, 3.471594, 2746.043, 825.9716, 3.30513, 2730.313, 780.4448, 3.509501, 2739.569, 790.9008, 3.471839, 2746.052, 807.9506, 3.399475, 2746.478, 99.97661, 99.94774, 99.36713, 99.69206, 99.93996, 99.95547
246582.25800000003, 283.21338491652193, 283.5877069507233, 283.6435918720587, 18.985986052548284, 19.125286979018128, 19.084536869155276, 5355.368607515718, 5390.553524068529, 5386.331358501841, 91.15217223848072, -8.014369538207006, -22.94349817641796, 5344.804445163865, 5388.594577216496, 5388.810480642295, 0.9999905191725489, 0.9999998715165931, 0.9999923468421257, 60.007393520577594, 60.005736402191744, 60.00370243122638, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3137, 4.538188, 2747.164, 797.2787, 3.446911, 2747.912, 825.9134, 3.305314, 2729.918, 786.8336, 3.487253, 2744.285, 797.1001, 3.447185, 2747.665, 807.9506, 3.399658, 2746.883, 99.97472, 100.0, 99.36473, 99.85728, 100.0, 99.9637
246584.56688000003, 283.1193725835095, 283.51640336956564, 283.70756368037337, 18.97189669770414, 19.10316699257567, 19.06698661910326, 5344.400108375039, 5392.961887101773, 5380.329796818067, 85.73281581654737, -5.6332367287736815, -22.52426246811592, 5350.724854449586, 5395.329299617179, 5380.052086177599, 0.9999925458390949, 0.9999995804855439, 0.9999920466415221, 60.00643079913326, 60.00609236215157, 60.00490977132932, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.6618, 4.483934, 2741.835, 803.4461, 3.41965, 2747.637, 819.6046, 3.340472, 2737.949, 792.8922, 3.465374, 2746.429, 801.6399, 3.427826, 2747.862, 804.4316, 3.414124, 2747.869, 99.79846, 100.0, 99.64504, 99.95915, 100.0, 100.0
246586.96984000003, 283.01625650575835, 283.61952604321607, 283.6116003550578, 18.981096573311, 19.108009888492507, 19.05521761824263, 5353.704410510049, 5392.611835868337, 5380.325031088324, 90.66828337615061, -4.572945803879634, -18.267492762651955, 5352.15378875481, 5395.543003916266, 5381.743916017643, 0.9999911199400018, 0.9999997023196529, 0.9999913800297661, 60.011085938427904, 60.00979357846326, 60.00692365997512, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.537474, 2747.112, 797.2787, 3.446543, 2747.965, 825.9328, 3.30513, 2729.965, 786.8141, 3.487805, 2744.334, 797.1001, 3.447185, 2747.711, 807.9307, 3.399475, 2746.765, 99.97853, 100.0, 99.36317, 99.87743, 100.0, 99.96591
246589.28620000003, 283.1256661312528, 283.60457147806494, 283.5335211741189, 18.951669283294073, 19.101450024607146, 19.03854187201511, 5343.15235409502, 5385.708251563889, 5375.1306702563, 84.8887934440395, 3.183896073014239, -20.076376193946317, 5339.952795837852, 5389.438928892836, 5373.405852510715, 0.9999932621683999, 0.9999999665727565, 0.9999938839200557, 60.01382356457552, 60.01137668396545, 60.014151607758215, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 602.455, 4.561032, 2748.066, 793.5822, 3.464041, 2746.377, 831.1934, 3.273838, 2719.771, 780.4448, 3.509868, 2739.298, 790.8436, 3.472022, 2745.835, 814.233, 3.368344, 2742.504, 100.0, 99.94774, 98.99029, 99.69414, 99.93204, 99.84865
246591.64468000003, 283.1003641690115, 283.5854846096655, 283.60491891100475, 18.97844707103289, 19.115107923233456, 19.049612019184913, 5353.437800937652, 5395.0606707236475, 5382.194264436414, 83.90676996431284, 0.7346541252918541, -20.281386380933213, 5350.113505423422, 5399.128463768807, 5380.598634573644, 0.9999932515419976, 0.9999998747005849, 0.9999921579945111, 60.01277087441389, 60.01623631750414, 60.01939799617569, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.537831, 2746.892, 797.2787, 3.446727, 2747.971, 825.9134, 3.304946, 2729.812, 786.8336, 3.487069, 2744.057, 797.1382, 3.447185, 2747.883, 807.9705, 3.399475, 2746.536, 99.97052, 100.0, 99.35038, 99.89184, 100.0, 99.95329
246593.93372000003, 283.0984917161568, 283.5549447236745, 283.73553161032436, 18.97896508264387, 19.11732422374851, 19.049738974547598, 5349.377378735128, 5390.065999886987, 5383.002224821359, 80.3000748343054, -0.00781436049283002, -22.481235351592204, 5352.6076939096065, 5390.3317979683625, 5379.684385529858, 0.9999899335862033, 0.9999999924558696, 0.9999905033643548, 60.01392082203776, 60.011000473066595, 60.013958976067414, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3531, 4.537831, 2746.944, 790.9751, 3.471778, 2746.214, 825.9716, 3.304762, 2730.259, 780.4837, 3.510052, 2739.463, 790.9199, 3.472022, 2746.108, 807.9307, 3.399292, 2746.309, 99.97243, 99.94796, 99.36516, 99.69153, 99.94199, 99.95533
246596.24308000001, 283.1114425950012, 283.52962375453245, 283.6562733731623, 18.957144057171877, 19.10056054231457, 19.073978563960853, 5340.267783425199, 5389.8544423308595, 5383.3626564276165, 88.42299156847005, -1.5191800804377635, -25.410408737379385, 5341.960953785487, 5393.624974352799, 5384.732484359496, 0.999989847775693, 0.9999998716745399, 0.9999887562286228, 60.01026193169543, 60.00942133130683, 60.01076918949101, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.7209, 4.48322, 2741.826, 784.7688, 3.495723, 2742.845, 819.6434, 3.340472, 2738.117, 774.0367, 3.530461, 2732.74, 784.4917, 3.495398, 2743.182, 801.5289, 3.428041, 2747.735, 99.78838, 99.8299, 99.647, 99.4785, 99.80748, 100.0
246598.5836, 283.19924983878917, 283.5038645647437, 283.61940257171534, 18.981294028740127, 19.105824936919976, 19.068381012053766, 5343.890013744247, 5393.540117266047, 5380.864545636505, 83.1364434124024, 1.3036121030179402, -17.9974916760184, 5353.507964120738, 5394.581152009837, 5379.861355441736, 0.9999957982462894, 0.9999999944299685, 0.9999921893971502, 60.008287492395894, 60.00632852879914, 60.00617838538136, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3531, 4.53801, 2746.84, 790.9946, 3.471778, 2746.264, 825.9328, 3.305314, 2729.981, 780.4837, 3.510052, 2739.124, 790.9008, 3.472022, 2746.164, 807.9307, 3.399108, 2746.422, 99.97051, 99.94176, 99.3486, 99.68781, 99.93783, 99.95342
246600.91692000002, 283.2126890895825, 283.515878626273, 283.64372663010937, 18.95340340481388, 19.083963114814757, 19.05153526705292, 5344.490074928329, 5388.330161925353, 5375.970432242995, 82.01713084446715, 4.674025851861188, -26.130407130107415, 5345.662837242937, 5385.895288807881, 5374.183999513705, 0.9999911839685555, 0.9999999756946844, 0.9999945038987623, 60.004532398070126, 60.008098777953585, 60.00716730433398, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.537653, 2746.839, 790.9946, 3.471594, 2746.321, 825.894, 3.305314, 2729.486, 781.008, 3.508581, 2741.145, 792.5031, 3.464352, 2747.013, 811.0123, 3.382078, 2744.572, 99.97053, 99.94975, 99.34243, 99.7219, 99.97095, 99.89603
246603.19864000002, 283.21803826574444, 283.5954194327154, 283.70766533119223, 18.97014089006681, 19.103912957800684, 19.06736596335083, 5349.330907667007, 5395.135734102042, 5381.603561136395, 82.30261311558638, 6.882113582396755, -23.220306203564633, 5348.182570413621, 5390.999229395771, 5379.921260435393, 0.9999981640895595, 0.9999999162608403, 0.9999928707444538, 60.00511742120421, 60.00378536829873, 60.00416519732388, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 599.0444, 4.58566, 2748.166, 796.2281, 3.450779, 2747.792, 830.0093, 3.282857, 2724.839, 783.2217, 3.500859, 2741.399, 792.4268, 3.467274, 2746.278, 808.1693, 3.397826, 2746.297, 100.0, 100.0, 99.16792, 99.75243, 99.94817, 99.9553
246605.49080000003, 283.17865249866037, 283.56916700012454, 283.64993955227243, 18.973801953486937, 19.11714650638053, 19.062341830113322, 5354.606513006047, 5398.246654083817, 5380.815460198995, 85.28080091119136, -3.9713773603608615, -17.931360251767273, 5354.466497384282, 5396.04451434031, 5382.859152342386, 0.9999957512487081, 0.9999999583254567, 0.9999915430508393, 60.00617369858337, 60.0042425812316, 60.00297480919324, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.537831, 2746.892, 795.158, 3.45299, 2747.846, 825.9328, 3.304946, 2729.75, 786.8336, 3.486886, 2744.957, 797.1001, 3.447002, 2748.151, 807.9705, 3.399108, 2746.245, 99.97051, 100.0, 99.34664, 99.84706, 100.0, 99.94711
246607.88416000002, 283.3322896451988, 283.663344943915, 283.71049661456345, 18.977282482574562, 19.086900290940207, 19.063395182117965, 5356.086969274307, 5390.631082186094, 5382.333161399024, 90.75494757386514, -9.720855023889442, -23.19539174143074, 5354.446542455618, 5401.134948181763, 5379.437808325539, 0.9999903078492699, 0.9999982243802282, 0.9999870787995949, 59.99762329490135, 59.99943170608273, 60.00037773680403, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 610.6367, 4.48554, 2742.107, 803.4461, 3.420203, 2748.087, 819.6046, 3.34084, 2738.114, 793.1058, 3.463351, 2747.127, 803.3948, 3.420339, 2748.1, 801.5687, 3.428041, 2748.081, 99.79685, 99.99745, 99.64892, 99.97908, 100.0, 100.0
246610.22228000002, 283.1514973146329, 283.57902047233813, 283.7059493636778, 18.978674703922387, 19.103509628190434, 19.066599530141293, 5351.999923523112, 5393.860473197314, 5387.005699207436, 93.17215286443752, -5.020089113937843, -21.516883636370494, 5350.570416251697, 5394.501197037634, 5378.241092043653, 0.9999954906259364, 0.9999997114918269, 0.999992095727458, 59.99931011820832, 59.99714770924621, 60.000118677079264, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.2939, 4.53801, 2747.007, 797.2592, 3.446727, 2747.969, 825.9328, 3.30513, 2729.803, 786.6976, 3.487253, 2744.462, 797.1001, 3.447367, 2747.769, 807.9307, 3.399292, 2746.592, 99.96461, 100.0, 99.34434, 99.88209, 100.0, 99.9596
246612.56852000003, 283.2404004294317, 283.54480546778433, 283.6053208189617, 18.95813265544053, 19.0938708493518, 19.033108690946506, 5348.8825422287355, 5392.137920872766, 5377.186554144053, 84.47601101485861, -4.791636983315925, -21.947302282620967, 5344.761242113837, 5387.867010776435, 5374.471948003315, 0.9999945587170924, 0.9999998329572507, 0.9999908250369688, 59.99639597495848, 59.999128927769064, 60.00060326042823, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.537474, 2746.95, 797.2592, 3.446911, 2748.028, 825.9134, 3.304762, 2729.808, 786.8336, 3.487437, 2743.999, 797.1001, 3.44755, 2747.825, 807.9506, 3.399292, 2746.304, 99.96653, 100.0, 99.34438, 99.88633, 100.0, 99.94912
246614.99952, 283.11450620492275, 283.42341540081145, 283.7406970948408, 18.98590491452724, 19.123366052353994, 19.06264791274922, 5349.542792206301, 5399.09756018596, 5381.242020281495, 83.28755650843868, -0.4192929386331343, -20.692821719770564, 5351.790009418328, 5395.406739871408, 5382.325110502023, 0.9999953967821712, 0.9999999176089285, 0.9999940147466736, 60.00038914886432, 60.001535344068564, 60.00070751562005, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 599.0444, 4.587267, 2748.026, 790.9167, 3.471962, 2746.051, 832.2416, 3.266843, 2718.998, 780.4643, 3.510052, 2739.655, 792.0453, 3.465813, 2746.634, 812.563, 3.378782, 2744.888, 100.0, 99.95197, 98.95536, 99.70032, 99.93338, 99.88789
246617.32864000002, 283.1214647893425, 283.587732374172, 283.7051555134178, 18.98501906067738, 19.106852307994494, 19.055756063869193, 5350.91079664027, 5392.20554338886, 5381.865438655885, 88.97220862425229, -2.081009804190103, -20.07774558209644, 5355.660471012734, 5392.738999116399, 5380.757836349657, 0.9999937478400448, 0.9999999999982716, 0.9999939046171822, 59.997261479161324, 60.003527713853856, 60.00171706693826, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.537474, 2746.73, 797.1036, 3.449858, 2747.684, 825.9328, 3.30421, 2729.861, 783.513, 3.499388, 2741.301, 793.0372, 3.466178, 2746.386, 808.0301, 3.399108, 2746.593, 99.97452, 100.0, 99.33011, 99.76704, 99.95875, 99.95963
246619.63612, 283.1916869996246, 283.63459723262685, 283.78239020782354, 18.94941190433611, 19.087543655750288, 19.07104947714503, 5346.948630492076, 5378.9413593704985, 5379.65276389763, 85.26865799548978, -3.4181877029275256, -23.11782799937032, 5348.5429017578035, 5389.222191502506, 5383.619201712284, 0.9999910229948161, 0.9999999681486801, 0.9999914422073223, 60.00139707906329, 59.99753970030559, 59.99400256235781, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 606.6148, 4.521055, 2745.659, 788.2319, 3.482277, 2744.377, 823.4092, 3.318935, 2733.405, 775.0465, 3.529358, 2733.493, 784.6061, 3.49485, 2742.144, 801.5687, 3.427492, 2747.911, 99.928, 99.887, 99.45955, 99.49782, 99.79771, 100.0
246621.93392, 283.16827344822104, 283.4913143058624, 283.7279032031046, 18.975804784542586, 19.118306503314763, 19.04911132339145, 5350.635640456669, 5391.498657542821, 5382.781629961038, 89.80462806792457, -0.3826263463736268, -13.96215758586618, 5351.224645915514, 5394.643751497514, 5378.403035348342, 0.9999914973148414, 0.9999997285114267, 0.9999940880865976, 59.99723677876364, 59.99851803567832, 59.99863731476012, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 607.7977, 4.519806, 2745.969, 789.8467, 3.47362, 2745.949, 824.9428, 3.31102, 2730.343, 780.406, 3.51042, 2739.638, 790.9008, 3.472022, 2745.833, 807.9506, 3.399108, 2746.6, 99.93692, 99.94122, 99.3668, 99.70662, 99.93199, 99.9636
246624.31348, 283.15365960788995, 283.58204916783694, 283.59137072865565, 18.96974268143017, 19.088185265836483, 19.043522096077087, 5350.496333254481, 5391.138548384265, 5380.346978852967, 86.6349063876537, 5.159927824266788, -21.2263265191566, 5353.020277504532, 5391.488246720548, 5380.362915815404, 0.9999936495169172, 0.9999999081252637, 0.9999948849747973, 60.004014612904655, 60.00138722271528, 60.00615678433381, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3531, 4.537474, 2747.002, 790.9751, 3.471778, 2746.208, 825.9522, 3.304394, 2729.977, 780.4254, 3.510052, 2739.579, 790.9008, 3.472022, 2746.051, 807.9506, 3.399292, 2746.592, 99.9648, 99.94565, 99.3322, 99.7086, 99.93407, 99.94929
246626.62616, 283.20973524074316, 283.5359025453859, 283.7136433033921, 18.960339106487847, 19.090395653078094, 19.049858513629573, 5345.69260794444, 5389.440894322239, 5379.262485138954, 85.67723776136108, 3.3456242413344626, -20.555724531795477, 5352.922640072515, 5392.175056629097, 5382.479590254704, 0.9999927685189037, 0.9999997472222566, 0.9999966525478222, 60.0051250653591, 60.00033167255501, 60.00625520799051, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 599.0641, 4.587624, 2748.241, 797.2592, 3.446727, 2748.082, 832.2416, 3.267211, 2719.167, 786.7365, 3.487989, 2744.511, 797.1192, 3.447185, 2747.821, 814.2728, 3.368527, 2742.965, 100.0, 100.0, 98.94709, 99.88388, 100.0, 99.82762
246628.94208, 283.27609970368144, 283.600456322436, 283.68946683394734, 18.967958628629273, 19.110725732509106, 19.05197822482018, 5351.966389146597, 5392.968148057295, 5375.353868474492, 84.29429342610092, 1.991767881189844, -17.18914557559799, 5350.686776763404, 5396.805277960115, 5378.887550676839, 0.9999925481596494, 0.999999993587856, 0.9999888935873233, 60.0019427530702, 60.00422049294545, 60.00261228125929, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.53801, 2746.84, 790.9556, 3.471962, 2746.097, 825.9134, 3.305314, 2729.683, 780.3866, 3.509868, 2739.471, 790.9008, 3.472022, 2746.051, 807.9307, 3.398925, 2746.304, 99.96862, 99.94565, 99.3442, 99.70016, 99.93783, 99.96374
246631.25684000002, 283.2399891147361, 283.5866875896183, 283.55861982180005, 19.013763333469488, 19.09181999341731, 19.07203962482206, 5346.238846404292, 5393.869051293741, 5389.843902176102, 91.84470508652521, -4.155641345480035, -22.292142056765712, 5346.766563230153, 5385.873833832626, 5383.133693497925, 0.9999915768317051, 0.9999987453425144, 0.9999899010206369, 59.99913136653603, 60.00021477996859, 59.99980080916387, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3137, 4.537653, 2747.059, 797.2787, 3.446727, 2748.028, 825.9134, 3.304762, 2729.923, 786.8336, 3.487621, 2744.333, 797.2718, 3.443897, 2748.096, 806.2805, 3.408814, 2747.035, 99.9766, 100.0, 99.35295, 99.85795, 100.0, 99.98387
246633.56268000003, 283.21691655535005, 283.6034440330498, 283.67724913578473, 18.984360070870263, 19.111223410590945, 19.049032003108984, 5354.361416994624, 5392.672106349839, 5379.900351727965, 91.2141271284595, -6.074805487803587, -19.032836498223645, 5351.915299424243, 5398.309291567826, 5380.178016303259, 0.9999916829273625, 0.9999998622613159, 0.9999889958223351, 60.00242969079244, 60.00049824981789, 60.00218926759361, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.6421, 4.482506, 2742.108, 803.3877, 3.420755, 2747.537, 820.3422, 3.334398, 2735.776, 790.9114, 3.473831, 2745.55, 800.0948, 3.436958, 2748.123, 806.5588, 3.404052, 2746.055, 99.7964, 100.0, 99.56595, 99.93741, 100.0, 99.94007
246635.86396000002, 283.16833811134364, 283.6365988903804, 283.6553648039389, 18.970318476452366, 19.10810323492934, 19.04809581108121, 5352.498944210977, 5397.917823285772, 5378.554312203459, 85.78106085115883, -4.538650894609418, -20.9983701386667, 5350.7455109945295, 5392.607076557401, 5381.193277075116, 0.9999932795496894, 0.999999782612276, 0.9999937259334543, 59.99975970610177, 60.00159214733494, 59.99995307032794, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 606.4177, 4.522662, 2745.83, 797.2592, 3.446727, 2748.082, 825.9328, 3.304946, 2729.807, 786.8336, 3.487805, 2744.45, 797.1192, 3.447002, 2747.656, 807.9506, 3.399292, 2745.958, 99.93188, 100.0, 99.34873, 99.85776, 100.0, 99.9596
246638.26552000002, 283.1442811981548, 283.5359501726072, 283.6246391687498, 18.953227829870425, 19.094903545840236, 19.02334804631376, 5341.4511480192505, 5382.742992387275, 5373.254810442548, 82.04847860968448, 1.1477743830764666, -19.397459080774638, 5346.567208415765, 5381.462170694133, 5371.01798027887, 0.9999938253363573, 0.9999999802158199, 0.9999929339992184, 60.00345874407869, 59.99693615919209, 59.99545700054023, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 615.3682, 4.447884, 2735.595, 791.7922, 3.469936, 2746.105, 832.067, 3.267947, 2719.056, 780.406, 3.509685, 2739.186, 790.8818, 3.471657, 2746.055, 814.2529, 3.368894, 2742.563, 99.6003, 99.94368, 98.96367, 99.69007, 99.92391, 99.83389
246640.55664000002, 283.03844174639175, 283.5337847404316, 283.63205812094105, 18.96605599140421, 19.106248760504116, 19.052513007867965, 5348.57933072424, 5393.020308256539, 5376.22669853096, 82.01023392482853, 0.6136864778377458, -20.626633881236785, 5347.000427782607, 5393.005481323203, 5380.535224084533, 0.9999937643882342, 0.9999999681041462, 0.9999923078746993, 60.00412868915703, 60.00029195306033, 60.00189598765933, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.6224, 4.482328, 2741.997, 797.2787, 3.446727, 2747.965, 826.0104, 3.304946, 2729.807, 786.853, 3.487621, 2744.566, 797.1192, 3.44682, 2747.991, 807.9506, 3.399475, 2745.844, 99.79239, 100.0, 99.34873, 99.84363, 100.0, 99.9324
246642.8618, 283.14404192419954, 283.58678242344655, 283.68498177428665, 18.976833258338793, 19.103523902590965, 19.039895334917784, 5348.001579179443, 5388.390058258427, 5378.563283504919, 87.22695224995277, -3.24847009154837, -19.47329099734077, 5353.213642476332, 5395.6044105565325, 5382.069570444868, 0.9999925285229717, 0.9999998971069352, 0.9999897010702523, 59.99651687673349, 59.998136380550385, 59.9968951377858, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.6027, 4.48322, 2741.998, 790.9556, 3.471778, 2746.321, 825.9522, 3.30513, 2729.808, 780.4837, 3.510236, 2739.41, 790.8818, 3.471839, 2746.22, 807.9506, 3.399475, 2746.131, 99.7884, 99.94992, 99.34877, 99.69252, 99.94608, 99.95973
246645.21432000003, 283.18930839141336, 283.6127362413846, 283.7376309694388, 18.963592268001353, 19.09768131821708, 19.081977071070213, 5352.4355093394015, 5390.560123277006, 5380.404989034781, 91.01502172900655, -3.6101144829003715, -24.835853069222367, 5350.196844229557, 5389.434545770208, 5384.917368570433, 0.9999922555374027, 0.9999999077096614, 0.9999935207985434, 59.99716242377054, 59.995083810221104, 59.99725620661808, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.2939, 4.537653, 2747.06, 784.8466, 3.496276, 2743.089, 819.6434, 3.34084, 2738.171, 774.2115, 3.530277, 2733.216, 784.4536, 3.495946, 2742.482, 801.5289, 3.427858, 2748.004, 99.97662, 99.80646, 99.64709, 99.4834, 99.81921, 100.0
246647.57300000003, 283.1800839226161, 283.6376668926789, 283.636595259085, 18.975180907385976, 19.119045658325813, 19.03787501360901, 5349.6627602136605, 5390.898659498428, 5378.810362296532, 84.94796026518861, 1.1161340354874483, -19.520040389268956, 5349.872209932175, 5393.993652978475, 5380.1947607297925, 0.999994419069992, 0.9999998166536076, 0.9999944702771827, 59.999209715405144, 60.00069200622328, 60.000196909424275, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 611.6421, 4.483042, 2741.998, 790.9751, 3.471778, 2746.272, 825.9328, 3.30513, 2729.802, 780.4448, 3.510052, 2739.347, 790.9008, 3.471839, 2745.886, 807.9506, 3.399475, 2746.018, 99.78612, 99.94796, 99.34856, 99.69025, 99.94985, 99.93871
246649.9346, 283.22621457599377, 283.589532994215, 283.7295940304545, 18.96862568256798, 19.102549240743784, 19.03752213274545, 5348.36788615339, 5389.204500775491, 5372.845256681965, 85.88375862778321, 1.0829754341871194, -19.920667966846395, 5345.9547943911575, 5390.067482266, 5376.063935997873, 0.9999943328760387, 0.9999998373464097, 0.9999949440145447, 60.000356712704686, 60.00295957750398, 60.00278261067104, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 800], 5500.0, [], 605.3334, 4.537831, 2746.897, 791.0918, 3.471594, 2746.793, 827.2334, 3.295374, 2725.612, 782.9498, 3.499204, 2742.203, 794.9637, 3.453029, 2747.879, 813.7161, 3.370908, 2743.271, 99.97661, 99.95781, 99.23061, 99.79986, 99.99362, 99.83876
