TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
247727.06784000003, 283.1329102074312, 283.47506515403944, 283.6746341588996, 18.941587526315796, 19.06779908178874, 19.053108778676513, 5338.598450468749, 5381.197436143394, 5376.390466763766, 86.68901500621337, 1.092116588457884, -22.26229737230551, 5342.93046459788, 5380.325212385853, 5376.9585274687715, 0.9999925567615318, 0.9999999122877289, 0.9999930091999376, 60.00051052195873, 59.99695787735546, 59.999219372704296, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 782.1947, 3.501291, 2741.133, 599.8052, 4.581563, 2748.156, 594.0387, 4.624382, 2746.284, 606.6876, 4.526266, 2745.904, 600.4014, 4.57691, 2748.046, 820.4161, 3.334833, 2737.26, 99.7841, 100.0, 99.9484, 99.93458, 100.0, 99.61998
247729.40788, 283.1072111288656, 283.4171684400526, 283.6053950669556, 18.934200433762783, 19.061811356534715, 19.04000826784864, 5343.524616773548, 5380.862526387715, 5379.165558852864, 90.46612836122586, 2.1663974375851467, -20.681972522995693, 5344.0351611827155, 5374.94856824969, 5376.131698405389, 0.9999931454460523, 0.9999998496964547, 0.9999917822476272, 60.00023078581697, 59.998998808097824, 60.00002487285775, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.8378, 3.518603, 2736.906, 593.988, 4.62356, 2746.341, 593.9417, 4.624382, 2746.398, 606.7847, 4.525162, 2745.852, 594.183, 4.622201, 2746.62, 820.4757, 3.335932, 2736.348, 99.61075, 99.95046, 99.95253, 99.9366, 99.96064, 99.62202
247731.74196, 283.0500708454086, 283.44902807510846, 283.6417911917234, 18.904921524411627, 19.042962834283937, 19.006941910643157, 5336.876813219191, 5372.151982188303, 5373.900702557093, 85.99069294695444, 0.5470497043152136, -22.179167875042367, 5335.104726520122, 5373.179426848014, 5370.217262660957, 0.9999908306566768, 0.9999999787869581, 0.9999906761072611, 60.00374399962606, 60.002253949257984, 60.00055134930206, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 771.6078, 3.538591, 2730.38, 587.6649, 4.665557, 2741.655, 587.6522, 4.665614, 2741.744, 600.4542, 4.576276, 2747.95, 587.9265, 4.664205, 2741.969, 814.1932, 3.368894, 2743.031, 99.3675, 99.77992, 99.78116, 100.0, 99.79312, 99.83001
247734.11012000003, 283.03939879375673, 283.399621217807, 283.59570473241615, 18.933794433336107, 19.071563473388156, 19.051510817023498, 5341.627951251405, 5378.265143080883, 5374.985082778837, 85.15227394490478, 0.25620000819913, -19.180327971797396, 5346.429579905838, 5375.651378136876, 5375.350325741226, 0.9999934973723991, 0.9999999385841665, 0.9999923986756646, 60.009763167495606, 60.011383422315, 60.00773098871123, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.8575, 3.51896, 2737.165, 593.9296, 4.624113, 2746.449, 593.9611, 4.624013, 2746.34, 606.7847, 4.526633, 2745.961, 594.2021, 4.621653, 2746.616, 820.3763, 3.335566, 2736.344, 99.6165, 99.95239, 99.95045, 99.94268, 99.95855, 99.61167
247736.48308000003, 283.14521121206377, 283.4976452119104, 283.6653056517366, 18.918431133233337, 19.06590561071733, 19.01436732450104, 5334.122477793704, 5380.036289516502, 5366.50829031076, 81.81247177941736, 0.5842421160318736, -21.327874022281776, 5337.488310305227, 5381.848607653938, 5366.541409026294, 0.999993810697649, 0.9999995982792111, 0.9999941224101607, 60.0123741929197, 60.010297934533554, 60.011345254452635, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.9363, 3.51896, 2737.284, 593.8907, 4.624297, 2746.508, 593.8834, 4.624198, 2746.29, 606.9789, 4.520566, 2745.205, 595.8235, 4.606313, 2747.516, 822.6229, 3.323846, 2734.223, 99.61321, 99.95252, 99.94862, 99.92397, 99.99324, 99.50946
247738.85696000003, 283.1032767140905, 283.4337180830586, 283.63638867864967, 18.933416048966752, 19.071330761008088, 19.02927349895305, 5340.967122432219, 5378.834350955635, 5372.533627878144, 86.80930609526376, -1.5362599866715723, -22.59650740353254, 5337.934888615468, 5379.952637200578, 5369.741371366673, 0.9999912329259705, 0.9999998679184685, 0.9999906033603941, 60.01468916648198, 60.01309314860039, 60.01381900789025, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.1465, 3.497365, 2741.993, 599.241, 4.588747, 2747.704, 597.7463, 4.596403, 2747.354, 609.2314, 4.509166, 2744.865, 595.0796, 4.619096, 2746.62, 822.1458, 3.326776, 2734.757, 99.79223, 100.0, 100.0, 99.89673, 99.95671, 99.53789
247741.19288000002, 283.0585374443194, 283.4935212378976, 283.6848615585439, 18.94764778452537, 19.09248131503222, 19.06701981788758, 5337.919061437242, 5381.053163826459, 5379.604603860257, 86.32731586843511, -0.7954177998337855, -21.0444427796333, 5346.02328461892, 5383.61687808637, 5379.2961414886, 0.9999918553786755, 0.999999957457158, 0.9999917453557369, 60.015178479386016, 60.014542316339195, 60.01383807542655, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 781.7018, 3.506289, 2741.511, 598.7351, 4.585432, 2748.218, 593.9028, 4.624382, 2746.456, 606.843, 4.526082, 2746.023, 600.3251, 4.576727, 2747.781, 820.595, 3.335016, 2736.919, 99.76207, 100.0, 99.95461, 99.94283, 100.0, 99.59248
247743.54896000001, 283.18262789510436, 283.5497883668936, 283.6382583874992, 18.9446547089263, 19.083659201203798, 19.043004056457654, 5336.873811099509, 5379.819023377793, 5377.486742785554, 85.5398630229065, -1.6127843693693649, -25.351741897756916, 5346.4468749797825, 5374.433290106897, 5378.132616617965, 0.9999896988421447, 0.9999997496142033, 0.9999911966377165, 60.012888734088264, 60.01337001373463, 60.01605618010974, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 790.0215, 3.47577, 2746.142, 606.634, 4.527041, 2746.266, 587.6328, 4.66543, 2741.693, 600.5319, 4.575541, 2748.113, 606.7151, 4.525409, 2745.666, 814.2529, 3.368344, 2742.797, 99.94186, 99.93953, 99.78321, 100.0, 99.9259, 99.82792
247745.87348, 283.15306184660176, 283.4916812544137, 283.70615427994926, 18.944532854221006, 19.05818493266417, 19.0530762595313, 5341.657916816189, 5379.549951841009, 5379.162561744366, 86.77297373066585, 2.3786701413009723, -23.203456440481432, 5343.890985255833, 5381.211571726034, 5379.555565678854, 0.9999910069375939, 0.9999999884670736, 0.9999898408375065, 60.01166692520763, 60.012983037198275, 60.01248578693402, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.0479, 3.49683, 2742.637, 600.2721, 4.577695, 2747.877, 593.9222, 4.62475, 2746.344, 606.7847, 4.526449, 2746.019, 600.306, 4.577275, 2747.832, 820.4757, 3.335566, 2737.024, 99.81899, 100.0, 99.95058, 99.93876, 100.0, 99.6054
247748.219, 283.1962065426486, 283.54037543308084, 283.69622898224276, 18.940524426287496, 19.08112871110879, 19.062676382030503, 5339.248094833194, 5378.426629341441, 5378.204448864248, 87.93384345525294, -8.561559397450765, -24.316391583049153, 5341.2500866821065, 5372.798203736972, 5378.623004197484, 0.9999920657441992, 0.9999999914250157, 0.9999932046948389, 60.01273379014952, 60.01028200783646, 60.00942413236557, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.1662, 3.4979, 2742.455, 600.311, 4.577879, 2748.153, 593.9028, 4.624198, 2746.448, 606.707, 4.526266, 2746.076, 600.4396, 4.576545, 2747.944, 820.5552, 3.335199, 2737.04, 99.80905, 100.0, 99.9547, 99.94084, 100.0, 99.61197
247750.55956000002, 283.0916785027423, 283.48589237372425, 283.71053654840523, 18.966096390783655, 19.092456168183997, 19.064339298877304, 5336.920803402242, 5382.867766966654, 5376.112834643571, 88.79366413168464, 1.3654331336661016, -24.50373066524162, 5336.43794645337, 5382.11512808458, 5379.7763968931, 0.9999933080207369, 0.9999999999206463, 0.9999919290784285, 60.011076847193294, 60.00566351303534, 60.011531168501214, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.8575, 3.518781, 2737.179, 593.9685, 4.623929, 2746.396, 600.2311, 4.578547, 2748.133, 612.7462, 4.472394, 2740.335, 594.5455, 4.619644, 2747.127, 825.0881, 3.309929, 2732.52, 99.61704, 99.95046, 100.0, 99.74, 99.97101, 99.41128
247752.90080000003, 283.168148163379, 283.49198926476726, 283.6972281835914, 18.925690358419033, 19.07879508151567, 19.049268414124, 5337.888888299963, 5378.911024755915, 5376.538808368644, 85.24202437171652, -0.7461012350131568, -20.248208687331953, 5336.9897076124735, 5378.92894417392, 5376.783533809855, 0.9999931377484823, 0.9999998521331995, 0.9999924467178591, 60.00316073872174, 60.0047267482192, 60.00765503329477, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.1268, 3.498257, 2743.273, 600.1553, 4.579906, 2747.931, 593.9222, 4.624198, 2746.51, 606.6876, 4.525898, 2745.911, 596.5674, 4.609052, 2747.021, 820.4558, 3.336115, 2737.21, 99.81031, 100.0, 99.95658, 99.94278, 99.98133, 99.60082
247755.27744000003, 283.18227549869044, 283.59515108124975, 283.6798814354405, 18.923056864034496, 19.05008003676114, 19.010573782772365, 5336.595493560396, 5374.603324895948, 5370.916516298586, 85.62175216884862, -0.8818640428980871, -20.697379404594813, 5336.736596346325, 5371.730062932466, 5371.910642083745, 0.9999904121619771, 0.9999999936904281, 0.9999906759889908, 60.00302044522283, 60.00391534417699, 60.00556798322981, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 776.9111, 3.5236, 2735.558, 591.7311, 4.639033, 2744.305, 590.6998, 4.648495, 2743.594, 601.7941, 4.570025, 2747.774, 587.9647, 4.663657, 2741.914, 814.1535, 3.369077, 2743.031, 99.55804, 99.89267, 99.85051, 100.0, 99.78729, 99.83001
247757.66444000002, 283.15358322061513, 283.525997927623, 283.7496238403516, 18.934405508361504, 19.05669272406774, 19.039081117967623, 5342.7041725187855, 5379.856197765321, 5372.910862677012, 87.29256506889828, -0.08019561798244013, -21.30266789520465, 5337.916464704375, 5375.81278877805, 5376.131675930498, 0.9999917427360849, 0.999999951753908, 0.9999926468560736, 60.00737906023249, 60.00716617777231, 60.00278045892061, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 776.8717, 3.522172, 2737.352, 593.8517, 4.623929, 2746.455, 593.8834, 4.624566, 2746.453, 606.7264, 4.525714, 2745.849, 594.2975, 4.623114, 2746.4, 820.5155, 3.336298, 2736.914, 99.62629, 99.9544, 99.95649, 99.93256, 99.9526, 99.62028
247759.94700000001, 283.13075179769044, 283.51933263024176, 283.70893596335486, 18.953115842208472, 19.089029612079237, 19.03097931429783, 5330.11776081995, 5378.429382918929, 5373.990956017831, 86.22728060951567, -1.8712809844150051, -24.981422853419645, 5334.466045585516, 5376.06017423294, 5372.351830436207, 0.9999915376145271, 0.9999999848121203, 0.999992590716306, 60.0113083221363, 60.00628088994256, 60.00497603384991, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.8378, 3.51896, 2737.122, 593.8907, 4.624297, 2746.451, 593.9805, 4.624382, 2746.511, 606.6876, 4.526082, 2745.849, 594.2021, 4.622749, 2746.454, 820.6149, 3.335199, 2736.966, 99.62104, 99.9544, 99.95467, 99.93672, 99.95858, 99.62185
247762.31428000002, 283.08168799957457, 283.57810519863284, 283.6802287761456, 18.951074946923345, 19.089339622552455, 19.0243045836436, 5340.823291747588, 5388.400512695038, 5368.751442073355, 82.46289692801884, 6.297835087434123, -19.29905372831763, 5342.514958988171, 5388.488361350888, 5376.036511741595, 0.9999920603830635, 0.9999999964932283, 0.9999915600301695, 60.00789131859498, 60.00844007920724, 60.00780321255196, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.1268, 3.497365, 2742.36, 600.2332, 4.578063, 2747.993, 600.2311, 4.578363, 2748.134, 612.785, 4.472026, 2740.388, 600.4014, 4.57691, 2748.106, 826.8576, 3.299491, 2728.25, 99.80977, 100.0, 100.0, 99.72783, 100.0, 99.29211
247764.66008000003, 283.1550131546489, 283.57700266924166, 283.7547499473371, 18.94254885307377, 19.07768399902821, 19.04287433307423, 5343.263326011551, 5380.92080913331, 5380.907713495138, 87.24256267779765, 2.7148937449806, -20.96613459111518, 5341.246465391467, 5381.655555236729, 5378.252894925259, 0.999992456192755, 0.9999999914758025, 0.999991119064103, 60.002991713302094, 60.00687863332399, 60.00843891079612, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.7983, 3.51896, 2737.289, 593.9685, 4.624113, 2746.565, 593.7669, 4.624198, 2746.451, 606.707, 4.525714, 2745.794, 594.164, 4.621836, 2746.897, 820.436, 3.335749, 2737.316, 99.62103, 99.95863, 99.95649, 99.9366, 99.96458, 99.60954
247766.98792, 282.97694133190697, 283.4200874203682, 283.60719315374376, 18.944517516140984, 19.07523680248737, 19.053324679992162, 5342.022366285503, 5373.613316148025, 5380.052284847821, 83.59669088948976, -2.003498476285813, -24.945429520604648, 5339.2094047734145, 5382.602466049359, 5378.160809796881, 0.9999933742096546, 0.9999998639735413, 0.9999918903301283, 60.00282984084797, 60.00223217326592, 60.00638539043921, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.0282, 3.496651, 2743.011, 600.3304, 4.577511, 2747.99, 593.8057, 4.624198, 2746.344, 606.4351, 4.531598, 2746.551, 602.1754, 4.563213, 2747.697, 817.7719, 3.35223, 2740.63, 99.82927, 100.0, 99.95058, 99.94757, 100.0, 99.74264
247769.35264000003, 282.92742857504624, 283.4893330176895, 283.65826680902774, 18.95515793277973, 19.068076428095175, 19.047535885617958, 5345.632677355764, 5379.2560514247325, 5380.791361903243, 88.25613472277064, -2.496655336313779, -22.35215872785153, 5344.174331863494, 5377.89003775232, 5377.397479515707, 0.9999915734228949, 0.9999996651227963, 0.9999909413663087, 59.998604982314255, 60.00164336113426, 59.999722699139184, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 790.4355, 3.474521, 2745.56, 605.3889, 4.536988, 2747.27, 589.7292, 4.649047, 2744.828, 604.2408, 4.541158, 2746.724, 601.317, 4.574901, 2748.106, 820.436, 3.336848, 2737.382, 99.93175, 99.97401, 99.88307, 99.96442, 100.0, 99.59949
247771.71324, 283.1067971952706, 283.4763154324058, 283.59026542603533, 18.957551868457813, 19.08287946051645, 19.05954497524711, 5343.135224094472, 5377.488934984596, 5375.4333560087, 85.28003173625666, -2.8063607044089167, -22.287510278246714, 5345.292292488441, 5380.247654150702, 5379.721191975656, 0.9999921045040296, 0.9999995056678301, 0.9999907061671065, 59.99522534335422, 59.99670528603345, 59.995855598307905, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.0085, 3.4979, 2742.6, 600.2721, 4.578248, 2748.1, 593.864, 4.62475, 2746.289, 606.7458, 4.525898, 2745.795, 600.4205, 4.57691, 2748.106, 820.436, 3.336298, 2736.803, 99.78784, 100.0, 99.94858, 99.93059, 100.0, 99.6323
247774.05252000003, 283.0292285342839, 283.4324724620008, 283.5913727463637, 18.925439790178682, 19.06757420090907, 19.017315155495986, 5337.081698737355, 5375.7346672476415, 5359.776389939857, 84.91534841377415, 2.5289026616064803, -19.708054844035814, 5333.61265327415, 5375.405193053163, 5365.360451147689, 0.9999933097601821, 0.9999993868542354, 0.9999932927751654, 59.99285691895987, 59.99144307755583, 59.98959742910697, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.4434, 3.519674, 2736.921, 593.949, 4.624113, 2746.507, 600.1923, 4.578363, 2748.021, 612.7462, 4.471658, 2740.393, 594.183, 4.622384, 2746.617, 826.8576, 3.298942, 2728.137, 99.60765, 99.95235, 100.0, 99.72594, 99.96058, 99.29825
247776.409, 282.93302947317784, 283.4030960215409, 283.5348381959882, 18.95742335249065, 19.08966119630943, 19.040335558255457, 5343.204469820623, 5373.345325429274, 5378.860606169721, 85.24674222858448, 9.772324599862259, -20.217866619091865, 5346.139994282788, 5379.448931258582, 5375.521771446386, 0.9999930620632244, 0.9999999999950006, 0.9999922898010568, 59.98947184583695, 59.9876300138328, 59.98665335597177, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 783.8902, 3.497187, 2742.155, 600.2916, 4.577879, 2748.157, 593.9222, 4.624566, 2746.399, 606.7264, 4.526082, 2745.797, 600.3633, 4.577275, 2748.107, 820.3763, 3.336298, 2736.863, 99.8054, 100.0, 99.95658, 99.93887, 100.0, 99.61985
247778.73844000002, 283.07395828649686, 283.4971442507664, 283.6450060214669, 18.942118393154338, 19.053021310027034, 19.034021805232783, 5343.06102781407, 5380.972430311599, 5374.29768304151, 88.94551877422782, -1.8791369400108238, -18.579466401239642, 5335.950309159389, 5376.197942651105, 5375.379821380418, 0.9999898453625627, 0.9999999999256609, 0.9999913469286356, 59.98967354797328, 59.98466196231408, 59.98520868249039, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.7589, 3.51896, 2737.227, 593.988, 4.623376, 2746.509, 593.8834, 4.624566, 2746.508, 606.7653, 4.525346, 2745.908, 594.2403, 4.621836, 2746.454, 820.4757, 3.335199, 2737.386, 99.62767, 99.95658, 99.95453, 99.93472, 99.96243, 99.62455
247781.06048000001, 283.04487132817064, 283.4008136799505, 283.62307804510596, 18.946889768403125, 19.066619037174654, 19.03665136160269, 5332.367532609075, 5381.596556896309, 5375.2783317817375, 84.17160014741671, -1.0157334562743472, -24.363520983919443, 5338.252707125627, 5377.38991958546, 5377.809200095292, 0.9999926039674779, 0.9999999441130858, 0.9999938797535114, 59.981176066808764, 59.98314719183587, 59.9821860049145, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 771.5881, 3.538769, 2730.548, 587.7233, 4.665557, 2741.823, 587.6133, 4.665798, 2741.748, 600.3765, 4.577012, 2747.84, 588.0982, 4.659822, 2743.128, 815.6843, 3.361202, 2740.804, 99.38561, 99.78381, 99.78334, 100.0, 99.81348, 99.77273
247783.34780000002, 283.1682976968938, 283.50579085314223, 283.58545313276494, 18.947392976712536, 19.071150974217364, 19.040234178657705, 5340.073634516279, 5375.037113323538, 5373.655574594884, 87.98056010290964, -1.3110630045393918, -23.130283715301175, 5338.244105064211, 5377.094528891298, 5376.538821293504, 0.99998979485699, 0.9999999850199716, 0.9999908783892386, 59.982430986817526, 59.979411137844025, 59.98034897659826, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.9363, 3.519317, 2737.563, 593.8907, 4.624113, 2746.285, 593.9222, 4.624013, 2746.511, 606.7458, 4.525898, 2746.13, 594.2212, 4.621836, 2746.617, 820.5155, 3.335932, 2737.146, 99.62923, 99.9585, 99.9544, 99.94081, 99.95277, 99.60736
247785.75644000003, 283.04738740508753, 283.4899102893079, 283.67323911817425, 18.934183954035937, 19.0841023034776, 19.01923104529341, 5336.927280618423, 5379.870813372925, 5367.975543727409, 79.99862446321896, 3.3284183940149887, -21.020127473703724, 5335.994413915701, 5380.386230739431, 5368.2338471421335, 0.9999918924487484, 0.9999999357379654, 0.9999932615298467, 59.981152904318506, 59.97843642868536, 59.97958386239793, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.9758, 3.516104, 2739.065, 595.5444, 4.608272, 2747.471, 597.2222, 4.597875, 2748.019, 611.115, 4.48747, 2741.583, 600.1725, 4.577458, 2747.829, 826.7184, 3.30004, 2728.085, 99.66239, 99.99362, 100.0, 99.79199, 100.0, 99.30686
247788.14608, 283.0973586174494, 283.51499866995607, 283.6479743001613, 18.938628049811204, 19.05195189824, 19.053655448638434, 5338.992737344898, 5382.699547169722, 5371.613527091329, 87.73670224279431, -3.3030947573693084, -21.71782011499147, 5332.841244290625, 5382.180689941823, 5371.9844213422875, 0.9999924821658271, 0.9999999989237239, 0.9999921056949292, 59.97890347346615, 59.979052151079635, 59.97944467901346, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 779.3558, 3.515569, 2737.628, 593.988, 4.623744, 2746.507, 593.9028, 4.624013, 2746.34, 606.7264, 4.52553, 2746.182, 594.183, 4.622201, 2746.297, 820.4956, 3.335566, 2736.568, 99.65318, 99.95444, 99.95657, 99.9447, 99.95458, 99.63059
247790.51368000003, 283.05764110704894, 283.3519024616953, 283.5537791433997, 18.938010643221336, 19.089538112790677, 19.057479306659776, 5338.513040874327, 5380.643180829911, 5376.8713300030795, 85.0872159398591, -1.3115569539827447, -23.919983685194666, 5348.239137198422, 5382.4879699050125, 5375.7029471142505, 0.9999901748996559, 0.9999999328762427, 0.999989066080013, 59.98204822330257, 59.982437144129584, 59.9827108706626, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.0085, 3.497187, 2741.905, 600.2526, 4.578063, 2748.162, 593.864, 4.624566, 2746.457, 606.707, 4.526082, 2745.961, 600.4205, 4.57691, 2747.831, 820.5155, 3.334467, 2736.34, 99.82526, 100.0, 99.95053, 99.9407, 100.0, 99.62142
247792.85544, 283.0757484292056, 283.5696278803518, 283.5737757686894, 18.955919863187155, 19.075476544603266, 19.05409601098207, 5342.387309127238, 5389.295648392594, 5377.384382377665, 88.22118401860553, -3.4864294096923913, -21.10777664263719, 5340.63562316339, 5380.023794470248, 5374.556989167047, 0.9999896067467087, 0.9999996585434504, 0.9999926153996334, 59.98952266097431, 59.98852167925219, 59.987972858523655, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 790.4749, 3.473986, 2745.975, 606.5562, 4.526304, 2746.041, 587.7104, 4.664878, 2741.744, 600.4154, 4.57646, 2747.948, 606.7724, 4.525592, 2745.828, 814.2529, 3.368527, 2742.974, 99.93714, 99.94356, 99.78316, 100.0, 99.9318, 99.83192
247795.19640000002, 283.06075624083394, 283.44419763762755, 283.573307630992, 18.95342255663034, 19.063499205619667, 19.06196308943261, 5337.300323432828, 5385.359746284112, 5374.044207038219, 86.7738173170801, 0.8206599129580923, -22.843952391041967, 5346.087463242491, 5384.445539481953, 5374.5831002765235, 0.9999908402315336, 0.9999999413751627, 0.999984057391125, 59.98562215561135, 59.99136354793726, 59.987273298617275, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.0085, 3.496651, 2742.565, 600.2916, 4.577879, 2748.1, 593.9805, 4.623829, 2746.45, 606.7458, 4.525714, 2745.961, 600.2679, 4.577458, 2747.776, 820.4956, 3.335016, 2737.374, 99.80403, 100.0, 99.94849, 99.94262, 100.0, 99.62412
247797.54832000003, 283.1010133801281, 283.5051566971955, 283.65041724647887, 18.926724200777123, 19.07119232298528, 18.996997828211217, 5332.920361737846, 5377.781841754986, 5359.854145342198, 83.21853146194462, -1.0184844336729384, -20.9566191908134, 5331.083705827904, 5373.885046597869, 5363.806679921373, 0.9999931160659523, 0.99999999932793, 0.9999931753962963, 59.9893346989459, 59.9921825158839, 59.98867180049409, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.1662, 3.497008, 2742.542, 600.2721, 4.577511, 2747.995, 593.864, 4.623829, 2746.562, 607.4061, 4.516337, 2744.916, 598.1697, 4.597912, 2747.577, 821.8475, 3.328424, 2732.017, 99.78784, 100.0, 99.95852, 99.89859, 99.99572, 99.51894
247799.95144000003, 283.09446379848123, 283.4788623983025, 283.57701679391323, 18.964594484806675, 19.061455588574475, 19.051614717699636, 5337.16152352799, 5381.3250508113, 5378.144629172131, 88.76221163135278, 2.8988813022825752, -22.638450580885547, 5335.651445236009, 5375.098714748027, 5374.8334567787115, 0.9999946757493375, 0.9999997514355206, 0.9999906647026415, 59.990760692648706, 59.98787186332001, 59.98741140920919, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 778.0546, 3.515926, 2737.621, 595.1747, 4.611588, 2747.638, 597.1834, 4.601005, 2747.409, 608.1634, 4.513211, 2745.506, 599.9246, 4.577093, 2748.049, 822.1259, 3.328973, 2735.384, 99.67857, 99.99162, 99.98927, 99.91784, 100.0, 99.55274
247802.39224000002, 282.98752798358925, 283.36935328985584, 283.6223759603352, 18.942788764154244, 19.05654024545565, 19.029762501204306, 5336.7466474691555, 5376.3298271793265, 5374.3683182577115, 86.35024930807208, -1.2522595607349558, -14.392942403921552, 5342.586993838959, 5384.230434741561, 5373.182886566454, 0.9999925638090799, 0.9999999454082794, 0.9999914759269294, 59.983892066947185, 59.984086229219514, 59.983466934862605, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 779.9866, 3.513784, 2738.152, 594.5911, 4.619508, 2746.505, 593.864, 4.624198, 2746.4, 606.7264, 4.52553, 2745.853, 594.2021, 4.622201, 2746.508, 820.3962, 3.336848, 2736.404, 99.65245, 99.9545, 99.9524, 99.94262, 99.96255, 99.58881
247804.75992, 283.18979494490526, 283.5262998461832, 283.62755117197884, 18.919486874009582, 19.054110087787514, 19.026212203999094, 5334.215721596235, 5371.192077162621, 5367.48291182097, 82.29144959527224, 2.275466939233411, -21.28450026201517, 5338.299389812488, 5374.104393721543, 5373.346185137058, 0.9999920161910018, 0.9999999963226148, 0.9999914991229573, 59.98469718210031, 59.98729114756573, 59.98793065915551, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 771.5487, 3.538769, 2730.49, 587.7622, 4.665557, 2741.874, 587.6133, 4.66543, 2741.694, 600.4736, 4.577012, 2747.898, 587.9265, 4.663657, 2741.857, 814.2529, 3.368894, 2743.087, 99.3715, 99.78791, 99.78134, 100.0, 99.79519, 99.82815
247807.09612000003, 283.1610763503913, 283.568727912136, 283.6105584830308, 18.935569192638102, 19.06550874573035, 19.024356420361205, 5337.777774142203, 5377.517367461103, 5378.193383432308, 87.52680930037786, 3.3843365274838106, -23.477952937874306, 5341.069976856896, 5377.671239034994, 5375.458834714593, 0.99999500325435, 0.9999997933684941, 0.9999923085329686, 59.98419530433893, 59.98150142284909, 59.982266701725464, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.8378, 3.51896, 2737.289, 593.9685, 4.624481, 2746.509, 593.9028, 4.624198, 2746.343, 606.6682, 4.526266, 2746.183, 594.2021, 4.622384, 2746.452, 820.6149, 3.335199, 2736.697, 99.62104, 99.95247, 99.95453, 99.94472, 99.9585, 99.59949
247809.42912000002, 283.1674417174901, 283.4446877910879, 283.6393574509977, 18.96215155337307, 19.09178632262736, 19.051848937967453, 5343.175524695922, 5369.523122363353, 5363.0066159238095, 79.36507015031839, 5.375360803207059, -21.02612282564155, 5331.006894674245, 5374.447589112501, 5366.380124270284, 0.9999936956854616, 0.9999999919421806, 0.9999932858782954, 59.97909032849907, 59.98043551059399, 59.9820938072948, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.9166, 3.519317, 2737.012, 593.9296, 4.624113, 2746.565, 593.9999, 4.623645, 2746.345, 606.7653, 4.526449, 2746.129, 594.183, 4.621836, 2746.458, 820.6149, 3.331354, 2735.293, 99.61095, 99.95667, 99.95061, 99.93882, 99.95474, 99.5753
247811.76196000003, 283.12113252739323, 283.53123382800396, 283.6848183938185, 18.937653588153722, 19.0835609096245, 19.040771780194888, 5343.076095308089, 5374.21752481849, 5375.866226425641, 83.58274937425313, 2.0013402202980615, -20.52088853479438, 5338.566904719241, 5378.626409527078, 5378.131220332937, 0.9999934540248384, 0.9999998672444285, 0.999990113640048, 59.98093514826847, 59.98364288387796, 59.98212664696044, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.1268, 3.497365, 2742.47, 600.2721, 4.577879, 2748.27, 600.2505, 4.578732, 2748.023, 611.7364, 4.481403, 2742.51, 597.8454, 4.595903, 2747.524, 823.2193, 3.322381, 2734.149, 99.79967, 100.0, 100.0, 99.79627, 99.99352, 99.49384
247814.06256000002, 283.11955528834443, 283.48846589699355, 283.6801214676805, 18.946144416083506, 19.07332213210575, 19.060608848191933, 5346.337489687372, 5382.76941406905, 5378.667848286308, 86.74118053203892, -4.368346962796295, -21.490385265740315, 5347.127869104155, 5378.362064836522, 5381.163054754854, 0.9999932315945472, 0.9999999199457944, 0.9999907097109367, 59.97957233809412, 59.98442121110065, 59.9855284945009, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 778.0349, 3.518246, 2738.325, 594.9607, 4.611772, 2747.642, 593.9805, 4.624013, 2746.509, 606.707, 4.526082, 2745.964, 599.5621, 4.58038, 2747.882, 820.4757, 3.335566, 2736.521, 99.64031, 99.99371, 99.95048, 99.93881, 100.0, 99.61123
247816.39968000003, 283.08559805437943, 283.4502978479607, 283.6364951967054, 18.95727257503245, 19.06264026777847, 19.04172781789074, 5343.857392363827, 5382.092549708261, 5379.313193363356, 88.4957430967379, -3.913806809740322, -24.989434041907543, 5342.744554908729, 5380.164068426003, 5377.511182669591, 0.9999904793661685, 0.9999996446785067, 0.9999913080864133, 59.99193196808793, 59.993700034662005, 59.98805154559823, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 786.7883, 3.488085, 2744.628, 604.0854, 4.544355, 2746.99, 588.7587, 4.660644, 2741.915, 600.5513, 4.575725, 2747.948, 606.8105, 4.525227, 2745.83, 814.1336, 3.368894, 2742.917, 99.87478, 99.98241, 99.80969, 100.0, 99.93186, 99.82788
247818.72068000003, 283.09266649757467, 283.5129787965944, 283.71333714714734, 18.945147027934947, 19.086271051216247, 19.055679633292993, 5340.851274966784, 5385.007267753812, 5373.6979885695955, 85.0154834441305, -1.283367427941414, -23.288151854250373, 5341.862163586106, 5378.3574364174465, 5378.297588551314, 0.999991869132636, 0.9999999480199876, 0.9999903417987478, 59.9990415395668, 60.000447098472335, 60.00106205172852, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.2253, 3.497187, 2742.59, 600.2721, 4.578063, 2748.047, 593.9028, 4.623829, 2746.344, 606.7458, 4.525714, 2746.076, 600.3442, 4.576727, 2747.723, 820.436, 3.336115, 2736.753, 99.81916, 100.0, 99.9564, 99.93658, 100.0, 99.60996
247821.05584000002, 283.15778449012913, 283.4557119825204, 283.60795378621816, 18.929374188433123, 19.070585537229128, 19.029698604621533, 5341.01418343484, 5387.561607209122, 5379.942823906297, 84.51874514247856, 1.1200336830644346, -20.405493961754246, 5338.8951549532285, 5380.597102831308, 5371.9785903439815, 0.9999918250683307, 0.9999997306940894, 0.9999937739856248, 60.00676593343652, 60.00648293909215, 60.00622043198125, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.3042, 3.497544, 2742.628, 600.2721, 4.577879, 2748.16, 593.9028, 4.624013, 2746.451, 606.6876, 4.526082, 2746.021, 600.4968, 4.576727, 2747.939, 820.436, 3.335382, 2736.74, 99.80977, 100.0, 99.95261, 99.93871, 99.99887, 99.60736
247823.36280000003, 283.1286782537351, 283.5317432050726, 283.7128200287347, 18.9346620019472, 19.075612983003655, 19.01802744299858, 5341.051522812102, 5382.739542064414, 5371.713949201515, 81.61257283712348, 1.5097455434072344, -15.601571678876553, 5342.003960524987, 5388.476297411245, 5377.692732691422, 0.9999924003833289, 0.9999998803093797, 0.9999958414544106, 60.01368831931262, 60.01046638113911, 60.00984182709906, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.8575, 3.51896, 2737.289, 593.9685, 4.623744, 2746.395, 600.2311, 4.578363, 2748.082, 612.7462, 4.471658, 2740.335, 594.183, 4.622201, 2746.397, 826.8377, 3.299674, 2728.484, 99.61913, 99.95244, 100.0, 99.72982, 99.9525, 99.29023
247825.72800000003, 283.08585880363194, 283.40931462262876, 283.6107380468406, 18.93780098099938, 19.069787821101922, 19.021071864620936, 5338.145812474863, 5381.207024309185, 5374.140374528945, 88.2439243433264, 2.129116640228858, -20.466279111031497, 5339.1197486864285, 5373.513903089417, 5375.165969100734, 0.9999929822426697, 0.9999999999085164, 0.9999920283310113, 60.011774794456535, 60.01385928628861, 60.01188289576144, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.1662, 3.497365, 2742.455, 600.3694, 4.578616, 2748.16, 593.8834, 4.624013, 2746.34, 606.7653, 4.525714, 2746.014, 600.4014, 4.578188, 2748.042, 820.4757, 3.336848, 2737.776, 99.80905, 100.0, 99.9544, 99.93464, 100.0, 99.59735
247828.04756, 283.12755578510655, 283.45230040344336, 283.6165768350638, 18.90923448131211, 19.077367566043574, 19.022412752284044, 5331.604394994742, 5371.316965500257, 5371.190302631166, 88.20064586478793, -0.5339223489818323, -18.888693798602162, 5335.504737603067, 5375.574784625907, 5365.527005790019, 0.9999927487234477, 0.9999999880516592, 0.9999913314317317, 60.01318312924425, 60.014546499280726, 60.013902074704056, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.8969, 3.518781, 2737.342, 593.9685, 4.624113, 2746.511, 593.8834, 4.624198, 2746.172, 605.6002, 4.535091, 2746.91, 591.9323, 4.641012, 2744.457, 816.8574, 3.354976, 2741.473, 99.62296, 99.95256, 99.94649, 99.97066, 99.8819, 99.75218
247830.41800000003, 283.03958923245347, 283.35103774761683, 283.52869015798063, 18.93450122167255, 19.06559479715268, 19.046422838785144, 5333.698542177231, 5378.017807513136, 5374.691107531393, 85.86499990485044, 0.48342675353069353, -23.062248143902252, 5336.942152803663, 5378.409368009604, 5369.320681479343, 0.9999916932176535, 0.9999999913772897, 0.9999944043526292, 60.008965366153554, 60.007833432428384, 60.00923680738461, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 771.6473, 3.536628, 2731.698, 589.4159, 4.654505, 2744.187, 590.6222, 4.646471, 2745.111, 604.7069, 4.538952, 2746.435, 593.6871, 4.622566, 2746.506, 820.4558, 3.336481, 2736.977, 99.39687, 99.85361, 99.89536, 99.95389, 99.96053, 99.60606
247832.71148000003, 283.01968870655736, 283.43436491556184, 283.63797070974954, 18.92780848177537, 19.08133290944734, 19.051296396899186, 5343.0872159712235, 5375.372897444851, 5373.894637400781, 87.52709939780254, 0.7741877636606205, -20.948384810176776, 5343.886499882783, 5384.0315514529175, 5373.958169373265, 0.9999902365238454, 0.999999858921066, 0.9999913023055088, 60.00836401238372, 60.01219856569264, 60.0107214331569, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.8181, 3.519138, 2736.739, 593.8907, 4.624297, 2746.391, 593.9222, 4.624198, 2746.287, 606.6487, 4.525346, 2746.013, 594.2784, 4.621653, 2746.617, 820.5751, 3.335382, 2736.734, 99.60101, 99.95662, 99.94849, 99.93878, 99.96052, 99.59708
247835.04224, 283.07908490481395, 283.42650148024796, 283.6227411253323, 18.939837358717, 19.070954730429754, 19.01177470612624, 5336.293453688184, 5378.507685225288, 5371.027504696411, 79.68441595209606, 3.5889126460062926, -17.779110435103576, 5339.072470521327, 5382.256951976239, 5368.176444674458, 0.9999927882278589, 0.9999998840710345, 0.999993078724422, 60.00978449465546, 60.00846753158381, 60.009663380256384, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 783.5353, 3.498257, 2742.427, 600.1553, 4.578432, 2748.045, 600.1923, 4.578547, 2748.021, 612.7462, 4.472026, 2740.281, 600.4205, 4.577093, 2747.83, 826.8774, 3.299674, 2728.191, 99.80803, 100.0, 100.0, 99.72993, 100.0, 99.28993
247837.37728000002, 282.98800598716684, 283.35662623382433, 283.5479862836495, 18.936499144289847, 19.057036570589435, 19.04242177324427, 5336.763551446021, 5378.698554938134, 5376.071861860455, 86.80245382026715, -2.8634413795835485, -22.088613030301076, 5333.006898364849, 5380.232398226782, 5381.381023651057, 0.9999915291028004, 0.9999999954970349, 0.9999919422929187, 60.00996822105821, 60.01153342444512, 60.00561632815996, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 777.9363, 3.519138, 2737.117, 593.988, 4.624113, 2746.342, 593.8834, 4.624198, 2746.395, 606.7458, 4.525898, 2746.074, 594.2021, 4.622384, 2746.455, 820.4161, 3.335566, 2736.415, 99.61721, 99.95051, 99.95244, 99.9308, 99.95463, 99.58921
247839.6902, 283.0456233637883, 283.4118428083819, 283.5616253273287, 18.965834005413846, 19.066111566462055, 19.064222852052698, 5342.986853620427, 5378.767525808874, 5375.04755611795, 85.45178163213859, -2.4397996181741064, -25.169422688174564, 5344.062426654555, 5377.255775182217, 5378.872844672153, 0.9999920969414164, 0.9999999751748634, 0.9999887751358583, 60.015267928704844, 60.01228454413524, 60.01059870982591, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 784.1662, 3.497365, 2741.935, 600.1165, 4.579169, 2748.044, 593.8834, 4.624566, 2746.29, 606.7847, 4.52553, 2746.134, 600.3823, 4.577093, 2747.995, 820.4757, 3.336481, 2736.741, 99.80977, 100.0, 99.95249, 99.92848, 100.0, 99.60109
247842.00872, 282.99854086779453, 283.4808401263655, 283.67354894851735, 18.970091544510066, 19.054331467646602, 19.040445295544227, 5340.778157014071, 5378.51259630952, 5377.837532098201, 88.00670097188504, -4.547461120989965, -27.573000323476435, 5346.744485955624, 5378.959315508687, 5372.17561770175, 0.9999881692015129, 0.9999996560721587, 0.9999890120237539, 60.00969590737882, 60.00800705875245, 60.00778103219962, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 800], 5500.0, [], 790.4355, 3.473807, 2746.252, 606.5562, 4.527225, 2746.098, 587.7104, 4.665246, 2741.693, 600.396, 4.57646, 2747.782, 606.7151, 4.528697, 2746.308, 815.0879, 3.361202, 2741.579, 99.94724, 99.93535, 99.78125, 100.0, 99.94742, 99.78474
