TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
248918.88880000002, 283.034469581126, 283.409935263833, 283.4996098914313, 18.952067164047648, 19.097495178429785, 19.06376062195917, 5344.903797255825, 5385.18908783749, 5378.971692754785, 88.56209194329585, 3.098833987680649, -17.789803241596474, 5342.3180997220425, 5386.31334904511, 5381.229749077878, 0.999993567063917, 0.999999993714789, 0.9999939460073201, 60.00605887115599, 60.00407261096518, 60.004685768928496, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.2417, 3.485943, 2744.319, 600.1943, 4.577879, 2748.05, 594.0775, 4.623093, 2746.563, 606.8235, 4.52553, 2746.019, 791.2632, 3.470561, 2746.243, 820.436, 3.334101, 2736.686, 99.87267, 100.0, 99.96061, 99.93663, 99.94077, 99.59909
248921.28060000003, 283.005737246532, 283.35955714621423, 283.53378110781944, 18.967416700736084, 19.08210812165659, 19.069037707773678, 5340.6828711681355, 5379.586584495212, 5378.257475784025, 89.0371717642629, -1.3999714429789947, -18.559257669548515, 5343.272880160129, 5381.206139601174, 5374.744956468056, 0.999991672149617, 0.9999999347820228, 0.9999948226013022, 60.005598237454834, 60.005446367438, 60.008568820848545, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.9133, 3.508073, 2739.776, 593.4238, 4.630375, 2745.209, 592.1169, 4.640764, 2744.663, 602.9204, 4.559177, 2747.749, 795.9556, 3.450655, 2748.289, 814.5114, 3.367429, 2742.841, 99.71153, 99.91957, 99.8894, 99.9992, 100.0, 99.81647
248923.7368, 282.99920203969225, 283.42005592509844, 283.4675197665038, 18.97432159975218, 19.108093642960615, 19.064404955250982, 5349.298148704127, 5383.734143187717, 5379.9366500493625, 87.74792359195862, 0.13886786900775405, -19.97548119117687, 5345.139426498273, 5385.387691197348, 5376.877951881344, 0.9999906865259912, 0.9999999143289273, 0.9999927915222919, 60.00771355092251, 60.006158471209375, 60.006276236634804, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 777.9758, 3.518424, 2738.115, 591.6339, 4.635349, 2746.229, 593.8445, 4.624566, 2746.399, 606.707, 4.52553, 2745.85, 791.2441, 3.470744, 2746.346, 820.436, 3.335199, 2736.832, 99.64676, 99.93387, 99.95675, 99.9326, 99.95066, 99.5906
248926.03104000003, 282.9205966801974, 283.3794988233862, 283.4935797716211, 18.980155240374692, 19.0981042457885, 19.06858651907881, 5344.5965381607475, 5385.863212569931, 5382.178920854868, 89.55683496276652, -4.26013803230876, -21.272365498212366, 5342.631486119437, 5378.975611811926, 5377.452552742986, 0.9999951629635397, 0.9999997779769679, 0.9999937228224047, 60.00449353546874, 60.00558334719449, 60.00548460953861, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.9724, 3.50843, 2739.966, 593.9685, 4.623744, 2746.4, 594.1163, 4.622909, 2746.45, 606.7847, 4.525714, 2746.072, 791.2632, 3.470744, 2746.291, 820.6348, 3.335749, 2736.608, 99.71845, 99.95658, 99.95661, 99.94068, 99.94471, 99.59625
248928.35496000003, 282.9499487947457, 283.2648628826832, 283.53121808654276, 18.95671279674333, 19.10664089540497, 19.03803797341836, 5344.671743124871, 5386.103860766008, 5374.6152591203, 82.10179928966318, 5.915417306894369, -22.335368468036677, 5348.097284864786, 5387.09018395855, 5377.324533117264, 0.9999945856443119, 0.9999999863467878, 0.999995658968509, 60.00159041323361, 59.998970800380704, 59.9995404182642, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.2614, 3.486122, 2744.209, 600.2526, 4.578063, 2747.99, 600.3281, 4.577259, 2747.97, 612.8239, 4.471842, 2740.389, 784.9114, 3.494485, 2742.879, 826.8774, 3.299491, 2727.964, 99.87287, 100.0, 100.0, 99.73193, 99.82244, 99.28166
248930.66600000003, 282.97596830095705, 283.2961579412048, 283.4814553629002, 18.95368511381806, 19.100202219451806, 19.08637818223178, 5349.371118826128, 5378.1271822652025, 5380.449052163549, 90.75597819378208, 2.1420260436548233, -19.188866398782295, 5346.529511851753, 5384.194029558421, 5381.33486226539, 0.9999945271135531, 0.999999941945056, 0.9999943288797672, 59.999219211146475, 60.002402137253426, 59.999600980635506, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 781.0316, 3.508073, 2739.909, 594.0463, 4.623929, 2746.511, 593.9999, 4.623093, 2746.399, 606.7458, 4.526082, 2745.959, 791.2632, 3.470561, 2746.346, 820.6944, 3.333918, 2736.457, 99.71254, 99.95667, 99.95248, 99.94283, 99.9428, 99.63017
248933.01820000002, 282.9076763029897, 283.31094539677815, 283.4977917459053, 18.98778249042008, 19.107280507247616, 19.08534919372342, 5346.61931680399, 5388.686302534159, 5376.837363389827, 85.6906967061741, -0.4120572496785826, -22.64403661939491, 5345.627755397321, 5386.574497813022, 5381.958863717728, 0.9999913174360495, 0.9999999996447141, 0.9999922297272467, 59.99219922781692, 59.994912838066504, 59.995949318433006, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.2417, 3.485943, 2744.481, 600.4083, 4.577143, 2748.155, 594.0581, 4.622725, 2746.454, 606.7653, 4.52553, 2745.963, 791.3586, 3.470196, 2746.531, 819.0045, 3.343806, 2739.593, 99.87497, 100.0, 99.95457, 99.94051, 99.96251, 99.68861
248935.35300000003, 282.9588143401668, 283.281709463396, 283.5566159992193, 18.976974928839386, 19.112778489208942, 19.068155669156074, 5349.78900551482, 5384.208847879623, 5379.193800426202, 86.92509099333938, -0.8453314386670172, -20.637107845669675, 5345.9677726805685, 5390.714668433848, 5379.583270501647, 0.9999927161772804, 0.9999999600496593, 0.9999910633823523, 59.994023584598, 59.9939346779122, 59.99384682813328, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 793.4913, 3.462029, 2746.98, 606.6146, 4.526857, 2746.379, 588.5645, 4.659724, 2743.431, 602.5515, 4.554213, 2747.541, 793.8574, 3.461977, 2746.81, 819.5811, 3.34051, 2738.108, 99.98402, 99.94565, 99.83631, 99.99413, 99.97517, 99.65085
248937.66516000003, 283.0171881534463, 283.3423048356788, 283.55451247476174, 18.964586564587957, 19.1094262722073, 19.070801662624078, 5352.680494657148, 5386.519730003493, 5383.118780442933, 87.07104519001678, 1.3521117886343745, -17.037441055226168, 5350.096366090525, 5387.522216224495, 5379.362149371375, 0.9999931150874352, 0.9999999370104836, 0.9999942126642045, 59.999503419402075, 59.996810233117735, 59.993408352626105, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.2417, 3.486122, 2744.481, 600.2332, 4.578248, 2748.106, 594.1746, 4.622725, 2746.397, 606.7847, 4.525346, 2745.85, 791.2823, 3.470561, 2746.24, 820.5751, 3.334833, 2736.675, 99.87477, 100.0, 99.95469, 99.93654, 99.94678, 99.59268
248939.99984000003, 283.0570710399199, 283.3200125162137, 283.513990349681, 18.948333011797423, 19.098246233872704, 19.028298886751795, 5339.22043428968, 5382.311901416259, 5369.403727213121, 84.61702348691051, 2.7051804611949137, -19.246985284499715, 5341.634015836555, 5382.287947232362, 5370.93224644672, 0.9999920804382446, 0.9999999999175775, 0.9999947622782183, 59.989876490563574, 59.99175535016661, 59.993565919686105, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 783.5156, 3.501648, 2740.734, 594.6689, 4.618955, 2746.452, 600.0952, 4.578363, 2747.967, 612.7267, 4.471658, 2740.283, 784.8923, 3.494302, 2742.769, 826.8576, 3.299674, 2728.425, 99.76706, 99.95236, 100.0, 99.73196, 99.82048, 99.29842
248942.3642, 282.9905977877698, 283.4376511410412, 283.4670575091065, 18.97839482626139, 19.09630306363123, 19.075045428465696, 5344.0929056087425, 5387.485742133853, 5385.882627470171, 89.57452764000936, -2.9415020143544552, -20.368993928966802, 5348.269684724468, 5388.84968597864, 5382.732853190812, 0.999991758969021, 0.99999998861217, 0.9999919869056403, 59.98766202029596, 59.99067573847853, 59.994246488845356, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.1628, 3.486479, 2744.544, 600.2916, 4.577143, 2747.987, 594.0581, 4.623277, 2746.567, 606.8041, 4.526266, 2745.963, 791.2823, 3.470744, 2746.183, 820.6348, 3.334833, 2736.449, 99.87896, 100.0, 99.95869, 99.93459, 99.95071, 99.59855
248944.76728000003, 283.1052821284742, 283.4867833200318, 283.64235564551655, 18.958698145182478, 19.100807502663322, 19.068832955794186, 5346.918907016839, 5379.195521238018, 5377.806186825875, 90.87815903240335, -1.199046698345569, -21.04439620060657, 5346.475906594659, 5381.130174519609, 5374.799822060624, 0.9999936441059621, 0.9999997168147194, 0.9999924181571512, 59.99321050894758, 59.99296780203726, 59.995853916714324, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.8936, 3.50843, 2739.909, 593.9101, 4.62356, 2746.343, 593.9805, 4.623829, 2746.567, 606.843, 4.525162, 2746.016, 791.2441, 3.470378, 2746.238, 820.6149, 3.335932, 2736.615, 99.71637, 99.95466, 99.95657, 99.93865, 99.9488, 99.58607
248947.08100000003, 283.0716959309628, 283.36824792895584, 283.514332242506, 18.945820028841364, 19.087093138714692, 19.072218418795387, 5337.612124978402, 5386.441189538509, 5379.501466406578, 89.72432796697422, -3.4321972021685383, -23.38410257586338, 5347.183605351966, 5382.548633221673, 5377.693423824334, 0.9999913923242382, 0.9999997021194768, 0.9999918638169988, 59.98615779272229, 59.986398832765445, 59.98784366589275, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 774.5848, 3.528954, 2734.015, 587.6844, 4.665189, 2741.709, 587.7104, 4.665246, 2741.749, 600.3765, 4.576092, 2747.892, 797.5007, 3.445359, 2747.568, 814.4318, 3.367245, 2742.194, 99.49158, 99.78175, 99.78333, 100.0, 99.99514, 99.82218
248949.40468, 283.0408337522468, 283.3989359435227, 283.5877868529829, 18.958295970572518, 19.099579035279152, 19.065297953275543, 5335.992934829664, 5384.593994748258, 5376.394796565204, 86.64231700787468, -0.978721237401885, -21.69751327041149, 5343.902462455841, 5382.187766354523, 5380.584305519993, 0.9999934860791546, 0.9999996719847372, 0.9999944034491509, 59.990832481790406, 59.99074970496967, 59.9933464758252, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.933, 3.508609, 2740.028, 593.949, 4.62356, 2746.34, 594.1163, 4.623093, 2746.566, 606.6682, 4.525714, 2745.852, 791.2441, 3.470744, 2746.132, 820.4558, 3.336115, 2737.126, 99.72264, 99.95252, 99.95035, 99.93267, 99.9488, 99.61184
248951.74432000003, 282.96840758279257, 283.38583868876714, 283.5673908688807, 18.940514513432078, 19.070866171594872, 19.03391973439218, 5335.941413648865, 5376.39814494875, 5366.36416337006, 82.75304529857317, 5.006680301454367, -18.085377938246438, 5335.460614552714, 5378.127994990615, 5367.702969813039, 0.999993837221905, 0.9999997577258409, 0.9999956054442978, 59.991903185579375, 59.9916405479139, 59.99273273686904, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 774.5848, 3.529489, 2733.599, 594.4744, 4.617113, 2747.19, 596.1934, 4.607999, 2747.63, 610.2606, 4.494825, 2742.905, 786.4564, 3.489737, 2742.645, 825.9431, 3.304801, 2729.229, 99.48674, 99.96894, 99.99735, 99.82543, 99.83857, 99.32771
248954.07872000002, 282.99319360858163, 283.29127601685997, 283.5240774274367, 18.970534047500777, 19.090874800403565, 19.066438174323594, 5341.808625261335, 5381.880942188074, 5380.114387978943, 87.10414290425706, 3.67907931623904, -19.71945460699044, 5343.201882585891, 5384.845035206465, 5379.174834568335, 0.9999953300059834, 0.9999997267523055, 0.9999910091651798, 59.99595624413524, 59.99514716730738, 59.99550472568591, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 771.529, 3.537699, 2731.512, 596.7506, 4.606798, 2746.91, 595.1451, 4.619596, 2746.397, 606.707, 4.525346, 2745.907, 791.2251, 3.470744, 2746.238, 820.6149, 3.335016, 2737.379, 99.3861, 99.97727, 99.96467, 99.9386, 99.94487, 99.62432
248956.41312, 283.0511940256233, 283.3243866199817, 283.5145155001196, 18.972395991141948, 19.082757410856832, 19.071386032799477, 5343.2753412487245, 5382.96499141892, 5380.040068849388, 88.06529835048013, 0.5651756486274735, -21.162380577785825, 5346.6932611370175, 5375.7697675225045, 5378.701066889689, 0.9999941736588441, 0.9999998578042455, 0.9999945057280492, 59.99235682062604, 59.995604498386, 59.99333313714109, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 774.7031, 3.529311, 2733.962, 600.2526, 4.577695, 2747.94, 594.0969, 4.622357, 2746.396, 606.707, 4.525162, 2745.91, 791.2441, 3.470744, 2746.238, 820.5751, 3.335566, 2737.182, 99.49995, 100.0, 99.95248, 99.93687, 99.94263, 99.59905
248958.75220000002, 283.1176138413361, 283.35363390133676, 283.5175703144374, 18.969500660379698, 19.086224957056896, 19.078165105829097, 5346.463024251251, 5384.738075018132, 5380.232276075156, 88.15744088854763, 0.10654802192493662, -21.28339459725339, 5347.116674136425, 5383.382959443551, 5380.412053909221, 0.9999944994449638, 0.9999999966044097, 0.9999940030972548, 59.99570619738135, 59.99486118146536, 59.9962501785123, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.9527, 3.508609, 2739.813, 606.6146, 4.526673, 2746.042, 587.6328, 4.66543, 2741.687, 600.4736, 4.576276, 2747.944, 797.5388, 3.445541, 2747.56, 814.2529, 3.36871, 2742.847, 99.72665, 99.94372, 99.78734, 100.0, 100.0, 99.82331
248961.03924, 283.09128475916, 283.3792003830147, 283.52295813875116, 18.952485793138198, 19.087340835402316, 19.064026114863125, 5344.439652925762, 5378.1768452631795, 5382.821265096518, 88.09273199319387, -3.572908159921326, -21.15739554376887, 5341.742160075235, 5386.278015483967, 5378.702523037658, 0.9999933670704347, 0.9999999414814699, 0.9999941694781757, 59.99510714611441, 59.99622423788533, 59.995530497826984, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 774.7819, 3.529489, 2733.732, 600.2721, 4.578248, 2747.991, 594.0775, 4.623277, 2746.396, 606.7653, 4.526082, 2745.846, 791.2441, 3.470561, 2746.073, 820.5353, 3.335199, 2737.383, 99.48237, 100.0, 99.9567, 99.93247, 99.94487, 99.62445
248963.36904000002, 283.0254770140633, 283.36143675906766, 283.52134519279434, 18.97193562374316, 19.102974400674757, 19.06822773603618, 5352.616361627673, 5389.362459285594, 5379.165446253683, 90.57102038805152, -1.3690244786030235, -18.552922306290384, 5334.38748514319, 5380.63121606473, 5364.037258810165, 0.9999935069276857, 0.9999999978615287, 0.9999931522623666, 59.98992195342862, 59.989155466242686, 59.99179722782736, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.9921, 3.508252, 2740.024, 600.311, 4.577695, 2747.935, 594.0193, 4.623277, 2746.457, 606.7847, 4.525346, 2745.961, 791.2441, 3.470561, 2746.187, 820.436, 3.332819, 2734.524, 99.71691, 100.0, 99.95665, 99.93666, 99.93679, 99.60921
248965.72148, 283.09696124354997, 283.3524380095865, 283.5449055625211, 18.96728707317333, 19.077018274547154, 19.08592323430731, 5345.353373091032, 5385.684252731153, 5379.37152761355, 89.59448894103122, 0.6241650407064299, -16.77400247154401, 5339.9994323045485, 5381.187170331885, 5380.305094830518, 0.9999940976441513, 0.9999999914727195, 0.9999938235487335, 59.99154578979554, 59.99301434842953, 59.992682332924424, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.222, 3.486479, 2744.266, 593.949, 4.623929, 2746.508, 600.3281, 4.576891, 2747.966, 612.2219, 4.480116, 2742.334, 787.4102, 3.483345, 2744.666, 823.3386, 3.319817, 2734.509, 99.87497, 99.9526, 100.0, 99.80466, 99.88949, 99.51273
248968.03660000002, 283.0279625331808, 283.3743929862785, 283.49865076460515, 18.96429393847413, 19.101282644269542, 19.070749999032262, 5346.467782979222, 5383.619899110684, 5386.944592927535, 88.1013856982994, 2.358644684662977, -13.541818840885753, 5352.825045706782, 5381.409926351929, 5380.554938141781, 0.9999923248744337, 0.999999967844756, 0.999991784290128, 59.984172463017146, 59.98714095915016, 59.98894136066547, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 781.0907, 3.506467, 2741.054, 598.6183, 4.592983, 2747.705, 594.1357, 4.622725, 2746.512, 606.8041, 4.525714, 2746.071, 791.206, 3.470561, 2746.073, 820.6746, 3.33465, 2736.309, 99.75805, 100.0, 99.96057, 99.94065, 99.94072, 99.58537
248970.38960000002, 282.92084706457274, 283.3088747874397, 283.487091335707, 18.967374984326202, 19.088308311239942, 19.07622959178615, 5347.056357972141, 5385.927350820143, 5386.282179148682, 88.06466245930915, -0.8338229498945111, -27.97343304544347, 5342.126654979616, 5375.994465389163, 5379.841822384828, 0.9999891536750469, 0.9999999971752858, 0.999989226470758, 59.98048119850219, 59.980407615427985, 59.9827039386184, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 789.7652, 3.476663, 2746.156, 590.3692, 4.650453, 2743.402, 588.9333, 4.65954, 2742.028, 600.4154, 4.576644, 2748.06, 797.5388, 3.445359, 2747.833, 814.2529, 3.36871, 2742.852, 99.94168, 99.84352, 99.81599, 100.0, 100.0, 99.82348
248972.78368000002, 282.93142529862035, 283.33339272292767, 283.50056659298747, 18.986471083979602, 19.09647624629953, 19.05096258374771, 5340.64187034161, 5389.882845567989, 5378.252231682609, 88.14715377505536, -2.615918844750013, -25.13746133075304, 5341.2916295675695, 5380.569747243907, 5381.5624487499035, 0.9999932098057006, 0.999999999458797, 0.9999914709079482, 59.98102101543772, 59.98209644207424, 59.98175477684107, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.3403, 3.485943, 2744.319, 593.988, 4.62356, 2746.624, 594.0969, 4.622909, 2746.454, 606.7653, 4.525714, 2745.956, 791.2632, 3.470561, 2746.405, 820.6547, 3.335199, 2736.217, 99.88296, 99.96077, 99.95457, 99.9428, 99.95279, 99.60078
248975.11404000001, 283.01794147570143, 283.3994867474977, 283.6341521937184, 18.963207594658112, 19.100865591242833, 19.072885763982562, 5347.240263197588, 5382.164378737444, 5380.570091479846, 87.25989594348903, 0.5001028548970226, -22.721045410380157, 5348.611365301664, 5384.510343103292, 5380.857669592429, 0.9999936685015413, 0.9999999877784617, 0.9999926740899301, 59.980785955523984, 59.98278578730893, 59.983558811754236, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.1826, 3.486122, 2744.266, 593.988, 4.623744, 2746.563, 594.0969, 4.623093, 2746.564, 606.7847, 4.525162, 2745.96, 791.2441, 3.470744, 2746.13, 820.4956, 3.33465, 2736.792, 99.87669, 99.95854, 99.95657, 99.93242, 99.9428, 99.58236
248977.52496, 282.9829553654138, 283.37984047463004, 283.58136635216897, 18.973609744847277, 19.1251048945374, 19.073246615681168, 5349.706437078734, 5391.477473723235, 5388.669180969525, 85.29140795278863, -0.6297832853182399, -20.99681294258744, 5345.617535037433, 5384.374502791742, 5385.641750977557, 0.9999941993166117, 0.9999999974387047, 0.9999909682666583, 59.98376929741007, 59.990908179768624, 59.99132100784424, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.9527, 3.508609, 2739.583, 600.2721, 4.578248, 2748.271, 600.3669, 4.577075, 2748.135, 612.7656, 4.471658, 2740.5, 784.8923, 3.494302, 2742.774, 826.8774, 3.301139, 2729.001, 99.71518, 100.0, 100.0, 99.73789, 99.8243, 99.32402
248979.93772000002, 282.9438915908492, 283.39198982586106, 283.57241251727777, 18.98083255825043, 19.106821003356206, 19.070791676840926, 5346.107293950619, 5388.880390984491, 5379.571750628955, 87.572995664671, 0.09697391524759524, -23.56153917731399, 5345.566693113297, 5380.95682534752, 5385.56100070523, 0.9999948029409804, 0.9999999836133231, 0.9999933861049545, 59.9902429020577, 59.99176998545559, 59.989396997146905, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.2023, 3.486122, 2744.208, 593.9685, 4.623929, 2746.619, 594.1357, 4.622909, 2746.622, 606.7653, 4.526082, 2745.846, 791.2632, 3.470744, 2746.187, 820.5552, 3.335016, 2736.686, 99.87477, 99.95636, 99.96078, 99.93247, 99.94673, 99.59909
248982.31772000002, 282.9248968696052, 283.3558806778961, 283.58968472680255, 18.962944226351762, 19.08953684822986, 19.05341927975434, 5345.988572972228, 5383.277056508872, 5382.7860255350915, 88.98699885163705, -3.1675130669922282, -19.482217414840306, 5346.566417348917, 5377.160872606172, 5378.342276235676, 0.999992407938831, 0.9999998579358257, 0.9999911660738801, 59.99537051611722, 59.99574363673525, 59.99705296554438, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.7753, 3.510215, 2739.122, 601.2838, 4.565722, 2747.885, 591.5151, 4.644446, 2744.328, 602.5709, 4.559729, 2747.812, 796.9666, 3.447733, 2748.021, 814.4915, 3.367978, 2743.025, 99.68909, 100.0, 99.88724, 99.9977, 100.0, 99.82321
248984.67364000002, 283.0138618659884, 283.4180709084734, 283.60133722417777, 18.98728915794996, 19.092903608551843, 19.080539484974178, 5345.264971337976, 5386.968490655739, 5380.6327758893885, 85.94756922887905, 2.2779429191563167, -19.03909913467851, 5337.969033415523, 5387.469382989395, 5384.612182673615, 0.9999895563036623, 0.9999999888195563, 0.9999946388590965, 59.99771750055614, 59.993210072482896, 59.99679797363617, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 778.4095, 3.515569, 2738.349, 601.4783, 4.568669, 2748.051, 593.864, 4.624013, 2746.622, 606.7653, 4.525898, 2745.907, 791.2632, 3.470744, 2746.295, 820.4757, 3.335382, 2737.185, 99.66465, 100.0, 99.95643, 99.93676, 99.94285, 99.60326
248987.01036000001, 283.0755010117818, 283.39479801462136, 283.7263954864396, 18.954076065391455, 19.089112138398708, 19.053892834598567, 5339.24899966642, 5381.177327359924, 5377.346413088876, 85.3416100978111, -0.9807191123624079, -20.60026565832868, 5349.113096315008, 5376.387184118056, 5380.108714413594, 0.9999925753620362, 0.9999999782669204, 0.9999944251071724, 59.996408097027626, 59.99691773288817, 60.00038037121174, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 774.5651, 3.529132, 2733.8, 600.311, 4.577511, 2748.047, 594.0775, 4.622909, 2746.568, 606.707, 4.525162, 2745.682, 791.2632, 3.470926, 2746.399, 820.5353, 3.334833, 2736.8, 99.48602, 100.0, 99.95874, 99.9326, 99.94678, 99.63103
248989.30416000003, 282.96351191508313, 283.36929998062385, 283.54623988656346, 18.937763212282135, 19.06551854670214, 19.02668775172804, 5334.349904730627, 5377.76882470553, 5367.879907103999, 83.69846690319923, 0.42287258012299844, -21.276431862123445, 5335.4925884993745, 5382.215818241657, 5372.018770102171, 0.9999918547032943, 0.999999829922547, 0.9999910266180665, 59.99514120001515, 59.99475299336297, 59.99293530607515, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 768.2761, 3.548764, 2726.435, 593.949, 4.623929, 2746.341, 600.3475, 4.577443, 2748.082, 612.7656, 4.471842, 2740.113, 784.9114, 3.494302, 2742.99, 826.8774, 3.299491, 2728.42, 99.2302, 99.95046, 100.0, 99.72381, 99.82851, 99.28139
248991.65652000002, 282.919689793416, 283.44581586757795, 283.5310223272724, 18.976479949080606, 19.072122740320186, 19.066468654312395, 5343.120442036683, 5380.7032307181735, 5381.491228616657, 86.51930308708165, -0.29688436176400046, -18.670537562800746, 5345.0048703081775, 5382.5461443915065, 5375.7005211387495, 0.999993818271713, 0.9999999932466676, 0.9999935920786674, 60.001461336797234, 60.0034166286632, 60.002689440441586, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 774.5651, 3.529668, 2733.569, 600.3499, 4.577511, 2748.155, 594.0969, 4.622909, 2746.561, 606.7847, 4.525346, 2745.959, 791.2441, 3.470744, 2746.295, 820.6348, 3.336115, 2736.627, 99.49402, 100.0, 99.95643, 99.92859, 99.9488, 99.59695
248993.97660000002, 283.10159871988344, 283.42887325259807, 283.48559283428233, 18.960611941792713, 19.09329409765207, 19.067609321137805, 5341.994575149328, 5380.586217985021, 5379.3269863479145, 85.53066869626127, -0.4207429529477622, -19.614581584035477, 5349.324525351119, 5380.71694547765, 5377.338153091591, 0.99999431442291, 0.9999999740422155, 0.9999915155301377, 59.99997550532959, 59.9983191554727, 60.000611350993886, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 774.5651, 3.529132, 2734.125, 593.988, 4.62356, 2746.396, 594.0387, 4.622725, 2746.515, 606.7847, 4.524978, 2745.792, 791.2632, 3.470561, 2746.575, 819.4618, 3.341425, 2739.193, 99.48602, 99.95671, 99.95679, 99.93263, 99.95898, 99.66122
248996.27492000003, 283.0058023511686, 283.4077620041642, 283.5387488632437, 18.967879487476566, 19.08284216634627, 19.062836362653997, 5339.4943992892295, 5383.6372412880855, 5380.230057277712, 87.21870140599822, -1.5272872929875803, -19.218632088135564, 5347.55924374259, 5384.7630504728195, 5375.512474519881, 0.9999950415008579, 0.9999999924754976, 0.9999919146765998, 60.00299320214434, 60.00484415445632, 60.00327642341409, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.8936, 3.508609, 2739.981, 587.7038, 4.665189, 2741.822, 587.8851, 4.662301, 2742.807, 602.0854, 4.56359, 2747.556, 794.9256, 3.457777, 2746.971, 818.4478, 3.346919, 2738.229, 99.71691, 99.78795, 99.80363, 99.99926, 99.98743, 99.67434
248998.62168, 283.06866945638404, 283.31846465945733, 283.5316927517588, 18.969933468194743, 19.087173659227304, 19.065734307488963, 5347.15714208654, 5386.954970738926, 5378.860014058722, 88.96776678361175, -0.21427582476111695, -22.7074526812753, 5339.331542392887, 5386.703731300896, 5380.687168024469, 0.9999932637497829, 0.999999999977618, 0.9999919859741634, 59.99651410191021, 59.996310188080585, 60.00227599727325, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 775.9057, 3.523778, 2736.067, 593.988, 4.623929, 2746.394, 593.9999, 4.623093, 2746.621, 606.843, 4.52553, 2745.912, 791.2441, 3.470561, 2746.291, 820.5552, 3.336481, 2736.624, 99.54142, 99.95239, 99.96065, 99.92848, 99.94863, 99.62843
249000.99164000002, 282.9218655887138, 283.22251011241144, 283.4310778444409, 18.97503592521674, 19.093876374695864, 19.05028409858682, 5341.230500191819, 5384.3903875109445, 5373.101446880263, 82.128587710195, 4.567593360565354, -17.869681271590252, 5342.996631885393, 5385.928071999075, 5371.280147347434, 0.9999928561033082, 0.9999997261613135, 0.9999922397663182, 59.99415193055634, 59.99641252741778, 59.99812242447575, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 784.3042, 3.494688, 2743.343, 598.3654, 4.590405, 2748.156, 600.0175, 4.578732, 2748.131, 612.7462, 4.471842, 2740.171, 784.9114, 3.49412, 2742.935, 826.9371, 3.299491, 2728.189, 99.84136, 100.0, 100.0, 99.73193, 99.82037, 99.28983
249003.33568000002, 282.9324178978686, 283.27706483588844, 283.4773061237146, 18.996378835883934, 19.104685194646052, 19.07291946813902, 5342.417147044716, 5384.545017465751, 5375.919116908281, 87.59628792329158, 2.6048153063891277, -20.838197896678594, 5341.944733946388, 5384.54501799005, 5381.544760673759, 0.9999921894881789, 0.9999999933813862, 0.9999937675677737, 59.997383230131554, 59.99920958542183, 59.996523597262204, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.933, 3.508787, 2739.756, 593.949, 4.624297, 2746.398, 594.1357, 4.622909, 2746.567, 606.7847, 4.525346, 2745.907, 791.2441, 3.470378, 2746.291, 820.436, 3.335749, 2736.694, 99.7108, 99.95256, 99.96278, 99.93061, 99.94863, 99.61972
249005.67568000001, 282.97763773853757, 283.29237683048177, 283.55033807063376, 18.98452264233858, 19.11080938150793, 19.075320982076008, 5347.532225778496, 5383.48157408627, 5383.127329196799, 87.22834920644345, -1.5004203421581224, -20.3634159286637, 5346.47678133946, 5382.405804070958, 5387.04101439748, 0.9999949930847934, 0.9999998813062652, 0.9999902146842585, 60.00109465758059, 59.99707914010797, 60.00062374290573, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.1628, 3.486479, 2744.099, 600.3304, 4.577327, 2748.213, 594.1357, 4.623645, 2746.562, 606.8235, 4.524611, 2745.966, 791.2823, 3.470561, 2746.127, 820.6547, 3.33465, 2737.662, 99.88506, 100.0, 99.95874, 99.93682, 99.94268, 99.59438
249008.06644000002, 283.0279973068415, 283.289088111839, 283.6090957398958, 18.990894940547932, 19.10300678807555, 19.06449513860137, 5347.621131034724, 5377.12220938727, 5384.726724668665, 84.9011829053743, -3.212387192567121, -22.617035482799565, 5349.441089886043, 5382.702355217435, 5383.524094444714, 0.9999861646984851, 0.9999999983053275, 0.9999892191675807, 60.00031872485508, 59.996671777149444, 60.00311660111291, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 793.511, 3.46185, 2747.21, 606.634, 4.527225, 2746.262, 587.691, 4.664878, 2741.91, 600.4736, 4.575541, 2747.947, 797.5198, 3.445359, 2747.781, 814.3722, 3.367978, 2742.362, 99.97583, 99.94368, 99.7892, 100.0, 100.0, 99.81777
249010.40648000003, 283.0396094488681, 283.41340872972603, 283.5631234269565, 18.962732340923843, 19.09066330454261, 19.062728677222243, 5348.558351320925, 5385.029764716958, 5383.153042163776, 84.3234050349788, 4.972762468366568, -21.112626385735894, 5342.664599101686, 5380.135440256406, 5383.305618638159, 0.9999920703892077, 0.9999999999412669, 0.999993222635309, 60.00221106406524, 60.00061174770877, 59.99951809029168, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.222, 3.486122, 2744.371, 600.3694, 4.577695, 2748.046, 594.1357, 4.622909, 2746.622, 606.7264, 4.524795, 2745.907, 791.2632, 3.470561, 2746.403, 820.6547, 3.334467, 2737.363, 99.87896, 100.0, 99.96073, 99.93051, 99.94454, 99.62372
249012.81068000002, 283.1167144573541, 283.4524275813884, 283.52547966025406, 18.954160688741325, 19.070233027235165, 19.030239181734377, 5341.178545859897, 5384.628400037029, 5368.958940784657, 81.84127021727727, 1.0849191831846383, -18.856218974221292, 5341.908895484551, 5380.749744905887, 5367.218731871462, 0.9999935361527968, 0.9999999761978706, 0.9999926115447149, 60.004569834166595, 60.00416281600241, 60.00326790058557, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.1826, 3.486835, 2743.99, 599.3771, 4.58451, 2747.815, 596.2516, 4.605238, 2747.798, 610.1829, 4.49556, 2742.341, 785.2928, 3.493207, 2742.833, 826.5594, 3.301505, 2728.61, 99.88158, 100.0, 99.99718, 99.82136, 99.81228, 99.29671
249015.17820000002, 283.04482038375005, 283.45006125478574, 283.5478321071268, 18.974589239356195, 19.09744873683185, 19.06570987566851, 5349.208602221284, 5383.023045891321, 5383.147548594687, 87.19994015564316, 2.5576816979030355, -18.61907433159422, 5346.277278894523, 5386.688714010479, 5386.318307632126, 0.999991862284855, 0.9999999843330328, 0.9999921019798808, 60.00963815334765, 60.00908310079711, 60.00592455431135, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 784.4028, 3.493617, 2743.539, 598.8518, 4.588931, 2748.04, 594.7764, 4.622541, 2746.621, 606.7264, 4.524978, 2745.85, 791.2823, 3.470744, 2746.24, 820.5552, 3.335566, 2737.024, 99.81195, 100.0, 99.95857, 99.9326, 99.94678, 99.59481
249017.52792000002, 283.13104362858365, 283.4012449518505, 283.5754945538316, 18.949949062902995, 19.090776405477165, 19.069305377700704, 5343.5407609953845, 5382.742271285166, 5375.760952609501, 84.4187729338978, -1.1884384187942487, -19.44247402774016, 5349.101762941405, 5384.766457312477, 5382.297512072483, 0.9999920209004706, 0.9999999994791395, 0.999993266046116, 60.00925036075379, 60.01160858541135, 60.010139421599824, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.933, 3.508609, 2739.866, 593.9101, 4.623744, 2746.452, 594.0581, 4.623277, 2746.506, 606.843, 4.524611, 2745.965, 791.2441, 3.470561, 2746.238, 820.7143, 3.334101, 2736.631, 99.71482, 99.95452, 99.96065, 99.93679, 99.94673, 99.57963
249019.90944000002, 283.09360880858225, 283.4800581604177, 283.6656651133672, 18.954370688867073, 19.067616823447974, 19.05404219056671, 5340.5642282089175, 5379.899284267887, 5379.7426963181515, 90.79244782778028, -2.3532452750823722, -21.429723980796098, 5347.6477695922395, 5378.678902225832, 5378.358344991113, 0.9999913431237779, 0.9999999818168247, 0.9999904439242622, 60.00997022705541, 60.01347459948655, 60.012413963974815, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 774.7031, 3.528954, 2734.02, 587.7038, 4.665189, 2741.762, 587.691, 4.665798, 2741.749, 600.493, 4.576644, 2748.005, 797.5007, 3.445359, 2747.737, 814.2927, 3.368344, 2743.075, 99.50205, 99.78817, 99.78334, 100.0, 100.0, 99.83162
249022.22804000002, 283.06627526000904, 283.4148171631937, 283.6145354921564, 18.961762607195727, 19.082909211466774, 19.05926013992608, 5346.1936690084585, 5381.9547817621415, 5377.357268249998, 87.20114566921984, 3.441194157011523, -18.577761183978737, 5343.945278225247, 5385.497435174455, 5383.813210083552, 0.9999937013947318, 0.9999999923477275, 0.9999933985268763, 60.01195215282843, 60.01034091062049, 60.01152203682535, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 781.0316, 3.508252, 2739.971, 593.9685, 4.624297, 2746.508, 594.0387, 4.623277, 2746.51, 606.8041, 4.525346, 2745.96, 791.2632, 3.470744, 2746.135, 820.595, 3.333735, 2736.856, 99.72265, 99.95645, 99.95661, 99.93471, 99.94296, 99.565
249024.56868000003, 283.2129618442486, 283.47123677303966, 283.6260150808879, 18.929089567066757, 19.071282614881145, 19.008521653574398, 5338.408480824436, 5381.85566342661, 5372.957039648452, 79.56569838596145, 3.2887667154923292, -17.3213395874468, 5345.054651284871, 5385.909725558836, 5369.988746563845, 0.9999925932792997, 0.9999999614857692, 0.9999940183252363, 60.0080472549903, 60.007007341600776, 60.00871537127328, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 780.9921, 3.508609, 2739.856, 593.988, 4.624297, 2746.454, 594.0775, 4.622909, 2746.344, 606.6876, 4.524978, 2746.07, 790.7101, 3.472752, 2745.403, 821.9668, 3.327325, 2734.958, 99.71446, 99.95662, 99.95882, 99.94059, 99.92609, 99.52941
249026.86044000002, 283.1809135955831, 283.4171894371134, 283.66313031417, 18.961773121908184, 19.09825339644839, 19.053582669705655, 5342.359928348276, 5383.422431030235, 5380.17677272008, 90.54857971097749, -0.5998121067527791, -19.549120412343655, 5337.623933911028, 5386.21885241425, 5382.04761960332, 0.999993734042443, 0.9999999964684411, 0.9999923911716256, 60.009438660218606, 60.01046926236589, 60.01214747444254, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.2417, 3.486122, 2745.084, 600.2916, 4.578248, 2748.103, 599.377, 4.587567, 2747.855, 610.2412, 4.495193, 2744.059, 789.0315, 3.478962, 2745.56, 822.5036, 3.324579, 2734.53, 99.87878, 100.0, 100.0, 99.8527, 99.92205, 99.52648
249029.24288000003, 283.1178171623527, 283.4783460632709, 283.6355575136587, 18.951505533642745, 19.09707190965009, 19.074441437023857, 5342.148136008334, 5389.661620878601, 5382.362695153485, 86.00745273134021, 1.2147558224780823, -20.98571710607348, 5351.093556335789, 5384.649555517838, 5380.087872002461, 0.9999950470293688, 0.9999999896337273, 0.9999925513215144, 60.0019619883354, 60.00540724677364, 60.00601049599206, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 782.5693, 3.503254, 2742.577, 596.6144, 4.602009, 2747.867, 594.0775, 4.622725, 2746.457, 606.7653, 4.525714, 2746.185, 791.2632, 3.470561, 2746.24, 820.4956, 3.335932, 2735.872, 99.80705, 100.0, 99.9586, 99.94271, 99.94263, 99.62385
249031.51844, 283.1244797859718, 283.4517779639214, 283.70941839871085, 18.951516337106145, 19.080640744135913, 19.053694864578823, 5353.93154904251, 5386.8491114822, 5383.522820611995, 81.03953937771826, 0.9277334254863945, -22.868258614190836, 5346.2389642424505, 5387.356671305266, 5386.054322154844, 0.9999892622379571, 0.9999999857414252, 0.9999868258280434, 59.99764843187265, 59.998148679992696, 59.99798938221273, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 791.8156, 3.46881, 2746.898, 606.1282, 4.52833, 2746.264, 587.7881, 4.66451, 2741.857, 600.493, 4.57646, 2748.116, 797.5579, 3.445176, 2747.78, 814.2529, 3.368894, 2743.08, 99.97073, 99.94573, 99.78729, 100.0, 100.0, 99.82771
249033.87412000002, 283.111488676726, 283.4838517045479, 283.612383572369, 18.962994344877327, 19.09693974449782, 19.06265809040491, 5345.152305169042, 5384.925966777166, 5379.429380962594, 86.50169486802542, -0.08556207785829884, -22.765863716122112, 5346.565762527008, 5384.389525246227, 5383.371980654622, 0.999991317439102, 0.9999999673602522, 0.9999936494166943, 59.99609347953922, 59.99820284522424, 59.99756656226081, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 800], 5500.0, [], 787.1826, 3.4863, 2744.266, 600.2721, 4.577879, 2748.214, 594.0387, 4.622909, 2746.449, 606.7847, 4.526082, 2746.13, 791.2441, 3.470561, 2746.016, 820.5552, 3.335199, 2737.261, 99.87477, 100.0, 99.95661, 99.94276, 99.94263, 99.59478
