TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
249675.69676000002, 283.01700740432995, 283.4457674177136, 283.5486017780946, 18.9424432685801, 19.06910386371388, 19.032846055025907, 5340.251988386168, 5373.637739144774, 5374.859801868906, 85.57559532860569, -0.6663257285081841, -27.236102561906137, 5342.758045047936, 5374.832379204516, 5369.754936626958, 0.9999879495321653, 0.9999999959562683, 0.999987591094453, 59.990992641355845, 59.99303941824623, 59.9947503591829, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9866, 3.511642, 2739.198, 599.9219, 4.579906, 2747.879, 587.361, 4.667271, 2741.465, 774.1144, 3.530829, 2733.114, 599.9055, 4.579649, 2747.827, 593.3527, 4.628027, 2746.115, 99.6926, 100.0, 99.77101, 99.46908, 100.0, 99.94225
249678.04344, 283.14407021673856, 283.4680147242438, 283.5558080087466, 18.943104566139997, 19.11039768267816, 19.049481449053182, 5345.116214549138, 5380.671257727069, 5378.636780096963, 85.53804097085845, -3.92241952768768, -24.961888949211243, 5339.157718285969, 5385.955562501467, 5382.506423982715, 0.9999885926432883, 0.9999999898319121, 0.9999907417128164, 59.99620779312008, 59.99641761738971, 59.991915294445455, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 780.0063, 3.511642, 2739.083, 599.9802, 4.580458, 2747.933, 593.7087, 4.625302, 2746.398, 780.3866, 3.509868, 2739.25, 600.0199, 4.579832, 2748.098, 593.3527, 4.628211, 2746.055, 99.6865, 100.0, 99.95254, 99.69238, 100.0, 99.94005
249680.38292000003, 283.0173337231205, 283.41530736746614, 283.6228315086402, 18.93859561734626, 19.07687767506455, 19.056232234937795, 5344.809571371276, 5380.757185386506, 5376.744172353436, 86.82041359829327, 1.7732758447872357, -21.492735549119516, 5347.767697454322, 5374.778596040593, 5374.69941326992, 0.9999893349624933, 0.9999999994922977, 0.9999902052770582, 59.99445166893902, 59.99564675898381, 59.99909323724288, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 786.2757, 3.489512, 2743.713, 593.521, 4.625955, 2746.225, 600.0175, 4.579652, 2747.969, 786.6588, 3.487989, 2743.343, 595.3657, 4.613801, 2747.404, 597.0704, 4.604222, 2747.263, 99.86077, 99.94626, 100.0, 99.85533, 99.98719, 99.98402
249682.68788, 282.96242195522984, 283.3742047918375, 283.49894019842105, 18.94509747569967, 19.096377927053638, 19.058704201545762, 5341.439716749011, 5376.623653868346, 5370.414741085705, 82.01279777796321, 0.7360034711936123, -26.131052677583284, 5340.720432425695, 5382.490033636791, 5374.000254081446, 0.9999886808500446, 0.9999999061741633, 0.9999887691651075, 60.0017864572596, 59.999571817147746, 60.002008174017, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9472, 3.511821, 2738.978, 599.9608, 4.58009, 2747.934, 595.2034, 4.611312, 2747.405, 780.3866, 3.510052, 2739.249, 600.0009, 4.579649, 2747.773, 593.2333, 4.628027, 2746.117, 99.69069, 100.0, 99.98297, 99.6943, 100.0, 99.94015
249684.99612000003, 283.0026453656141, 283.3352527179406, 283.58262786493503, 18.91426884232556, 19.034928346894347, 19.010493125935955, 5336.886764848899, 5374.564392399104, 5369.622097546237, 86.51981356957276, 2.1892914992560577, -21.239782297084275, 5330.261405802526, 5368.644141342642, 5369.740768773052, 0.9999900906777911, 0.9999999674142419, 0.999989790544038, 60.003882865644, 60.000186798109276, 60.000404592566774, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.0601, 3.517175, 2737.06, 602.6262, 4.556881, 2747.44, 604.2299, 4.542838, 2746.956, 774.9882, 3.529542, 2733.052, 606.3527, 4.529062, 2746.097, 587.0503, 4.669046, 2741.08, 99.61268, 100.0, 99.97698, 99.46681, 99.94956, 99.759
249687.4218, 283.03273740202593, 283.44940840194585, 283.57651476229734, 18.96026186688275, 19.06058614535058, 19.063076823528156, 5338.409844905114, 5379.116880552931, 5374.741514347061, 86.53323891111131, 0.08590157205502891, -24.277369941921734, 5342.904503798895, 5377.682120209652, 5375.820937532798, 0.9999874094240082, 0.9999999306448817, 0.9999877966341412, 60.00664123035623, 60.00526422536312, 60.00668896592165, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 778.5278, 3.515569, 2738.764, 600.0192, 4.58009, 2747.994, 599.9787, 4.58002, 2748.026, 780.4254, 3.509685, 2739.142, 599.9436, 4.580197, 2747.827, 593.3725, 4.628027, 2745.944, 99.67471, 100.0, 100.0, 99.68631, 100.0, 99.94453
249689.7392, 282.98592088272994, 283.39619321453705, 283.5824539330862, 18.929735555993204, 19.080308194100542, 19.05753644827908, 5333.461040160338, 5376.264831423223, 5370.202762268831, 84.68906231559959, -1.4328918722054595, -24.188897730367444, 5336.4139710981535, 5371.898231822384, 5372.491454799925, 0.9999932751956219, 0.9999999999988369, 0.9999929579227905, 60.00330428290315, 60.00336031847898, 60.00250646699742, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.6385, 3.532523, 2733.022, 599.9608, 4.579721, 2747.934, 599.9593, 4.580204, 2748.026, 774.1144, 3.530645, 2733.288, 600.0009, 4.580015, 2748.098, 593.3527, 4.628211, 2746.003, 99.46573, 100.0, 100.0, 99.471, 100.0, 99.94229
249692.14256, 283.1382269390681, 283.51135247323197, 283.6854932957364, 18.913742629966134, 19.041221045476636, 19.027285458893083, 5332.860725811635, 5374.020174319196, 5368.339491602656, 84.78913846912019, 0.2838348769598724, -21.469220125365837, 5330.198456430435, 5373.266778620723, 5373.173549730075, 0.9999902633880531, 0.9999999979883484, 0.9999897425040128, 60.009378361119225, 60.00889717011757, 60.01054547654015, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 767.3298, 3.551976, 2725.814, 593.5405, 4.62706, 2746.171, 593.7087, 4.625854, 2746.342, 767.8616, 3.549031, 2725.113, 593.8588, 4.625854, 2746.121, 599.6351, 4.58243, 2747.786, 99.16721, 99.94207, 99.95041, 99.19896, 99.94246, 100.0
249694.41520000002, 283.06643091168905, 283.4655019771493, 283.5092195495238, 18.916295322758923, 19.051289498247108, 19.036474722782565, 5340.3947547774005, 5373.009608545899, 5371.647363264749, 83.22930322125876, -0.623973862895582, -21.185096514048723, 5333.441489966927, 5378.594332128998, 5371.645695182425, 0.9999883382927478, 0.999999920456935, 0.999988589624536, 60.01128356599807, 60.01098991837744, 60.0106232101353, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.6385, 3.532523, 2732.682, 599.9024, 4.580642, 2747.995, 599.9981, 4.580389, 2748.021, 774.095, 3.531013, 2733.39, 599.9818, 4.579284, 2747.773, 593.3924, 4.627478, 2745.944, 99.45335, 100.0, 100.0, 99.48335, 100.0, 99.94646
249696.76196000003, 282.99354947560164, 283.3895668623764, 283.6012524834054, 18.92330524321823, 19.07667052327211, 19.035178366307107, 5339.015652821531, 5377.570251462376, 5371.673058065823, 86.25936433116863, 0.7755191833575736, -25.93771126509114, 5337.86673762857, 5372.923420454247, 5375.752268381195, 0.9999926701648337, 0.9999999929889287, 0.9999888455030949, 60.01840935432838, 60.018674777350014, 60.01807976541675, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.6385, 3.53288, 2732.849, 599.9413, 4.580274, 2748.101, 593.7281, 4.626223, 2746.288, 774.93, 3.527887, 2734.445, 602.1563, 4.562848, 2747.368, 590.291, 4.652382, 2742.564, 99.45788, 100.0, 99.95263, 99.5225, 100.0, 99.83172
249699.09728000002, 283.1512637051394, 283.47726979035366, 283.63894469747396, 18.931118380900394, 19.07764955345285, 19.038756294903138, 5335.132980091128, 5378.622830803861, 5369.788180206432, 88.55905064126352, -1.7119626677513224, -21.972111357522408, 5341.92527433375, 5370.689233812616, 5375.416588062288, 0.9999897620774293, 0.9999998811014325, 0.9999902651328197, 60.01700435825536, 60.017020503947435, 60.01864841786119, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.8881, 3.513784, 2738.32, 604.6107, 4.543435, 2747.44, 589.9428, 4.647391, 2745.104, 776.0368, 3.526232, 2734.077, 600.5159, 4.578919, 2747.827, 593.3725, 4.627844, 2745.998, 99.67662, 99.98441, 99.88919, 99.50414, 100.0, 99.93798
249701.48572000003, 283.01717440519536, 283.44484848371826, 283.5112160376387, 18.950260735280654, 19.06959700189598, 19.04534193069997, 5336.772146050897, 5385.345144217341, 5378.436751029662, 85.82834171177933, -1.2108732840681569, -25.443752476765894, 5337.591154908419, 5371.285471425481, 5374.353345767907, 0.9999899822193357, 0.9999999223097542, 0.9999873666816316, 60.01686876169869, 60.015716876395395, 60.017329625732756, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 777.4237, 3.518246, 2738.312, 599.9219, 4.580642, 2748.156, 587.6328, 4.66635, 2741.52, 780.3672, 3.510052, 2739.25, 600.039, 4.579832, 2748.1, 593.3725, 4.628027, 2746.114, 99.62033, 100.0, 99.77495, 99.69643, 100.0, 99.9424
249703.8416, 282.9410336263043, 283.31863471407087, 283.5720008770197, 18.944681939711852, 19.063817932346044, 19.047248758430733, 5339.732608785719, 5380.3688010265105, 5377.036786789128, 80.97806472865796, 0.9965718681735893, -25.70958454980928, 5341.86858940951, 5380.137365004575, 5375.475088292941, 0.9999901272588156, 0.9999999931746506, 0.999990105422564, 60.018047535558516, 60.01234457580177, 60.01270476881744, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 786.256, 3.489334, 2743.708, 593.6378, 4.626691, 2746.45, 581.1298, 4.704453, 2733.847, 786.7365, 3.487989, 2744.075, 593.8588, 4.624393, 2746.29, 599.6351, 4.582613, 2747.95, 99.86895, 99.95443, 99.49375, 99.8719, 99.94862, 100.0
249706.30468000003, 283.06887079112374, 283.4784389148315, 283.61197562173646, 18.960760240704673, 19.06964740273176, 19.054524691966552, 5333.895903253121, 5381.71731795222, 5377.262759583772, 86.44618652709596, 2.3653337579205527, -24.104540950514092, 5342.928860418806, 5377.814849366401, 5372.211310121318, 0.9999919375997699, 0.9999997960721679, 0.9999907876388776, 60.01600019399525, 60.014113789259035, 60.01736749973493, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9866, 3.511821, 2739.093, 600.0386, 4.579721, 2748.044, 587.3998, 4.666903, 2741.413, 780.3866, 3.510052, 2739.142, 600.0009, 4.580015, 2747.938, 593.4719, 4.628027, 2746.06, 99.6886, 100.0, 99.76892, 99.68423, 100.0, 99.94025
249708.62944000002, 283.09545057084745, 283.46497027636286, 283.5793146668303, 18.94603540673376, 19.05749333405181, 19.041746317434633, 5338.432806121862, 5377.464400771982, 5373.903930197815, 81.92873360936983, -0.4529180214258304, -26.718916277135946, 5337.0789572145495, 5369.720500114912, 5365.150119803768, 0.999990488932474, 0.9999998449907053, 0.9999896155114527, 60.01340052493499, 60.01405239826813, 60.00952080757679, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 780.0063, 3.512178, 2739.031, 599.9997, 4.579906, 2747.994, 587.3998, 4.666903, 2741.353, 780.3283, 3.509868, 2739.254, 600.0199, 4.579832, 2748.046, 593.2731, 4.631506, 2745.603, 99.68441, 100.0, 99.76892, 99.68831, 100.0, 99.9236
249710.94236000002, 283.0056272560561, 283.3715058436481, 283.47907191944273, 18.938845492239246, 19.061951175981385, 19.015850018789674, 5339.2785584397025, 5375.72180187429, 5374.33315295559, 81.45890812471998, -4.140032520616387, -22.80159747526659, 5339.741977522602, 5381.060513342649, 5372.676786081381, 0.9999899683915142, 0.9999999225826413, 0.9999922594420525, 60.01427122226324, 60.014509825731295, 60.01306155333687, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.6188, 3.532523, 2732.907, 606.3228, 4.529436, 2746.322, 593.7087, 4.625486, 2746.116, 774.5804, 3.528806, 2733.931, 604.7504, 4.54915, 2747.269, 590.0325, 4.645973, 2744.632, 99.4537, 99.94575, 99.94641, 99.49881, 99.98424, 99.88179
249713.33560000002, 283.158201986619, 283.4089039568817, 283.6289952594838, 18.94362892457033, 19.054360934716627, 19.039371608499284, 5337.916567798695, 5373.573337930187, 5370.6219275624635, 83.65470109402736, -1.4121514217054028, -23.11890103085352, 5337.637919786045, 5377.154822845189, 5377.620676978486, 0.9999872686311382, 0.9999999596468587, 0.9999899056313345, 60.012471238629345, 60.01412330684243, 60.0094026552119, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.8881, 3.513427, 2738.105, 599.9413, 4.580458, 2747.99, 589.9622, 4.647023, 2744.658, 776.0368, 3.525129, 2733.703, 599.9627, 4.580015, 2747.772, 593.3725, 4.628394, 2745.946, 99.65295, 100.0, 99.8749, 99.51799, 100.0, 99.94229
249715.74384, 283.0916081625532, 283.4425014740127, 283.59250346768914, 18.925656817236792, 19.0429253210893, 19.0041631542064, 5332.915481736326, 5371.895477218548, 5367.423391775725, 83.9285893278884, 0.1550887157050056, -20.524107511499096, 5325.984107682783, 5368.3706675927415, 5364.113866536829, 0.9999927927087895, 0.9999999011461506, 0.9999912265587085, 60.009076669823685, 60.00885610878537, 60.011840178380886, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 770.9573, 3.541982, 2728.294, 595.8362, 4.615824, 2746.906, 599.4352, 4.581493, 2748.077, 767.7645, 3.549399, 2724.773, 593.8588, 4.624575, 2746.287, 599.5754, 4.582797, 2748.067, 99.29205, 99.97102, 100.0, 99.17252, 99.9485, 100.0
249718.06980000003, 283.0839902974807, 283.4541236856063, 283.5975932719951, 18.92344603879678, 19.06322432533308, 19.034343092294648, 5342.090979503408, 5374.512667279513, 5368.951052785364, 86.36256557081333, -0.5123389388138548, -22.931877782411448, 5337.825000541607, 5380.031474621561, 5375.319049505936, 0.9999877418648887, 0.9999998987553215, 0.9999897695083824, 60.011351984573416, 60.01021844998274, 60.01034374213482, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.6779, 3.532702, 2732.854, 599.9997, 4.579906, 2748.048, 593.631, 4.626959, 2746.397, 774.0756, 3.530829, 2733.337, 599.9627, 4.579832, 2747.771, 593.3527, 4.627844, 2745.948, 99.4598, 100.0, 99.94838, 99.4772, 100.0, 99.93818
249720.39312000002, 283.0657994100564, 283.38802463532903, 283.60653097813554, 18.91724484319102, 19.069552930358316, 19.03230827658888, 5333.071396524604, 5378.120752468647, 5374.589939788333, 86.47369242070909, -1.2553308172738014, -21.759189210138175, 5344.624615562444, 5370.052134013214, 5376.855528666027, 0.9999929443954422, 0.9999999999065757, 0.9999914062803549, 60.008870169027745, 60.012495984949496, 60.01233123811161, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.7371, 3.532345, 2733.127, 599.9413, 4.580458, 2748.157, 600.0175, 4.58002, 2748.018, 774.2503, 3.530645, 2733.501, 599.9818, 4.579649, 2747.825, 593.3129, 4.627661, 2746.005, 99.46345, 100.0, 100.0, 99.47007, 100.0, 99.93825
249722.76796000003, 283.0122233740118, 283.419516870901, 283.50315935907514, 18.949006229829617, 19.084413096713302, 19.056701919661958, 5339.6353665769, 5374.4972750505385, 5373.831282907923, 85.32839239665054, -0.23566836542204328, -22.13313501085804, 5338.176977399541, 5374.493445582008, 5375.158321432386, 0.999987150036562, 0.9999999909781696, 0.9999887152091688, 60.01279506516895, 60.015761346332695, 60.01742931034761, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9866, 3.511642, 2739.146, 606.3033, 4.52962, 2746.214, 606.307, 4.528664, 2746.394, 780.4254, 3.51042, 2739.25, 606.3146, 4.528514, 2746.147, 586.9907, 4.66923, 2741.598, 99.68842, 99.94584, 99.95241, 99.69869, 99.94158, 99.76302
249725.07932000002, 283.00205011602486, 283.34444103533247, 283.58241519187095, 18.95433856635706, 19.076024776394256, 19.037450419265596, 5342.534703358673, 5370.727704718775, 5367.442494585177, 84.20518550578072, 0.44279741032687525, -23.041048044909957, 5345.097421255722, 5377.230933690387, 5366.982581169992, 0.9999921775807056, 0.9999998573879971, 0.9999910792835316, 60.01134862556006, 60.01327692888561, 60.011083149370904, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.7173, 3.532523, 2732.849, 599.9413, 4.580274, 2747.991, 599.9399, 4.580204, 2747.968, 774.1533, 3.531197, 2733.296, 600.058, 4.579467, 2748.046, 593.3527, 4.627844, 2746.06, 99.45981, 100.0, 100.0, 99.47944, 100.0, 99.93818
249727.44376000002, 283.05264994841906, 283.3274556017795, 283.5210194540963, 18.9324217682102, 19.05361955190749, 19.022316917298422, 5336.556009430276, 5375.675860737182, 5368.175753785871, 82.43653364461238, -3.3926972415310956, -23.772029476255966, 5341.037184463432, 5369.264255510104, 5371.3248476262015, 0.9999898415278732, 0.9999999447188959, 0.999988872163728, 60.014682438852454, 60.016382893415674, 60.01798325917671, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511821, 2739.203, 599.7468, 4.581748, 2747.871, 598.3676, 4.592353, 2747.69, 771.5123, 3.540941, 2728.647, 595.7472, 4.610878, 2746.571, 598.8001, 4.58591, 2747.956, 99.69032, 100.0, 99.99955, 99.3375, 99.97884, 100.0
249729.87824000002, 283.15677489781564, 283.3464661490423, 283.5312721725854, 18.951481096091456, 19.057409779433794, 19.06598190651334, 5339.889304483773, 5375.025669180515, 5376.398154632159, 82.77278455548274, -2.8769413341083236, -26.396006156376643, 5341.282277917515, 5377.863503464963, 5374.768524334856, 0.9999912783161509, 0.9999999004241714, 0.9999921095259436, 60.01488860386509, 60.0198391069128, 60.01701182685741, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 783.0818, 3.501291, 2740.417, 597.4121, 4.595747, 2748.042, 599.0081, 4.584254, 2747.968, 774.1727, 3.530277, 2732.9, 600.0199, 4.580015, 2747.937, 593.3527, 4.627844, 2746.062, 99.77645, 100.0, 100.0, 99.4707, 100.0, 99.94236
249732.37332, 282.98402179053346, 283.36435065937525, 283.559907668878, 18.93747503448956, 19.069746141099284, 19.04720008203416, 5340.935469259011, 5379.8168558529305, 5372.213598655013, 83.7810886916584, -1.827777474024515, -23.71122058083165, 5339.1453532662745, 5373.527462392979, 5374.243729130023, 0.9999907108821053, 0.9999996969065553, 0.9999871569377259, 60.01933301141929, 60.01773353381648, 60.015885508474305, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511642, 2739.103, 599.9219, 4.580458, 2747.879, 593.631, 4.625302, 2746.339, 774.0562, 3.530461, 2733.127, 599.9246, 4.580563, 2747.988, 593.3129, 4.627844, 2746.171, 99.68441, 100.0, 99.9465, 99.46957, 100.0, 99.93818
249734.70260000002, 283.05406138988985, 283.4085433619839, 283.55855847638435, 18.947570870676262, 19.05086787792516, 19.03701792536803, 5337.95689305188, 5377.9089476962035, 5366.881128153518, 83.13876320489953, 1.1686409829722493, -25.461876707524425, 5338.782290234213, 5373.301155820905, 5370.535285286726, 0.9999913317013365, 0.9999999749535428, 0.9999854688648888, 60.01834904124078, 60.01783406022555, 60.02017557915103, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.6779, 3.532523, 2732.686, 606.3228, 4.529252, 2746.213, 587.3416, 4.667271, 2741.469, 780.4254, 3.510052, 2739.084, 606.3337, 4.528879, 2745.938, 587.0503, 4.66868, 2741.134, 99.45352, 99.9517, 99.77318, 99.6943, 99.94939, 99.76098
249737.0444, 283.11363672353923, 283.44101283074156, 283.5635370980077, 18.94013716021141, 19.07636719649864, 19.04745073833071, 5334.413097314777, 5381.002749110988, 5368.569820073519, 85.43812028651882, -2.866745714303306, -26.36492133388856, 5336.251228710256, 5370.189889881612, 5374.8745794219885, 0.9999920687730829, 0.9999999461528198, 0.9999877001173907, 60.01460485117011, 60.016996326931334, 60.01394048501107, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9275, 3.511821, 2738.873, 599.9219, 4.580826, 2747.987, 593.7281, 4.625854, 2746.341, 774.0173, 3.530829, 2733.18, 599.9246, 4.580197, 2747.933, 593.3129, 4.628211, 2746.172, 99.6926, 100.0, 99.94841, 99.4715, 100.0, 99.94432
249739.41136000003, 282.95662710002784, 283.31719348789, 283.48243271425616, 18.944380605528853, 19.063436125610856, 19.03600477381929, 5340.05999352244, 5377.8110970189355, 5368.555812633644, 82.92823240075768, 1.680859470505311, -26.772808580095386, 5328.9968013714615, 5377.116528397482, 5371.767631520426, 0.9999884688767993, 0.9999998987569602, 0.999991457235737, 60.009486961879865, 60.01190143220436, 60.0169596730731, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 780.0063, 3.511821, 2739.423, 600.0192, 4.58009, 2748.157, 593.6505, 4.626223, 2746.229, 773.7843, 3.53138, 2731.735, 598.3795, 4.592068, 2747.692, 596.0565, 4.604954, 2747.494, 99.68878, 100.0, 99.9505, 99.44131, 99.99963, 99.99245
249741.84324000002, 282.98684090258234, 283.3949017967329, 283.4644979217525, 18.943073462875205, 19.058120521507604, 19.055382541118817, 5338.271850608391, 5376.780829827836, 5371.908245279725, 83.31895327362201, -2.1982545498772197, -23.687704024747063, 5333.722386618253, 5372.157167757095, 5373.649825943494, 0.9999883699315342, 0.9999999698299116, 0.9999891897495401, 60.012317785488555, 60.01096298494687, 60.01229217559385, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 786.1179, 3.492189, 2743.243, 595.4277, 4.613798, 2747.531, 596.7758, 4.60395, 2747.235, 772.056, 3.535793, 2732.618, 599.524, 4.579832, 2747.939, 593.3924, 4.627844, 2746.004, 99.83772, 99.9895, 99.98106, 99.42849, 100.0, 99.93822
249744.17512000003, 283.06675393918823, 283.31945792237207, 283.5370068490702, 18.968523825439256, 19.076292348281893, 19.045952243373925, 5334.374869597101, 5378.344458239299, 5376.510201652454, 85.9458168341178, -2.8212190144404303, -26.002234667176253, 5338.042521423822, 5375.895819943021, 5374.677079235063, 0.9999898791527629, 0.9999999998419783, 0.999989731119654, 60.01203701724768, 60.01123638201221, 60.011389131949905, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511642, 2738.978, 599.9608, 4.58009, 2748.098, 599.9205, 4.580204, 2747.853, 774.1727, 3.530829, 2733.172, 599.9627, 4.580197, 2747.989, 593.2532, 4.628211, 2746.001, 99.68251, 100.0, 100.0, 99.4793, 100.0, 99.9361
249746.51540000003, 282.9956223920978, 283.3899791714587, 283.57883160657735, 18.94873874790047, 19.060536283436743, 19.037251808617576, 5335.924167840001, 5379.9681519759415, 5369.036553707706, 84.77828470110717, -1.5119367287445584, -27.425450407996777, 5337.882024633246, 5379.482794502029, 5366.838588203614, 0.999989803869053, 0.9999999985436934, 0.9999857717277886, 60.008941065227226, 60.014961280928546, 60.015632863893764, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.7371, 3.532702, 2732.744, 606.2644, 4.530356, 2746.436, 606.3264, 4.529216, 2746.119, 780.3866, 3.509868, 2739.365, 606.429, 4.528697, 2746.311, 587.0503, 4.66923, 2740.904, 99.45563, 99.95392, 99.94427, 99.69659, 99.94939, 99.75046
249748.86796000003, 283.06599710822223, 283.3916627270002, 283.4972681791898, 18.93387947787739, 19.074956466780115, 19.05283135526798, 5338.487621892662, 5376.6268485964265, 5374.118177517343, 86.14056137165721, 0.31476204253169726, -23.81515088510787, 5340.853894046803, 5374.267831812281, 5371.216819176708, 0.9999870579728222, 0.9999999896458788, 0.9999904616940352, 60.01418565924528, 60.01114582266934, 60.00934444080941, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9866, 3.511821, 2739.088, 599.9802, 4.580642, 2748.1, 599.9593, 4.580389, 2747.968, 774.0756, 3.531197, 2732.9, 600.1153, 4.580015, 2747.99, 593.3725, 4.627844, 2745.888, 99.6865, 100.0, 100.0, 99.46129, 100.0, 99.93815
249751.19000000003, 283.00966897359524, 283.3552760734088, 283.58288371808726, 18.96559749720074, 19.05858800176091, 19.046935293401056, 5337.166433226726, 5376.343615527888, 5372.66301076379, 83.8976912045382, -2.100959406782124, -21.56924085564333, 5338.177775855303, 5374.61150310016, 5371.607532224621, 0.9999901218801681, 0.9999999998169302, 0.9999884658991788, 60.00750240695893, 60.00770568379123, 60.010086541923066, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 780.0063, 3.511821, 2739.031, 599.9997, 4.581195, 2748.213, 600.0369, 4.580204, 2748.021, 774.095, 3.530461, 2733.346, 599.9436, 4.580015, 2747.99, 593.3328, 4.628577, 2746.058, 99.69661, 100.0, 100.0, 99.47752, 100.0, 99.94018
249753.48868, 283.04795708740335, 283.37011658003223, 283.54815216457905, 18.951298804174066, 19.051725187806046, 19.058060473037383, 5334.980851054516, 5370.876181730753, 5376.631966590841, 84.74679949537449, -1.662011253479477, -23.907618718530784, 5340.173591376688, 5378.438659848002, 5371.73751709118, 0.9999880375490235, 0.9999999976715636, 0.9999856092747502, 60.00734466838184, 60.004794846077786, 60.00830594011086, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 786.256, 3.489512, 2743.833, 593.4821, 4.626507, 2746.342, 593.7475, 4.625486, 2746.339, 767.6092, 3.549399, 2725.848, 594.5264, 4.620009, 2747.069, 597.8856, 4.599461, 2747.377, 99.85694, 99.95049, 99.94641, 99.20466, 99.9749, 99.98819
249755.82988000003, 283.02574590566667, 283.38231198199844, 283.6202616255853, 18.963736394734376, 19.064833029264207, 19.047344327156054, 5339.877156438793, 5378.463657685455, 5375.26150897087, 88.34456620726678, -2.3678361763577414, -26.148350925018804, 5341.19079001347, 5380.534375093522, 5369.7549084299335, 0.9999883212612843, 0.9999998764839524, 0.9999929723774303, 60.00928025826293, 60.008573255106235, 60.00457667512204, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 780.0063, 3.511821, 2738.816, 599.883, 4.580642, 2748.045, 599.377, 4.588488, 2747.801, 774.1533, 3.530093, 2733.176, 600.058, 4.580563, 2747.827, 593.3527, 4.628211, 2745.998, 99.67659, 100.0, 100.0, 99.47134, 100.0, 99.93811
249758.20624000003, 283.03305197688934, 283.43519505548807, 283.52051974518025, 18.93270279771568, 19.03729168119813, 19.027695103007055, 5333.917091888793, 5379.840332527905, 5371.740325344661, 83.97568587332262, 0.8173090264276652, -25.333817295968053, 5332.334309769321, 5370.931223874376, 5370.992133095345, 0.999990284554688, 0.9999999834427906, 0.9999913609792386, 60.005463918466035, 60.00454648554887, 60.00778003453417, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 778.8038, 3.51539, 2736.328, 602.7624, 4.558538, 2747.326, 590.0399, 4.65457, 2742.977, 779.4545, 3.511523, 2739.146, 606.3527, 4.528697, 2745.933, 587.0503, 4.668863, 2741.08, 99.63373, 99.99648, 99.82802, 99.67597, 99.9495, 99.759
249760.53176, 283.0122237783792, 283.40721767713353, 283.5588728714996, 18.942573915734833, 19.073640975935557, 19.036626375833478, 5341.403358742076, 5369.855729017027, 5373.0927154206975, 84.27443138297099, -3.3230462597248334, -23.24210675718234, 5337.450686404175, 5376.917876986632, 5374.27230728192, 0.9999899509541813, 0.9999998023961479, 0.999989680239522, 60.006165475500474, 60.009410601412085, 60.00544935346202, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 778.6263, 3.516461, 2738.865, 600.1943, 4.58009, 2747.879, 593.6505, 4.626039, 2746.282, 774.1144, 3.531013, 2733.011, 600.0009, 4.580015, 2747.776, 593.3328, 4.628027, 2746.062, 99.65265, 100.0, 99.95059, 99.46533, 100.0, 99.94225
249762.85300000003, 283.00432192464365, 283.39731300388553, 283.50524590699746, 18.945413333585158, 19.06643118736545, 19.02549387883539, 5335.416866139091, 5381.769658471274, 5374.243701467261, 87.29266472352538, 0.9628003670522958, -20.121057961490123, 5342.678137832073, 5378.97945153467, 5371.319037176736, 0.9999898701531303, 0.9999999397980982, 0.9999881734533731, 60.00550157623936, 60.00909418490781, 60.00867734764201, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9472, 3.511821, 2739.146, 599.9413, 4.580642, 2747.989, 593.6893, 4.626039, 2746.453, 774.3086, 3.530461, 2733.176, 599.9436, 4.580015, 2747.772, 593.3924, 4.627844, 2746.005, 99.6947, 100.0, 99.94846, 99.47134, 100.0, 99.93825
249765.2184, 282.96112168223215, 283.370142830716, 283.48393809519257, 18.9509277988518, 19.074393251875875, 19.030220952893664, 5334.4369856678095, 5371.972268609492, 5369.87830711286, 86.9646889032465, -2.4810939036228774, -27.758663657007446, 5347.143617061961, 5368.698185842143, 5372.632798959786, 0.9999882823238823, 0.9999999360050843, 0.999988153407508, 60.00504154095439, 60.00636209666584, 60.00651438835196, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 786.2954, 3.489691, 2743.876, 593.5599, 4.625955, 2746.115, 600.0175, 4.580204, 2748.022, 767.881, 3.549215, 2725.451, 593.7825, 4.624575, 2746.233, 599.6749, 4.582247, 2748.069, 99.86285, 99.94224, 100.0, 99.20837, 99.94654, 100.0
249767.55240000002, 283.06194244889133, 283.4479480571565, 283.6195708318844, 18.92818900934046, 19.0727844167722, 19.023834757015432, 5338.363140777509, 5374.596913800919, 5373.716419594565, 85.90261500304825, -1.2928197083942905, -22.477394532291783, 5341.386638126592, 5383.204595226039, 5375.99770020018, 0.99998977742463, 0.9999997955452009, 0.9999899057030985, 60.00147844670558, 60.001699941041544, 60.002393963783334, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511999, 2739.141, 599.9997, 4.579906, 2748.043, 593.6699, 4.626223, 2746.453, 774.1921, 3.530461, 2733.078, 599.9436, 4.580197, 2747.663, 593.293, 4.628027, 2746.17, 99.69279, 100.0, 99.94846, 99.47685, 100.0, 99.94425
249769.92248, 283.03141602204573, 283.48914045899306, 283.54341220995775, 18.925427838028515, 19.075311748586927, 19.023275668417387, 5339.082309298494, 5374.875266864674, 5367.802259096324, 85.54337293021834, -1.5619300346611453, -26.335505688242847, 5335.755122426353, 5371.189970607875, 5370.811711714581, 0.9999899525931953, 0.9999999861155973, 0.9999891820451512, 60.00326089456512, 60.000589428013576, 60.00004141427374, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511464, 2739.26, 599.883, 4.580642, 2747.88, 600.0175, 4.580389, 2748.135, 774.5804, 3.52899, 2735.13, 601.7748, 4.560839, 2747.643, 589.9529, 4.653847, 2742.969, 99.68232, 100.0, 100.0, 99.54246, 99.99786, 99.84021
249772.30616, 283.05949038074044, 283.41253976154934, 283.59333718009725, 18.94025422831469, 19.07605106975181, 19.060610865178596, 5331.226742153633, 5377.847641286353, 5374.708865416232, 87.46205309034804, -0.7461485726621504, -22.865263806249004, 5339.056624316802, 5382.353216809406, 5370.630682252235, 0.9999910567253881, 0.9999997424123347, 0.9999922367313535, 60.00050272305643, 59.99700056576347, 59.999337440432015, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.6385, 3.532166, 2733.914, 605.0582, 4.539567, 2747.216, 603.4534, 4.552777, 2747.631, 776.4252, 3.524394, 2734.139, 600.802, 4.577458, 2747.781, 593.3527, 4.627844, 2746.17, 99.49821, 99.97626, 99.99742, 99.49881, 100.0, 99.94425
249774.69492, 282.72893423435795, 283.2423866912053, 283.3743190816095, 18.95501251445187, 19.088821140201958, 19.045153307689525, 5336.506531441343, 5376.609403693552, 5371.674667056828, 85.37403676828012, -3.4987944367167074, -24.958189222324563, 5340.373608815016, 5378.780870833902, 5375.453857257847, 0.9999932247425607, 0.9999998397532904, 0.9999895803141922, 59.99736123110529, 59.99762820641894, 59.99520760490169, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9866, 3.511642, 2739.308, 599.9997, 4.579906, 2747.933, 599.9593, 4.580389, 2747.966, 774.2503, 3.531013, 2733.123, 600.0199, 4.579467, 2747.833, 593.3129, 4.628577, 2746.233, 99.68632, 100.0, 100.0, 99.4694, 100.0, 99.94653
249777.0118, 282.9028406674108, 283.35440854247196, 283.5216168432439, 18.92666212931338, 19.06597402841209, 19.03661430562871, 5335.852129636322, 5377.514141404927, 5368.170648610643, 87.40499977176876, -7.390556520637347, -22.113593169236538, 5336.05214701418, 5372.481713053383, 5371.367642060621, 0.9999925012075154, 0.9999994496997, 0.9999881198776746, 59.997775775948575, 59.994921816027926, 59.99766372861388, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 786.2363, 3.489691, 2743.928, 593.5988, 4.626139, 2746.175, 593.7281, 4.625486, 2746.339, 767.8228, 3.549215, 2724.858, 593.6871, 4.625854, 2746.234, 599.7146, 4.582247, 2748.123, 99.85694, 99.94442, 99.95032, 99.20837, 99.94659, 100.0
249779.37140000003, 282.98342367091004, 283.3374818685163, 283.44124700893735, 18.950359906978527, 19.09214503758628, 19.034085875190886, 5334.664920710442, 5382.253405581041, 5373.44357097782, 86.92214081086843, -3.2513830820180374, -24.529917204981302, 5338.637683642841, 5375.958442456176, 5373.637591700857, 0.9999911001220652, 0.9999999310253229, 0.9999895710099339, 60.00022648810883, 59.999474131586055, 60.00040375712636, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511821, 2738.973, 600.0192, 4.579906, 2747.995, 599.8817, 4.580757, 2748.079, 774.1144, 3.530829, 2733.386, 599.9818, 4.579649, 2747.774, 593.3328, 4.628577, 2746.119, 99.68878, 100.0, 100.0, 99.47153, 100.0, 99.94653
249781.73788000003, 283.03597774897344, 283.34534373539356, 283.50163470407506, 18.938136741584437, 19.05587725426492, 19.025953655176853, 5336.620824955619, 5376.803773738107, 5368.981557826615, 87.56621012650407, -1.6743221696447108, -23.492291907848085, 5333.585243984683, 5370.76342775547, 5370.380261546936, 0.9999923770356097, 0.9999999950577064, 0.9999923847406331, 60.005155688714495, 60.00383674220378, 60.00412328085763, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511642, 2739.261, 599.9608, 4.58009, 2747.938, 593.7281, 4.626039, 2746.283, 774.2697, 3.530461, 2733.493, 599.9627, 4.579649, 2747.828, 593.3129, 4.628394, 2745.945, 99.69279, 100.0, 99.94837, 99.45705, 100.0, 99.94649
249784.05444, 283.08462054574136, 283.40313115298227, 283.55045834340984, 18.924088062804746, 19.067608008233222, 19.032454419664596, 5343.810485883164, 5380.737275689252, 5370.614818019438, 85.76031938025221, -3.2159764092089063, -21.68491084676816, 5339.307692777347, 5379.687414323851, 5373.769526858286, 0.9999890708490343, 0.9999999778127431, 0.9999925614352765, 60.00714578442329, 60.003719818508195, 60.00436812130322, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 773.6385, 3.532345, 2732.849, 606.2449, 4.529804, 2746.209, 587.3416, 4.667455, 2741.355, 780.3866, 3.510972, 2738.699, 605.0747, 4.539289, 2747.115, 589.7542, 4.652199, 2744.17, 99.45945, 99.94768, 99.77496, 99.68715, 99.97271, 99.87145
249786.38736000002, 283.0302058298891, 283.345219740522, 283.48511284386973, 18.959201370181116, 19.086546770662046, 19.03342651737148, 5334.793122425245, 5380.036710971272, 5370.288599198122, 87.81855091859666, -2.1680295464603887, -21.49919866501341, 5336.912183117912, 5378.398408495862, 5374.980097807297, 0.9999904649961008, 0.9999998897933571, 0.9999886118738214, 60.0096164961081, 60.01016782138081, 60.0094291666004, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511464, 2739.146, 599.9608, 4.580826, 2747.876, 593.6505, 4.626039, 2746.233, 774.328, 3.530093, 2733.438, 600.0009, 4.58038, 2747.771, 593.3328, 4.628211, 2746.118, 99.68633, 100.0, 99.9525, 99.45843, 100.0, 99.94632
249788.76884000003, 282.9858363620748, 283.40107090868145, 283.484598134997, 18.936897863125417, 19.07865327670729, 19.027770753226488, 5336.74707601216, 5377.912292447422, 5367.94130988221, 83.90732821744314, -2.9677183426242664, -25.730388536716646, 5334.569928545867, 5371.826223814892, 5367.708092097232, 0.9999905719160301, 0.9999998562953049, 0.9999890040652197, 60.012755634863005, 60.01432954080991, 60.01181836894007, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 781.8793, 3.505396, 2742.358, 597.1398, 4.604035, 2747.474, 598.0958, 4.594378, 2748.018, 767.8616, 3.549767, 2725.678, 593.8397, 4.624575, 2746.286, 599.6152, 4.582247, 2747.895, 99.77947, 99.99182, 100.0, 99.21617, 99.94452, 100.0
249791.13052, 282.9855783514977, 283.3849086568792, 283.5702901421338, 18.944858112981816, 19.081145532486367, 19.038903092885917, 5341.3252248160225, 5378.765608420699, 5373.166820050581, 87.68335673659294, -2.6396512837200135, -23.153380029055143, 5335.831182127548, 5374.524029757012, 5374.399538427825, 0.9999879704830421, 0.9999999957764819, 0.9999892121729146, 60.01261003150757, 60.01640989795785, 60.01392337702353, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 600], 5500.0, [], 780.2626, 3.510929, 2739.141, 599.9997, 4.580458, 2748.044, 593.6505, 4.625486, 2746.227, 773.9008, 3.531013, 2733.493, 599.9627, 4.580197, 2747.83, 593.2731, 4.628211, 2746.058, 99.69434, 100.0, 99.94641, 99.48289, 100.0, 99.94028
