TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
250111.00112000003, 283.11699175087745, 283.53579316419473, 283.8322562083222, 18.947777593632516, 19.076503722264107, 19.041145871286574, 5338.74415971018, 5384.379680450148, 5379.141415923354, 88.78331124780107, -1.7762694446898877, -24.40785295854903, 5340.978217041127, 5378.507198138874, 5374.628347738552, 0.9999870519572363, 0.9999999905249284, 0.9999889277362095, 60.013348071634404, 60.00991075726795, 60.01095847900756, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 779.9669, 3.511642, 2739.308, 599.9997, 4.579906, 2748.043, 593.6505, 4.62567, 2746.338, 774.2503, 3.530277, 2732.735, 599.9436, 4.579832, 2747.882, 820.436, 3.336298, 2737.236, 99.68861, 100.0, 99.95054, 99.45529, 100.0, 99.61911
250113.3396, 283.1549957756183, 283.5423382020762, 283.69484695632946, 18.948439035315715, 19.071312665204427, 19.051512881902436, 5343.007878931881, 5377.480527569115, 5376.432776986943, 85.05007159923866, -4.107265435155796, -25.22973774126467, 5338.734187373283, 5385.9997532331645, 5378.945389068022, 0.9999849818993167, 0.9999998937025902, 0.999989291570391, 60.01274198028145, 60.010447956043954, 60.01031201717149, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 773.6779, 3.531988, 2732.629, 606.3033, 4.529436, 2746.489, 587.3416, 4.667455, 2741.414, 780.3478, 3.509685, 2739.035, 605.7805, 4.536002, 2746.842, 815.5452, 3.361752, 2740.768, 99.45945, 99.94973, 99.77292, 99.68456, 99.96871, 99.76188
250115.68224000002, 283.1675544741317, 283.5276011599344, 283.88207595855204, 18.952362337672945, 19.06276530722178, 19.031675822563162, 5346.031658513741, 5383.434816241069, 5376.479021404728, 86.98339800509848, -2.5900587609805825, -21.769899476075807, 5340.099817263387, 5378.403684503142, 5379.360928986598, 0.9999872614222942, 0.999999896558877, 0.999989813369811, 60.00826310897559, 60.01090530123087, 60.00844692652611, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 779.9472, 3.511999, 2739.193, 599.9997, 4.580274, 2748.098, 593.7281, 4.62567, 2746.397, 774.1338, 3.53138, 2732.624, 599.9246, 4.580197, 2747.83, 820.257, 3.337214, 2737.117, 99.69451, 100.0, 99.9525, 99.5056, 100.0, 99.62712
250118.09952000002, 283.2238132260349, 283.56377561440786, 283.77318300161687, 18.931421956930844, 19.07917301945422, 19.01587592518108, 5336.979067319846, 5380.411536407094, 5366.665645931989, 80.57076083611219, 3.313252707871243, -19.68741939792676, 5333.940907255684, 5377.213044479925, 5367.686843256788, 0.999988151586385, 0.999999837064724, 0.9999895614173865, 60.00293816830488, 60.00531932191026, 60.0072144151497, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 781.2878, 3.504861, 2740.7, 596.9063, 4.605325, 2747.414, 598.2704, 4.589408, 2748.077, 767.3762, 3.55087, 2725.385, 593.668, 4.625488, 2746.395, 826.5594, 3.301505, 2728.51, 99.7506, 99.98951, 100.0, 99.18778, 99.94459, 99.31209
250120.47812, 283.2396618403375, 283.49626463997606, 283.8496029174887, 18.939259551236173, 19.072374662916758, 19.023126869877103, 5343.882537906352, 5378.818202263141, 5378.04197802395, 85.97197772292884, -2.9611517096502666, -21.733304988025566, 5343.593446494053, 5382.827346869511, 5375.336535207402, 0.9999919861887764, 0.9999998248599629, 0.9999918042049089, 60.0024602211089, 60.0016804646976, 60.001070324096844, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 780.8147, 3.511107, 2739.198, 599.9997, 4.58009, 2748.159, 593.6505, 4.626039, 2746.284, 774.0367, 3.530829, 2733.27, 600.0199, 4.580197, 2747.936, 820.2371, 3.336664, 2737.228, 99.69052, 100.0, 99.95045, 99.4777, 100.0, 99.61254
250122.87504, 283.2392396154003, 283.55550531442026, 283.8935471476246, 18.965857057382117, 19.09511733583178, 19.041135541268496, 5335.590953987611, 5384.463088443008, 5371.233675260299, 88.59326713905239, -3.2561650616057705, -22.054671644482823, 5342.493983879321, 5377.070488706265, 5381.306062323003, 0.9999883926021181, 0.9999997301309862, 0.9999893335316311, 59.998533981580756, 59.99904098821338, 59.995724756059495, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.256, 3.489691, 2743.886, 593.5794, 4.626507, 2746.391, 593.7087, 4.625854, 2746.345, 774.1533, 3.531013, 2733.457, 593.7253, 4.62494, 2746.178, 820.3365, 3.336848, 2736.995, 99.85903, 99.9525, 99.95059, 99.4616, 99.94453, 99.61437
250125.19828, 283.21795947139134, 283.6211315713336, 283.9599637838132, 18.942484379107814, 19.066438221215922, 19.055595132342106, 5338.844612986737, 5381.292049944527, 5380.619604821367, 86.55609613863226, -1.616381432361095, -26.890882653939457, 5339.560903611752, 5379.118867476229, 5380.197224969624, 0.9999890747515878, 0.9999999692862497, 0.9999896424656636, 59.996050735859, 59.99614222221883, 59.99560402759554, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 792.5844, 3.465419, 2746.931, 587.373, 4.667399, 2741.538, 587.3416, 4.666903, 2741.464, 780.4254, 3.509685, 2739.307, 587.3734, 4.666945, 2741.477, 813.9149, 3.370542, 2743.062, 99.97193, 99.77978, 99.77296, 99.68815, 99.77341, 99.83112
250127.5578, 283.217599845604, 283.5622085055223, 283.77671210974205, 18.9430163063632, 19.081993188888404, 19.048314960928256, 5343.286859086924, 5377.559107689187, 5377.406600178017, 87.89111055677358, -4.466966861283936, -24.6553014196777, 5340.347519365537, 5376.3610647716505, 5378.665695781199, 0.99998983383845, 0.9999997521405244, 0.9999860047082403, 59.995962755210265, 59.99013297435024, 59.99257378613443, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.2757, 3.489334, 2743.833, 593.5988, 4.626507, 2746.392, 593.7087, 4.626223, 2746.399, 774.0562, 3.530461, 2733.453, 593.7634, 4.62494, 2746.065, 820.2769, 3.336848, 2736.938, 99.85066, 99.95233, 99.95259, 99.47102, 99.94044, 99.60827
250129.8912, 283.1267530374381, 283.53038903501624, 283.797306368991, 18.93352919202171, 19.058614506820632, 19.002441569357543, 5336.831789435124, 5376.496139308309, 5369.664577617028, 83.936956881681, -3.1584027130413688, -22.887130435099152, 5335.656784612258, 5386.422531252817, 5366.141027609338, 0.9999872167340769, 0.9999999422115912, 0.9999892917359009, 59.98836921635568, 59.98822459766517, 59.99068434369401, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.3546, 3.489691, 2743.714, 593.6378, 4.626323, 2746.622, 594.1163, 4.61978, 2747.066, 772.0366, 3.53708, 2729.651, 596.7391, 4.599373, 2747.867, 823.0404, 3.322381, 2732.594, 99.86458, 99.95643, 99.97686, 99.37534, 100.0, 99.45016
250132.27208000002, 283.15001118313205, 283.57455182629036, 283.8495484889278, 18.948328104597522, 19.085833854877933, 19.044792346202854, 5343.097828612651, 5381.544188961449, 5377.268258418519, 84.89981520991114, -1.6856488850825144, -26.119558730167, 5340.383148607562, 5381.351417423655, 5376.850711215488, 0.9999896915287718, 0.9999998112762871, 0.9999912371759221, 59.98284301622423, 59.987976484302294, 59.98795473412937, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 781.5441, 3.506645, 2741.13, 597.0619, 4.602009, 2747.587, 596.0964, 4.613706, 2746.9, 773.3765, 3.529542, 2733.841, 593.7443, 4.624758, 2746.283, 820.2173, 3.337214, 2737.169, 99.74432, 99.99582, 99.98098, 99.46226, 99.94862, 99.61667
250134.58596000003, 283.08638515255416, 283.4861249000809, 283.7671679710078, 18.950095180609626, 19.07309731634547, 19.044215141001782, 5343.512702811227, 5382.5494206404965, 5377.554034856776, 89.83973637717827, -1.9559546186008703, -25.485629280964986, 5339.237769491503, 5378.62555246032, 5379.331546409105, 0.9999862300139024, 0.9999998668307533, 0.9999876908213378, 59.984460350221916, 59.98662366241866, 59.9815613967264, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 781.1301, 3.509144, 2739.399, 599.8635, 4.581195, 2748.216, 593.7669, 4.62567, 2746.397, 773.9396, 3.531197, 2732.619, 599.9246, 4.580197, 2748.046, 820.1974, 3.337397, 2737.122, 99.71133, 100.0, 99.9525, 99.47749, 100.0, 99.61494
250136.94228000002, 283.1045039760208, 283.5723467355904, 283.8116048073359, 18.94517321977838, 19.075612748654784, 19.047835822589064, 5338.2225693396995, 5380.426978233529, 5376.323291798089, 86.68753088270341, -2.6355149770354274, -23.41799373759568, 5341.801504206297, 5379.398111265416, 5383.290682354085, 0.9999909061995333, 0.9999998879506198, 0.9999890037104879, 59.98609903669234, 59.98454900283057, 59.9841838563683, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 773.6976, 3.532166, 2732.739, 606.3228, 4.529252, 2746.322, 587.4193, 4.667087, 2741.465, 780.406, 3.509868, 2739.249, 606.3146, 4.528697, 2746.043, 813.7758, 3.370725, 2743.067, 99.46554, 99.95174, 99.77301, 99.69465, 99.93961, 99.83946
250139.271, 283.10612010532174, 283.5765938605852, 283.8669820280579, 18.941054614880787, 19.077152264889758, 19.039672096708657, 5336.812135071782, 5378.426939291411, 5379.291970398126, 86.24107654355498, -4.423025463678414, -23.89127696054811, 5344.032981453025, 5379.876276729359, 5380.294757535575, 0.9999915294590751, 0.9999999284349792, 0.9999882652267208, 59.98906711640352, 59.985819334078954, 59.98533073079082, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 780.0063, 3.511821, 2739.365, 599.9608, 4.580274, 2748.102, 593.7087, 4.625486, 2746.342, 773.8425, 3.531013, 2732.891, 600.0009, 4.579832, 2747.881, 820.1775, 3.336481, 2737.048, 99.6867, 100.0, 99.9505, 99.45947, 100.0, 99.60623
250141.62692, 283.13652368803037, 283.5482906004143, 283.81103101264915, 18.92653099441016, 19.083289457323477, 19.04508993219207, 5342.410412690192, 5381.220112286951, 5381.131787075312, 88.66697683600813, -0.6566273044263653, -22.64083135032388, 5341.393989195061, 5374.719594788242, 5360.106975151784, 0.9999914053253832, 0.9999999174544246, 0.9999964084205307, 59.98437006750312, 59.98308605331722, 59.98803878223875, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 780.0458, 3.511642, 2739.308, 599.9219, 4.580274, 2747.882, 593.7087, 4.625854, 2746.226, 773.959, 3.530461, 2732.627, 599.9055, 4.580563, 2748.042, 820.2769, 3.334284, 2736.031, 99.69452, 100.0, 99.94628, 99.47704, 100.0, 99.59829
250143.98104, 282.9921692752182, 283.39259031377475, 283.73481891369846, 18.962469578959354, 19.103741620978052, 19.047896795114, 5334.5502782147505, 5383.0549267376355, 5380.813806248165, 78.62860450583548, -2.4850637876115798, -24.31584407373225, 5348.288566391279, 5376.611471135714, 5380.154959570745, 0.9999917212714294, 0.999999388796691, 0.9999915376056503, 59.978376750369286, 59.98325961215143, 59.98544591987654, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.256, 3.489512, 2743.991, 593.5599, 4.626507, 2746.118, 599.9593, 4.580204, 2747.97, 769.318, 3.545538, 2728.673, 596.4148, 4.606678, 2747.911, 823.0603, 3.321465, 2733.536, 99.86493, 99.94626, 100.0, 99.29284, 99.99331, 99.49718
250146.31036000003, 283.0841152153039, 283.54619629712954, 283.787367322234, 18.96798323349451, 19.08304779874695, 19.041165028759817, 5341.558905007321, 5377.87369933235, 5378.589681450886, 88.57115966065453, -3.464129631641299, -20.920028791214463, 5333.403924222096, 5383.603485787141, 5375.556024517813, 0.9999915942547338, 0.999999998455923, 0.9999879777024585, 59.98698894816123, 59.98530291519689, 59.98211788756028, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 780.0852, 3.510393, 2739.871, 598.988, 4.59022, 2747.646, 593.631, 4.626039, 2746.344, 774.0756, 3.530645, 2733.061, 594.4692, 4.620557, 2746.508, 820.2968, 3.336298, 2737.233, 99.70666, 99.99795, 99.94237, 99.47707, 99.95252, 99.61898
250148.58772, 283.1230670787185, 283.66987816337087, 283.82225145205143, 18.949508532665696, 19.07269436637074, 19.057324394774156, 5336.522888472387, 5385.327934442385, 5379.603392051028, 87.3281954012109, -2.6877625252209327, -29.42183411557994, 5340.79114583669, 5383.345626681186, 5376.224275572575, 0.9999867558038885, 0.9999999898581687, 0.9999877211815213, 59.98473515742648, 59.985338346695734, 59.98701535543669, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 788.7203, 3.478804, 2745.775, 589.6883, 4.652295, 2743.178, 588.8945, 4.66138, 2741.915, 780.2313, 3.509685, 2739.141, 587.545, 4.666762, 2741.527, 814.0939, 3.369992, 2743.224, 99.91846, 99.83535, 99.80366, 99.68845, 99.77521, 99.83703
250150.9408, 283.08792417178387, 283.5712575016281, 283.75496813756234, 18.936275820303116, 19.082995980902663, 19.04032466431808, 5340.173165448169, 5381.373829121091, 5373.411084364989, 84.95885262591946, 2.2647790424182404, -24.43006172157402, 5336.861301107392, 5382.857216844078, 5377.813315399134, 0.9999872637340038, 0.9999999320846249, 0.9999893267990457, 59.98042909492385, 59.98522773398549, 59.983149071728285, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 787.5768, 3.487192, 2744.019, 593.4626, 4.627244, 2746.281, 593.5922, 4.626039, 2746.227, 774.0562, 3.531564, 2733.395, 593.8016, 4.625306, 2746.229, 820.257, 3.336298, 2737.055, 99.8701, 99.94412, 99.94632, 99.49179, 99.94638, 99.6081
250153.27356000003, 283.1374662572652, 283.5858397334297, 283.7543397815241, 18.947654862471257, 19.064943516570306, 19.01661548840253, 5342.908843905047, 5385.2313753441385, 5375.269811220036, 88.03475410304645, -1.1462371898492734, -25.08619695931884, 5342.0788143298605, 5382.613599839356, 5376.533963866586, 0.9999896625662066, 0.9999999142216484, 0.999989333920054, 59.984717947464034, 59.986756243578384, 59.98581372972691, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.2166, 3.489691, 2743.871, 593.6572, 4.625955, 2746.279, 593.7281, 4.62567, 2746.176, 773.9979, 3.53138, 2733.618, 593.7825, 4.625306, 2746.127, 820.257, 3.337214, 2737.229, 99.86267, 99.95241, 99.94445, 99.47374, 99.94267, 99.60623
250155.67020000002, 283.12333789868086, 283.51063517649334, 283.7715484906619, 18.958237397995678, 19.090133711624862, 19.014107109930965, 5345.902412399456, 5386.163521745755, 5377.5200518093825, 87.14610001250685, -5.53199937935068, -21.94445567362891, 5337.267131149288, 5384.973235989078, 5379.699015647652, 0.9999916654487824, 0.9999999639279717, 0.9999900523648823, 59.988896323950364, 59.987333970824096, 59.98851353958229, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 780.0852, 3.512356, 2739.816, 599.9608, 4.580274, 2748.211, 599.9399, 4.580204, 2747.966, 767.8616, 3.549951, 2725.853, 599.9627, 4.58038, 2747.773, 826.619, 3.301139, 2728.798, 99.69052, 100.0, 100.0, 99.1965, 100.0, 99.31844
250158.01112, 283.0822281013439, 283.54984527459897, 283.768662969067, 18.947894944829866, 19.075615420231756, 19.053972228491766, 5347.145810254008, 5379.109311433426, 5384.664466561873, 86.39038545302628, -3.6369739683267426, -29.48156248814439, 5339.929484053124, 5379.914558134144, 5374.089621991299, 0.9999931788479772, 0.9999999733726863, 0.9999929446238417, 59.992306321033396, 59.990443920465, 59.992368438285396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.3151, 3.489691, 2743.608, 593.5988, 4.626691, 2746.453, 593.6505, 4.626039, 2746.228, 774.2892, 3.530829, 2733.501, 594.2784, 4.621288, 2746.851, 820.2371, 3.336664, 2736.937, 99.86076, 99.94638, 99.94837, 99.48319, 99.96081, 99.60823
250160.35100000002, 283.1107946204801, 283.5130546833837, 283.69490948245755, 18.949714338041755, 19.069715385043423, 19.033468135987146, 5341.558865540249, 5378.887764411429, 5376.998537234164, 83.19385929841042, -2.912409818819242, -25.53130964642287, 5343.596350859061, 5384.850405291915, 5376.328499371909, 0.9999889156831232, 0.999999981565334, 0.9999883342977491, 59.99441783903196, 59.99316699997137, 59.99410888925933, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 779.9669, 3.511821, 2739.256, 600.058, 4.580826, 2748.273, 593.6893, 4.629168, 2745.723, 775.1824, 3.525129, 2734.403, 602.5569, 4.557551, 2747.32, 816.6188, 3.359921, 2741.63, 99.69051, 100.0, 99.94039, 99.51601, 99.98611, 99.77747
250162.66164000003, 283.1202012217492, 283.4886899437962, 283.76077935670224, 18.934911881532155, 19.088709760674316, 19.01371132680506, 5336.107945085776, 5375.529875876501, 5377.63886509233, 85.09434194639243, -1.1411536297250677, -25.68921691062542, 5342.522619312852, 5380.142054033138, 5380.194658608502, 0.9999866311817275, 0.9999996925717314, 0.9999868918719791, 59.99511715476591, 59.99897273383857, 59.99950412343247, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 774.5059, 3.527348, 2735.328, 603.9103, 4.549329, 2747.827, 590.7775, 4.642973, 2745.329, 775.1241, 3.52899, 2732.668, 600.2488, 4.579832, 2747.885, 820.3763, 3.337031, 2737.056, 99.53124, 99.9965, 99.91363, 99.48177, 100.0, 99.6148
250164.94784, 283.11940734594293, 283.61435431671526, 283.79988634296745, 18.973126929266364, 19.07042107400769, 19.049218663389805, 5344.927934783894, 5380.314592795761, 5380.550381716816, 84.36637759153427, -4.712398525878143, -26.522149700715545, 5344.879997249057, 5385.936277050981, 5380.103912122801, 0.9999843198420404, 0.9999999380699205, 0.9999896008607039, 60.00056390001781, 60.000665410222794, 60.003429152194805, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 779.9669, 3.511821, 2739.418, 599.9802, 4.580274, 2748.045, 593.6699, 4.626039, 2746.344, 780.3672, 3.510052, 2739.307, 599.9818, 4.579467, 2747.881, 820.2371, 3.336664, 2736.996, 99.69851, 100.0, 99.9465, 99.6881, 100.0, 99.61036
250167.33280000003, 283.05142933495245, 283.5256064017387, 283.71291885408925, 18.963722203698058, 19.103745552241687, 19.0409573006194, 5343.166295037572, 5384.486190739809, 5375.522590566701, 80.70415696165128, -0.28425797941906694, -24.052815289391674, 5339.1278026646205, 5389.185127026199, 5371.906991717672, 0.9999905068683113, 0.9999998406006734, 0.999989476638553, 60.00329382220787, 60.00550563553981, 60.00177910854637, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 785.4279, 3.491119, 2744.456, 593.4626, 4.626691, 2746.336, 599.9593, 4.580204, 2747.913, 786.6782, 3.487989, 2743.187, 593.7253, 4.625123, 2746.074, 826.5991, 3.301505, 2728.569, 99.88186, 99.95028, 100.0, 99.83567, 99.94076, 99.32445
250169.7098, 283.06841030844606, 283.4741196702569, 283.6950781012374, 18.921755572193355, 19.09884994062741, 19.070277097201117, 5345.736534610312, 5384.010521737183, 5383.639225664059, 88.27191007300826, -3.4644865058190817, -22.920793879176927, 5335.759818092725, 5385.711201423345, 5381.993658265189, 0.9999890258755832, 0.9999998633611171, 0.9999896305705216, 60.000046298301385, 59.99762685742505, 59.997975824547446, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 780.0261, 3.511821, 2739.088, 599.9997, 4.580642, 2748.101, 593.6116, 4.626407, 2746.289, 780.3478, 3.510052, 2739.249, 599.9246, 4.580197, 2747.827, 820.2173, 3.336664, 2736.992, 99.6865, 100.0, 99.94628, 99.69238, 100.0, 99.61023
250172.10188000003, 283.0911743976675, 283.53883079738176, 283.674657154019, 18.949928209073203, 19.09139458508086, 19.05697933364006, 5346.896034831056, 5380.486001904733, 5383.149268534589, 85.64945150825884, -1.500674667818089, -24.063607876824335, 5342.988178615684, 5376.902817707446, 5379.234547792517, 0.9999877259300157, 0.9999995093015045, 0.9999881995793448, 60.00170496934479, 59.995238828388935, 59.9960572013873, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.0982, 3.490048, 2743.494, 593.5988, 4.626691, 2746.451, 593.6505, 4.625854, 2746.287, 786.6782, 3.488173, 2743.964, 593.8016, 4.624758, 2746.125, 820.257, 3.336848, 2737.561, 99.86512, 99.95045, 99.9485, 99.87011, 99.94441, 99.63092
250174.47696000003, 283.07368944069043, 283.5667265824441, 283.74279520575806, 18.955378204281637, 19.091094348987045, 19.073051846613897, 5342.790923008359, 5378.663725250215, 5379.675352740722, 83.03039633138792, -1.2451773039960585, -23.910891752580483, 5342.320492460293, 5385.469502669473, 5383.837573647872, 0.9999869898921039, 0.9999999966438066, 0.9999873739785545, 60.00202094426033, 59.99876903976808, 60.0005233949238, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 792.6041, 3.465776, 2746.931, 587.3925, 4.667215, 2741.594, 587.3804, 4.667271, 2741.801, 792.6591, 3.467212, 2746.571, 589.3762, 4.651056, 2744.011, 817.2549, 3.352962, 2739.15, 99.97402, 99.78183, 99.77304, 99.95883, 99.86569, 99.71211
250176.88148, 283.1681808991011, 283.51422931141553, 283.83587288145065, 18.95610395011143, 19.08587133058062, 19.057963738306988, 5349.706315518932, 5385.447327721202, 5377.148539489466, 88.19348420018696, -2.535123920040462, -24.308363920597913, 5344.7971820522325, 5381.839951187618, 5378.605555394807, 0.9999903843947038, 0.9999999258814394, 0.9999890493356101, 60.00104724526772, 59.99946602254361, 59.998966608928555, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.256, 3.489691, 2743.876, 593.6183, 4.626323, 2746.505, 593.6505, 4.62567, 2746.227, 786.717, 3.488173, 2744.016, 593.7062, 4.624758, 2746.232, 820.2173, 3.336848, 2736.878, 99.8491, 99.95643, 99.9485, 99.86183, 99.94245, 99.61283
250179.2668, 283.17670216177174, 283.63899714907916, 283.8302978634055, 18.959125776462116, 19.08644053061333, 19.0356933780996, 5334.037266767495, 5384.520040399598, 5373.381307849055, 80.76845923552946, 1.210619348150999, -24.404292789503415, 5342.124737855594, 5384.047660584418, 5370.685123861217, 0.9999920053644746, 0.9999999899629055, 0.9999902801591638, 60.001512916548876, 60.006423461168104, 60.005203956447055, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 782.5298, 3.503433, 2740.663, 598.0931, 4.5893, 2748.045, 599.2605, 4.582597, 2747.967, 780.3089, 3.509317, 2739.539, 599.9055, 4.58038, 2747.828, 826.619, 3.301505, 2729.021, 99.76553, 100.0, 100.0, 99.65794, 100.0, 99.30369
250181.67564000003, 283.1830320188925, 283.64606713322587, 283.82864553717235, 18.948844014215208, 19.08674205781573, 19.05220732553832, 5343.294977760457, 5382.172794698841, 5378.701940518029, 86.81352658483274, 0.8550734171201384, -21.374120622887403, 5336.780048462973, 5386.762735794914, 5383.09279358615, 0.999988041467095, 0.999999777005335, 0.9999891084405438, 60.00825058889085, 60.004254145060564, 60.01034175396912, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.2757, 3.489691, 2743.489, 593.5794, 4.626323, 2746.338, 593.6116, 4.625486, 2746.233, 786.6976, 3.487805, 2743.963, 593.7443, 4.624758, 2746.127, 820.3564, 3.336481, 2737.177, 99.84667, 99.95643, 99.94854, 99.86394, 99.95053, 99.60405
250184.04704000003, 283.1960974343587, 283.5224854771102, 283.71424633745323, 18.938488311283972, 19.081490953150464, 19.046034064438597, 5336.045297570532, 5388.2928321622885, 5377.867758538392, 86.19770359925224, -2.223943955760433, -26.52813763170616, 5341.3238234385835, 5382.837591343733, 5377.205204659105, 0.9999894046874382, 0.9999998564057522, 0.9999872864043353, 60.002665022985646, 60.009736597909075, 60.00661037500953, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 779.9472, 3.511642, 2739.036, 599.9802, 4.580274, 2748.159, 593.6505, 4.626407, 2746.292, 780.3866, 3.510052, 2739.254, 599.9055, 4.58038, 2748.103, 820.2769, 3.336848, 2737.055, 99.68078, 100.0, 99.94424, 99.69217, 100.0, 99.6125
250186.47900000002, 283.0884181761825, 283.51073245769936, 283.77616365106945, 18.97485513179497, 19.064834154774797, 19.062056755165738, 5343.08965640248, 5381.319884962844, 5378.409859139618, 85.18732825243251, -1.43428711493425, -25.671700026406143, 5339.390325003884, 5382.06955776509, 5379.981468150915, 0.999990782670112, 0.9999999749994748, 0.9999910058829948, 60.01034493151212, 60.011637162127286, 60.010563126872704, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 773.6188, 3.532523, 2732.906, 606.2644, 4.529988, 2746.376, 587.3804, 4.667271, 2741.351, 774.1727, 3.530645, 2733.323, 606.3909, 4.53381, 2746.633, 815.0084, 3.36285, 2741.333, 99.46519, 99.95174, 99.76888, 99.47523, 99.95335, 99.79829
250188.87872, 283.15664031217926, 283.51185825312774, 283.80921929770716, 18.95022440679332, 19.07184559349307, 19.043771392339515, 5339.664899693632, 5377.32130223995, 5376.6322854099135, 86.17008341750443, -3.910957144973054, -27.504062464021644, 5338.231985183428, 5378.6916840692475, 5378.694561121526, 0.9999885177700122, 0.9999998951657001, 0.9999911350513379, 60.01057125743132, 60.01107319780583, 60.00985013147268, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 780.0261, 3.511821, 2739.193, 600.0192, 4.580642, 2747.994, 593.6699, 4.625302, 2746.173, 777.2796, 3.522187, 2735.581, 599.9818, 4.579649, 2748.043, 820.2769, 3.336664, 2737.224, 99.68077, 100.0, 99.94645, 99.56881, 100.0, 99.61036
250191.24248000002, 283.13812104193636, 283.5612043889669, 283.85160588127195, 18.933898791104223, 19.05679167030514, 19.01709677674823, 5334.845083884307, 5380.475616641987, 5369.0102044474725, 81.82198339202614, 2.0032333313392883, -20.174704001954524, 5335.103248223015, 5382.442511034369, 5366.667989378883, 0.999990917831737, 0.9999999994353462, 0.9999910653184246, 60.006904307567474, 60.009114491562585, 60.00741680016886, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 781.5047, 3.504861, 2741.659, 596.9647, 4.605509, 2747.358, 598.2316, 4.59309, 2747.858, 767.3956, 3.551789, 2725.598, 593.668, 4.626036, 2746.446, 826.46, 3.301505, 2729.261, 99.76513, 99.98967, 100.0, 99.1884, 99.94655, 99.32261
250193.61304000003, 283.1484357216394, 283.56428654734106, 283.787299574058, 18.94693049177814, 19.05793122744594, 19.020694276385647, 5342.825717488307, 5377.96534791804, 5376.148711713097, 87.32537699785473, -4.257914505540612, -23.066593385008673, 5342.306701322561, 5388.374499282554, 5374.038771504902, 0.9999896649690128, 0.999999656988709, 0.9999896984983505, 60.0024269245693, 60.00197620778924, 60.00214013162351, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 781.2287, 3.507895, 2739.675, 599.7857, 4.581011, 2748.049, 593.7087, 4.625486, 2746.286, 774.1338, 3.531197, 2733.305, 599.9246, 4.58038, 2747.987, 820.2769, 3.337031, 2736.937, 99.70787, 100.0, 99.94441, 99.46924, 100.0, 99.60823
250195.95808, 283.15262009251967, 283.63817486818255, 283.8010242984022, 18.93311571604232, 19.07534530784563, 19.034766158958973, 5342.477431496736, 5380.323739602578, 5376.207544329046, 84.6385488967183, -0.9290196757710873, -22.889887264774643, 5340.772467666004, 5380.147735123335, 5382.042591196791, 0.9999909353752137, 0.9999998190683177, 0.9999899548026993, 60.001993092273985, 60.00243002115587, 60.003478088246, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.256, 3.490048, 2743.996, 593.4432, 4.626691, 2746.17, 593.6505, 4.625854, 2746.231, 773.9396, 3.530645, 2733.346, 593.8016, 4.625306, 2746.503, 820.3365, 3.336481, 2737.111, 99.85938, 99.94622, 99.94832, 99.46517, 99.95636, 99.62285
250198.30192000003, 283.1752412188959, 283.6477088226466, 283.901670142915, 18.949997234218465, 19.065789267247027, 19.04409692796944, 5340.549253215559, 5381.4955229453535, 5375.218648771269, 83.19241746912402, -4.777063317814282, -30.636605065207277, 5344.046746263296, 5379.4297156727835, 5375.42252965398, 0.9999864057845025, 0.9999995025998012, 0.9999870540692148, 60.00638377225966, 60.00151430474939, 59.99967252631363, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 792.6041, 3.465598, 2746.878, 587.412, 4.66703, 2741.485, 587.3416, 4.667271, 2741.357, 780.4448, 3.510052, 2739.075, 587.4878, 4.666579, 2741.633, 813.9348, 3.370358, 2743.231, 99.96983, 99.77375, 99.76909, 99.69236, 99.77717, 99.83729
250200.67604000002, 283.09169831118317, 283.6088035938803, 283.83555838996455, 18.955306227194473, 19.071857594521642, 19.02487416883705, 5338.366526154948, 5383.118020502162, 5377.536537242984, 85.55130140463399, -0.9756362799230374, -25.563308167900686, 5341.644830812636, 5378.355532482815, 5379.881621188973, 0.9999879093634936, 0.9999999561153106, 0.9999892414336206, 59.99949580469084, 60.0007677750411, 59.99907042201995, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.3151, 3.489512, 2743.829, 593.5016, 4.626691, 2746.167, 593.6699, 4.625854, 2746.341, 774.1727, 3.530829, 2733.217, 593.8206, 4.62494, 2746.446, 820.3167, 3.336848, 2737.107, 99.87297, 99.94412, 99.94232, 99.47283, 99.95817, 99.61267
250203.08888000002, 283.0829509305425, 283.58423239129837, 283.750529687866, 18.925826412182474, 19.049963361975212, 19.00508269288244, 5335.063733609747, 5376.501120314168, 5367.955407030668, 84.37755476994323, 0.17214798769646222, -22.535323836895714, 5335.777589237783, 5377.600224308167, 5366.122059933486, 0.9999894747377764, 0.9999999476573805, 0.9999893572994455, 59.995544710743935, 59.997262418230854, 59.997093051480974, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.256, 3.489512, 2744.101, 593.5599, 4.626507, 2746.342, 594.1552, 4.622725, 2746.678, 772.5027, 3.53708, 2730.418, 596.7009, 4.604669, 2747.857, 822.5632, 3.324395, 2731.873, 99.85676, 99.94635, 99.96272, 99.37098, 100.0, 99.50044
250205.47312, 283.123240484366, 283.53353489733263, 283.8079341948757, 18.938708021328786, 19.07860261848817, 19.030810703412744, 5335.0621454080665, 5377.672426192219, 5374.942193631325, 86.91974697207127, -2.298692810384182, -23.437381433654537, 5336.970941352275, 5386.430148694841, 5381.722835988919, 0.9999901814000461, 0.9999999771261195, 0.999989218917153, 59.99508327162408, 59.997274180383044, 59.99730812361388, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 781.7018, 3.50611, 2741.163, 597.704, 4.601641, 2747.415, 596.0964, 4.613153, 2746.793, 773.4736, 3.531564, 2733.328, 593.7253, 4.625671, 2746.449, 820.2968, 3.336481, 2736.934, 99.75022, 99.98955, 99.96691, 99.47688, 99.95251, 99.61885
250207.78160000002, 283.1223973034603, 283.59588713037715, 283.8675722387564, 18.92705477276923, 19.067829512713217, 19.04929981334125, 5340.415386092128, 5379.479596478081, 5378.847846216927, 83.04179869631574, -3.971890719111798, -24.254289760700885, 5333.482818605757, 5379.829049667113, 5371.110330859916, 0.9999882059014993, 0.9999999773869882, 0.9999877530626579, 59.99842904815235, 59.9997038255889, 59.99984834891627, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 781.1893, 3.509858, 2739.336, 599.8635, 4.580274, 2748.043, 593.7087, 4.625118, 2746.226, 774.2503, 3.530829, 2733.466, 599.9818, 4.58038, 2748.101, 820.2968, 3.337031, 2737.106, 99.70995, 100.0, 99.94628, 99.46727, 100.0, 99.62298
250210.06748000003, 283.0347230994467, 283.52560115448085, 283.7824478754244, 18.945018333432227, 19.049305633220374, 19.03370121734234, 5336.862970057474, 5384.308055281582, 5376.04499342834, 85.6850594790846, -3.792173602990715, -26.420595479070926, 5337.377802374268, 5376.756856383288, 5378.760725002211, 0.99999198657298, 0.9999997868951479, 0.999990190315207, 60.0012150969722, 59.999352143155626, 60.002487645813275, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 773.6976, 3.532345, 2733.179, 606.2644, 4.529252, 2746.153, 587.3998, 4.667087, 2741.471, 780.4448, 3.510236, 2739.031, 606.3527, 4.529427, 2746.313, 813.9149, 3.370358, 2743.212, 99.45353, 99.94371, 99.77322, 99.68442, 99.95343, 99.83486
250212.46836000003, 283.18175498575386, 283.6356454720108, 283.8470395225272, 18.92516068424357, 19.051641091674497, 19.043966460867868, 5340.6179818117325, 5379.694742234566, 5381.135041696539, 89.5067567747949, -2.1753739171876987, -24.74744623959714, 5335.522403706446, 5386.893546207761, 5377.583472059005, 0.9999907300114196, 0.9999999573002519, 0.9999907170882908, 60.0049860224057, 60.00547585106401, 60.005145188127926, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 780.0458, 3.511999, 2739.365, 599.9219, 4.580826, 2747.989, 593.631, 4.626039, 2746.227, 774.1727, 3.530277, 2732.525, 599.9246, 4.580197, 2748.103, 820.3167, 3.337214, 2737.169, 99.69052, 100.0, 99.94628, 99.46743, 100.0, 99.61878
250214.74028000003, 283.241484875137, 283.6087805934215, 283.8320215463331, 18.936025722640302, 19.05646499094636, 19.039957412894488, 5338.06427872907, 5380.50757517795, 5376.875383798256, 89.75179396561407, -1.3418582925260125, -25.55988443873548, 5341.810416092858, 5381.226505870449, 5380.834749072108, 0.9999900533650279, 0.9999998175022066, 0.9999926477621505, 60.00971642501499, 60.0063566761441, 60.010339252257076, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 779.9866, 3.511821, 2739.256, 599.9802, 4.579721, 2747.988, 593.6699, 4.625854, 2746.286, 774.095, 3.530277, 2733.226, 599.9246, 4.58038, 2748.151, 820.2769, 3.336848, 2737.229, 99.6926, 100.0, 99.94846, 99.48289, 100.0, 99.61885
250217.08628000002, 283.17641684405964, 283.6739205024279, 283.8051268681049, 18.930603924592543, 19.06399882005571, 19.03668240590559, 5341.797301335077, 5381.987267296323, 5374.49236764097, 92.40062874311343, -3.803345363999057, -26.107233747982264, 5330.779264916136, 5381.377898639606, 5377.585250721377, 0.9999893153068532, 0.999999973698745, 0.9999882166756042, 60.00644679259691, 60.01081992994898, 60.00943394599095, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.256, 3.489334, 2743.938, 593.5794, 4.626507, 2746.225, 599.9593, 4.580389, 2748.025, 767.9587, 3.547193, 2727.762, 595.4801, 4.613435, 2747.456, 824.0941, 3.317803, 2733.477, 99.85084, 99.94433, 100.0, 99.24184, 99.979, 99.4613
250219.41416000001, 283.15310226322623, 283.67779092757996, 283.8213034959061, 18.927174992217807, 19.067875745118794, 19.016771907275587, 5334.307496136556, 5376.946554301907, 5378.485811138038, 86.5439052150009, -0.36401891903665273, -23.74015750582339, 5341.575791676101, 5381.015971286356, 5377.88238003221, 0.9999875389196919, 0.9999999959921401, 0.9999921184335526, 60.009266345899604, 60.007835782477414, 60.01133680723935, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 779.9669, 3.511821, 2739.484, 599.4355, 4.586905, 2747.765, 593.7087, 4.62567, 2746.286, 773.8813, 3.530829, 2732.69, 595.3657, 4.616357, 2746.458, 820.1974, 3.33758, 2737.292, 99.69607, 100.0, 99.95236, 99.45364, 99.96496, 99.62115
250221.73508, 283.26303838230325, 283.62626161458644, 283.7712266687428, 18.963250310332985, 19.053632878283473, 19.045863756055226, 5342.686581650672, 5380.796032588126, 5377.95262532624, 87.39205074885103, -4.6089914140825385, -26.31931961700525, 5334.768433410553, 5384.088855042133, 5374.994364653955, 0.9999856821171693, 0.999999614927459, 0.9999849910392249, 60.00749642291231, 60.00938306076389, 60.00660830614886, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 787.6951, 3.484337, 2745.233, 591.2058, 4.645848, 2743.912, 589.9234, 4.651073, 2742.927, 779.2021, 3.512443, 2738.817, 587.3925, 4.666214, 2741.474, 813.9547, 3.370358, 2743.224, 99.90079, 99.87649, 99.83831, 99.67663, 99.77334, 99.83298
250224.07280000002, 283.1354315648642, 283.63746354083224, 283.81592496423747, 18.93092238569981, 19.074703922073734, 19.025684247513478, 5341.115907949387, 5377.151341435347, 5377.647091396705, 83.38336504662811, -4.596802755041608, -25.744069132446498, 5340.073540769899, 5380.969236079628, 5381.349701435452, 0.9999876872435074, 0.999999906253888, 0.9999884587068821, 60.00705535512614, 60.00576039235594, 60.00372388578072, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 787.9908, 3.484872, 2743.813, 593.4432, 4.627613, 2746.282, 593.7087, 4.626039, 2746.343, 774.2697, 3.53138, 2733.239, 593.7634, 4.624758, 2746.392, 820.2968, 3.335199, 2737.232, 99.88727, 99.94224, 99.9525, 99.47364, 99.94256, 99.58677
250226.46876000002, 283.20873149084116, 283.6394926145333, 283.82231999831095, 18.937928544285054, 19.07346097654565, 19.02934726354863, 5337.090151521369, 5384.069695983448, 5380.533127848845, 86.69817827675661, -5.3402097001844595, -22.38327624333607, 5338.6727637769445, 5382.540263946602, 5379.266416835301, 0.999986311398989, 0.9999996295190471, 0.9999881233215182, 60.00193753080197, 60.00648820837949, 60.00415087051701, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 600 800], 5500.0, [], 786.2954, 3.489512, 2743.934, 593.5988, 4.625955, 2746.17, 593.7475, 4.625486, 2746.286, 774.0562, 3.530461, 2733.367, 593.8397, 4.624758, 2746.4, 820.2371, 3.336848, 2737.296, 99.86285, 99.9505, 99.95459, 99.47831, 99.94065, 99.61898
