TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
251303.87276000003, 282.24054774497205, 282.6649976297203, 282.9497299837481, 19.024360227041157, 19.15180633307537, 19.103296868156296, 5344.47009476707, 5386.477761867149, 5384.985037290846, 83.92958101757677, -0.25791282065483756, -21.562391847803156, 5341.150518409877, 5391.1282358843, 5382.987206359261, 0.9999941433607211, 0.9999998410206188, 0.9999914947156862, 59.991175323552845, 59.9913336555927, 59.99436277051909, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.3155, 3.548585, 2726.43, 600.2721, 4.578063, 2748.161, 600.2505, 4.578363, 2748.023, 769.7841, 3.542412, 2729.668, 792.9609, 3.466543, 2746.51, 823.0205, 3.323297, 2734.977, 99.23001, 100.0, 100.0, 99.34287, 99.9566, 99.49867
251306.18124000003, 282.2303020675692, 282.5903960230044, 282.8203794277444, 18.992056717102603, 19.137462370254326, 19.11369378482604, 5332.962248933417, 5383.099094038262, 5372.151031366741, 82.31732022631195, 1.013884123032767, -20.70978468403831, 5334.359052488631, 5381.595039533416, 5373.341617886081, 0.9999929192192212, 0.9999999283284028, 0.9999943241473068, 59.98992294932211, 59.988729627039106, 59.990104742121204, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.6439, 3.529846, 2732.061, 594.9607, 4.613798, 2747.417, 593.9999, 4.623645, 2746.51, 770.5608, 3.541677, 2728.477, 793.7048, 3.458508, 2747.227, 820.595, 3.335016, 2736.856, 99.45857, 99.98119, 99.95657, 99.30034, 99.98981, 99.58881
251308.54016000003, 282.2507156079177, 282.64462980104736, 282.8853129193931, 18.971954992481002, 19.102665828363982, 19.077494055509984, 5334.341494466495, 5370.236630669046, 5370.978664367582, 84.17207808128933, -3.9607924222268593, -28.84217162667092, 5327.513131058928, 5371.98420068465, 5367.837617224357, 0.9999877552363433, 0.999999864444212, 0.999988422062636, 59.99124720204278, 59.99226350321347, 59.990250156315525, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 765.792, 3.55733, 2721.614, 603.8713, 4.544539, 2746.827, 588.9139, 4.660828, 2742.135, 762.0943, 3.566131, 2717.948, 801.2012, 3.430201, 2748.101, 814.1734, 3.369077, 2742.973, 99.08117, 99.97221, 99.80983, 98.92346, 100.0, 99.83001
251310.86092, 282.23015203707786, 282.6583990771328, 282.853388171026, 19.013925418427014, 19.133253149314275, 19.100341055731015, 5338.1020552037935, 5380.95645480174, 5376.573245034357, 83.8064528180139, -0.22427574440303033, -19.28583709545444, 5337.331187718007, 5370.963357903929, 5382.420248322165, 0.9999913620869902, 0.9999997565717773, 0.9999899381445605, 59.987772772899206, 59.9876057817385, 59.98861423904377, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 767.7438, 3.548407, 2726.655, 600.2916, 4.577879, 2748.099, 593.8834, 4.623645, 2746.51, 768.4247, 3.548112, 2726.567, 794.9828, 3.456133, 2747.484, 820.0383, 3.337031, 2737.331, 99.23401, 100.0, 99.95662, 99.22495, 99.99211, 99.62255
251313.22548000002, 282.11662015693867, 282.6331828306565, 282.8464545505328, 19.00748652168086, 19.134166297353815, 19.103588628673307, 5334.050938532771, 5383.82277526992, 5375.991017106491, 84.25930851933026, -2.8838377201116145, -15.41071177076401, 5332.651966893199, 5383.503356549893, 5370.9735287946705, 0.9999938922944616, 0.9999999515428961, 0.9999949870587808, 59.985699364839725, 59.9875218822993, 59.988002253978465, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.2761, 3.548942, 2726.602, 600.2332, 4.577879, 2748.047, 593.9417, 4.624013, 2746.453, 768.4053, 3.548112, 2726.29, 794.9256, 3.456316, 2747.485, 820.4956, 3.335749, 2737.096, 99.23002, 100.0, 99.95461, 99.23112, 99.99211, 99.60313
251315.57428000003, 282.1580519407951, 282.5766408478961, 282.91319466783995, 19.016165547771084, 19.15873871672099, 19.097819423778212, 5343.040830125987, 5386.648644590238, 5379.973931155866, 82.40988608654243, 2.5365758929737012, -20.786885070440803, 5345.072351603656, 5388.735633067146, 5375.447830860629, 0.9999913001096903, 0.9999997417559344, 0.9999926108176319, 59.989366261610755, 59.98783689241175, 59.98751295992297, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.6045, 3.529311, 2734.407, 593.8907, 4.624113, 2746.397, 600.2505, 4.577811, 2747.972, 774.6387, 3.528806, 2733.778, 788.6309, 3.48024, 2744.948, 826.798, 3.299308, 2728.078, 99.51614, 99.95252, 100.0, 99.49129, 99.89747, 99.30916
251317.88848000002, 282.33836007475526, 282.69816053430986, 282.93083960680275, 19.007396303034753, 19.1435061563473, 19.10957107692881, 5341.808669122759, 5385.566229824112, 5384.208792961079, 83.6959625055838, -3.1285114793210624, -19.47882966570569, 5341.165939308173, 5383.621914013441, 5382.362620366248, 0.9999942719833632, 0.9999999999267889, 0.9999954846913586, 59.99326487798949, 59.99508657087839, 59.99193103927602, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.3155, 3.548585, 2726.99, 600.2526, 4.578063, 2748.048, 593.9805, 4.624013, 2746.512, 768.3665, 3.547928, 2726.125, 794.8302, 3.458325, 2746.92, 820.4956, 3.335932, 2736.693, 99.24621, 100.0, 99.9567, 99.22284, 99.98355, 99.61167
251320.24580000003, 282.335782553518, 282.7594738898467, 282.8992739590241, 19.01930461379503, 19.133919767565025, 19.11341115976386, 5347.378415814472, 5385.329858885968, 5385.103270727286, 86.66056736481232, -1.2031992362705068, -28.461486178115592, 5341.255314776055, 5385.90564064759, 5382.052096259915, 0.9999878522731535, 0.9999998377197294, 0.9999884760931347, 59.993372564185954, 59.99831883520171, 59.99671064350926, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.6242, 3.530203, 2734.502, 593.9296, 4.624113, 2746.397, 593.9222, 4.624198, 2745.836, 775.6096, 3.523842, 2736.46, 786.0367, 3.491745, 2742.815, 816.4199, 3.360653, 2742.041, 99.51423, 99.94846, 99.94438, 99.56276, 99.82216, 99.79398
251322.58056000003, 282.26523348276714, 282.67957722072094, 282.8373706314426, 19.022765584433525, 19.13432460555861, 19.107387146132982, 5346.738694675048, 5377.168495915122, 5383.345784213023, 84.76337291588334, -2.439504381276464, -23.512094081672785, 5337.876227231927, 5386.579763170623, 5378.467605161428, 0.9999888032385149, 0.9999993702281013, 0.9999892892006828, 59.99939997601379, 60.0041811784199, 60.00106553410098, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 780.3218, 3.512178, 2738.067, 589.6105, 4.649716, 2744.36, 591.2434, 4.640028, 2745.449, 775.8621, 3.524578, 2733.257, 788.4211, 3.480605, 2745.056, 820.4956, 3.335382, 2736.816, 99.67681, 99.87838, 99.91801, 99.51197, 99.8999, 99.6077
251324.901, 282.34729589400575, 282.67076283611914, 283.02552877066245, 19.03332232951243, 19.148310274520927, 19.119605453597238, 5343.137083761429, 5377.338535046616, 5380.227179860765, 87.19155522581104, -1.1353972897229028, -23.799681943687574, 5343.374909236373, 5383.018212819182, 5377.306855015803, 0.9999928447190171, 0.9999999841186821, 0.9999892531015228, 60.01056317355305, 60.00907939191853, 60.00924510093875, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 778.8432, 3.515569, 2739.203, 593.949, 4.623929, 2746.338, 593.9222, 4.624198, 2746.451, 774.7746, 3.529542, 2733.48, 788.6882, 3.480423, 2745.001, 820.5751, 3.336481, 2736.97, 99.66533, 99.95037, 99.95257, 99.49604, 99.90546, 99.62425
251327.23040000003, 282.207867974052, 282.6560516103678, 282.91135980931426, 19.025443689984847, 19.141823540355986, 19.101518455407785, 5341.029298923696, 5384.189036955348, 5375.27160061704, 81.13063545941031, 0.9240922600276917, -22.432577244040658, 5339.8838733872935, 5381.30214984474, 5372.232201037624, 0.9999916310838153, 0.9999999932750483, 0.9999924886048989, 60.01422215357144, 60.01505515850667, 60.01467029423759, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 787.1037, 3.486657, 2744.606, 600.2526, 4.578063, 2747.988, 600.2311, 4.577995, 2748.02, 768.3665, 3.548296, 2726.406, 794.9256, 3.456133, 2747.428, 826.798, 3.300224, 2728.656, 99.88733, 100.0, 100.0, 99.23096, 99.99021, 99.28797
251329.55576000002, 282.27616994816526, 282.6362030359904, 282.9000894880103, 19.048097876330345, 19.14862922376371, 19.133392727061317, 5344.223745423078, 5390.392515444406, 5385.038759326394, 88.47173273975386, -3.807294398852264, -26.243755555767578, 5351.27787519524, 5371.229352395788, 5382.026497379065, 0.9999894602047169, 0.9999999999899856, 0.999988408549091, 60.01612090618558, 60.014839280022784, 60.013351623934554, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 780.7358, 3.50843, 2739.589, 593.9101, 4.624297, 2746.341, 593.9417, 4.623461, 2746.457, 774.7552, 3.529358, 2733.734, 788.6882, 3.480423, 2745.001, 820.6746, 3.334467, 2736.79, 99.70472, 99.95055, 99.95866, 99.49957, 99.9036, 99.60286
251331.89828000002, 282.292219330832, 282.7529924876874, 283.03180580552106, 19.024746483606233, 19.156990513016005, 19.11457676242088, 5339.628382613197, 5381.7224433292395, 5375.807310908401, 87.45080734188264, -7.843410004743873, -22.776982493562173, 5342.702747061798, 5383.969287775126, 5385.337771181301, 0.9999905084390505, 0.9999999848595655, 0.9999858991282817, 60.016097311942545, 60.01864284563643, 60.01653672017716, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 787.2023, 3.486122, 2744.208, 600.3304, 4.577511, 2748.1, 593.9222, 4.623645, 2746.506, 768.4247, 3.547928, 2726.294, 794.9446, 3.455951, 2747.48, 820.2769, 3.335932, 2737.347, 99.87286, 100.0, 99.96052, 99.23083, 99.98796, 99.62315
251334.24448000002, 282.33728472554134, 282.61698111926637, 282.8746026913309, 19.007866535980142, 19.146738843152, 19.113869148722756, 5341.442638917768, 5389.955597032085, 5385.055228503998, 85.79728892867581, -4.335274723493512, -27.099435893800546, 5348.283742147554, 5388.3141792761235, 5384.984996930723, 0.9999880123741688, 0.9999995159165278, 0.9999887637446085, 60.01877700327986, 60.017291565021615, 60.01514227298727, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 793.5307, 3.461672, 2747.038, 606.673, 4.526488, 2746.27, 587.7104, 4.665246, 2741.749, 762.0555, 3.566314, 2717.891, 800.5145, 3.434401, 2747.931, 816.241, 3.358639, 2740.346, 99.98002, 99.94787, 99.78534, 98.91505, 100.0, 99.7425
251336.5994, 282.2199104427996, 282.67600405163785, 282.9294089442747, 19.02135341750792, 19.153306115666982, 19.11235541855968, 5341.19615607919, 5380.309000714913, 5384.340278813665, 86.55860037955472, 0.3632753075560231, -23.739206630151784, 5343.244164349877, 5388.712598612397, 5378.110078763512, 0.9999930836800506, 0.9999999122355601, 0.9999892153843026, 60.013905629649905, 60.018144894945955, 60.020092661982616, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.486122, 2744.371, 600.2526, 4.578432, 2748.159, 593.9999, 4.624566, 2746.45, 768.3665, 3.548296, 2726.411, 794.8875, 3.456133, 2747.264, 820.6547, 3.334101, 2736.431, 99.87878, 100.0, 99.95036, 99.22513, 99.99004, 99.59582
251338.98724000002, 282.28265500107005, 282.68769583061703, 282.94176409663737, 19.021904431240877, 19.147256504278232, 19.095566539855334, 5339.796698446427, 5381.414489522564, 5375.18767933241, 81.13354995614145, 3.284907491032584, -25.878237064788664, 5337.720754257767, 5383.214221430908, 5370.146306095091, 0.9999916044133155, 0.9999995550489069, 0.9999879157550509, 60.013843274327954, 60.01117319642055, 60.01478074322939, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 784.9942, 3.494331, 2741.846, 596.7506, 4.606982, 2747.356, 598.4452, 4.591617, 2747.851, 773.9785, 3.529542, 2733.511, 788.6119, 3.480605, 2745.164, 826.798, 3.299857, 2728.425, 99.78364, 99.98741, 100.0, 99.48352, 99.8802, 99.29637
251341.38712000003, 282.33076931068024, 282.7464534628167, 282.9133831689456, 19.024485142116195, 19.15625968298115, 19.10675783240528, 5340.601454162071, 5386.2931993121065, 5383.646919932464, 82.54062863597801, -2.35415056786087, -24.94716834516521, 5343.363448159581, 5383.523154504945, 5384.89790187708, 0.9999897641133736, 0.9999996968388821, 0.9999907345580026, 60.01297709476389, 60.01168742864633, 60.0114549168029, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 786.67, 3.488442, 2744.491, 600.3304, 4.577879, 2748.157, 594.0387, 4.623093, 2746.343, 768.3665, 3.547928, 2726.29, 794.8875, 3.455768, 2747.428, 820.5353, 3.335932, 2737.139, 99.8774, 100.0, 99.95053, 99.22287, 99.98408, 99.58654
251343.70704, 282.25754790439004, 282.6120526377857, 282.8573612608624, 19.02204285195539, 19.16659633651214, 19.122682889182716, 5345.093189931029, 5388.065285062026, 5381.813650302153, 83.87953349747522, -2.682898878596916, -23.111106347156692, 5340.754042203385, 5382.5425136145905, 5387.448917648853, 0.9999900596191317, 0.9999999614512237, 0.9999890951534629, 60.00604100931637, 60.003989968851045, 60.00903665141738, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 781.071, 3.50843, 2740.612, 593.988, 4.624113, 2746.454, 593.9028, 4.624198, 2746.453, 774.6193, 3.528439, 2733.502, 788.6691, 3.480605, 2745.104, 820.5353, 3.335199, 2737.523, 99.72248, 99.9565, 99.94853, 99.48304, 99.89961, 99.62955
251346.10148, 282.2774267530028, 282.6412586392954, 282.8792013344343, 19.012823523829233, 19.148429851927332, 19.109329516777002, 5346.488601773191, 5381.07948724193, 5380.070131342908, 86.55144929761241, -2.332329805846257, -26.746185475592824, 5343.333084280169, 5383.299560519684, 5381.665973284668, 0.9999868660888952, 0.9999999480855243, 0.999989254906179, 60.0080084192326, 60.00583261195246, 60.00588157973828, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.5848, 3.529846, 2734.024, 587.6649, 4.665741, 2741.825, 587.7104, 4.664878, 2741.75, 781.1827, 3.507846, 2739.431, 782.3172, 3.503251, 2740.813, 814.1932, 3.369077, 2743.146, 99.50221, 99.78611, 99.78525, 99.69043, 99.73147, 99.83202
251348.44108000002, 282.2181923228957, 282.66244049631706, 282.94777887783357, 19.021205261984065, 19.156926900780835, 19.109020064544087, 5343.505368534334, 5387.6689888984165, 5378.485198027381, 85.78469570000038, -2.5167171754828814, -24.159855687904383, 5347.12217163736, 5383.978899891436, 5381.017508793833, 0.9999896669657138, 0.9999998497609532, 0.9999910633421711, 60.009382550603036, 60.00581135276924, 60.00871237134534, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 781.0907, 3.509501, 2740.306, 593.8907, 4.624297, 2746.394, 593.864, 4.624566, 2746.451, 774.697, 3.52899, 2733.672, 788.6882, 3.480423, 2744.837, 820.3564, 3.338129, 2737.472, 99.7197, 99.95654, 99.95449, 99.47945, 99.89574, 99.62628
251350.75924, 282.28789977390926, 282.7075630539193, 283.036077619322, 18.99843707683496, 19.12702059823967, 19.06350389557481, 5333.284329585571, 5377.325546136898, 5369.26836131207, 80.53602280592929, 0.8019683558313773, -22.062766905918124, 5336.366674869135, 5376.772522132179, 5371.281224602436, 0.9999928361266311, 0.9999999648672288, 0.9999909580606444, 60.01217603638248, 60.01163328317859, 60.00958232877647, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.6833, 3.529311, 2734.207, 593.9101, 4.623929, 2746.396, 594.4852, 4.620148, 2747.072, 772.056, 3.536896, 2730.468, 791.6638, 3.466726, 2746.928, 825.287, 3.308464, 2730.727, 99.50885, 99.95867, 99.97682, 99.37278, 99.96118, 99.38222
251353.1216, 282.2539629054049, 282.655134157727, 283.0156924207067, 19.007474244820404, 19.15683234544665, 19.127752311726645, 5342.493337404748, 5383.629126367079, 5381.832724399868, 85.85284511394406, -2.620269209257458, -25.47257089373943, 5348.226034166887, 5382.133916367664, 5379.65090208484, 0.9999906234614284, 0.9999998704744698, 0.9999903936785678, 60.01190038275562, 60.01223547764159, 60.01205663654883, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 770.4644, 3.542517, 2730.17, 597.8012, 4.600904, 2747.305, 596.1546, 4.611496, 2747.016, 774.5416, 3.528439, 2733.105, 788.7263, 3.48024, 2744.944, 821.1318, 3.332636, 2736.357, 99.36789, 99.99588, 99.97509, 99.50724, 99.89967, 99.58711
251355.44784, 282.2489498311484, 282.6567698611513, 283.0374972300611, 19.015633786026267, 19.128053701860246, 19.09891786580566, 5341.325278708272, 5379.532165459417, 5371.053927382063, 83.80740586138427, 4.820639975870563, -22.329505381120725, 5338.045864798515, 5386.918402943901, 5380.725415000606, 0.9999925153825515, 0.9999999267207899, 0.999992486168814, 60.015286468667455, 60.015722368241654, 60.01375998216786, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 769.9716, 3.545373, 2727.252, 600.1553, 4.578984, 2748.048, 593.9417, 4.624013, 2746.451, 768.3276, 3.547928, 2726.13, 794.9065, 3.456499, 2747.541, 820.6547, 3.33465, 2736.84, 99.25574, 100.0, 99.95448, 99.21491, 99.99201, 99.60469
251357.77576000002, 282.2541344122744, 282.71904101482755, 283.02168864791474, 18.96705949216744, 19.113175214687335, 19.074980839885924, 5330.814640295868, 5372.933078301918, 5369.946395818815, 86.09522035950249, 0.6306729040030632, -22.473319350308884, 5329.720484162662, 5373.5366169467325, 5370.338830313172, 0.9999895860110944, 0.9999999958018392, 0.999990501743621, 60.01282670598125, 60.01189757485296, 60.011744221476675, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 762.0462, 3.566432, 2717.849, 606.4979, 4.526304, 2746.153, 587.7104, 4.665062, 2741.86, 762.1137, 3.566314, 2717.842, 801.1821, 3.430383, 2747.971, 814.1535, 3.369077, 2742.917, 98.91354, 99.94364, 99.7853, 98.91326, 100.0, 99.82584
251360.20244000002, 282.38790195367756, 282.76638495530784, 283.01394880446355, 19.006366237271145, 19.132482018815598, 19.09434330731748, 5341.630204360572, 5380.718077430121, 5377.060525662166, 83.94866680411633, -1.0217454447865748, -23.94866856692329, 5342.136293773939, 5376.601585187827, 5381.1730423327435, 0.9999917716754381, 0.9999999821974946, 0.9999923006469077, 60.00870343867235, 60.00905145403271, 60.00963156304446, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.3352, 3.549299, 2726.54, 600.311, 4.578616, 2748.16, 593.9028, 4.624198, 2746.451, 768.4636, 3.54848, 2726.615, 794.9256, 3.456133, 2747.374, 820.4956, 3.335382, 2736.969, 99.22983, 100.0, 99.95471, 99.23258, 99.99385, 99.6094
251362.53996000002, 282.30958648522716, 282.6912490154187, 283.01815619037313, 18.979385379601624, 19.125465415452602, 19.06258895728195, 5334.726125096067, 5380.591083194188, 5368.85265128687, 81.57128783829376, 4.057076851106558, -20.9042453845683, 5333.758878611722, 5379.085594810348, 5369.135820756472, 0.9999961298324656, 0.9999995636594943, 0.9999939262108067, 60.005820980602564, 60.008290632593834, 60.00767280546236, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.4141, 3.548407, 2726.808, 600.311, 4.578063, 2748.215, 594.0193, 4.623461, 2746.455, 768.3665, 3.548112, 2726.566, 794.9065, 3.456499, 2747.374, 820.5353, 3.335566, 2736.914, 99.22672, 100.0, 99.95657, 99.23077, 99.98807, 99.58354
251364.86548, 282.2636392979127, 282.65531878215177, 282.95198684321076, 19.006326864301005, 19.13810333457028, 19.106033457239278, 5339.452588113017, 5378.287121414186, 5379.628791748565, 83.33603213615606, -0.6694458040783502, -21.502526036636485, 5340.353193295185, 5379.682011929027, 5379.181198850206, 0.9999958945751976, 0.9999995691250947, 0.9999950389667698, 60.00338871146916, 60.00512998802578, 60.003203127864666, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.6636, 3.529668, 2734.063, 593.9101, 4.624113, 2746.398, 600.2505, 4.578179, 2748.021, 774.0756, 3.530645, 2732.056, 790.3477, 3.472204, 2746.67, 823.0205, 3.321099, 2734.503, 99.50796, 99.95658, 100.0, 99.45914, 99.94447, 99.51964
251367.22572000002, 282.34844132512154, 282.7288787805101, 282.98057864241133, 19.016907544481338, 19.164646054265567, 19.111447590730858, 5341.859750219286, 5383.902428083199, 5379.65613204903, 82.92175451550315, 0.8791681056841298, -22.518974089247138, 5342.801202442641, 5384.668745179068, 5381.2826313248015, 0.9999916057170017, 0.9999997731603557, 0.9999934949268217, 60.00305304993073, 60.002661900450626, 60.00322693678218, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.5521, 3.546622, 2728.279, 598.4822, 4.591326, 2747.76, 593.9417, 4.623645, 2746.454, 772.7745, 3.535425, 2733.782, 789.1459, 3.478414, 2744.78, 820.4757, 3.335749, 2737.081, 99.2613, 100.0, 99.95661, 99.46596, 99.89921, 99.59291
251369.53920000003, 282.30017152106075, 282.5859348271492, 282.9399411530345, 19.024081444465097, 19.148398428495366, 19.10400693265751, 5343.420894871437, 5387.73603444626, 5383.641793456648, 81.28436445796137, -2.638894749463816, -28.240947782792432, 5346.129298219741, 5384.931054201077, 5384.141669619029, 0.9999890900410919, 0.9999999881730142, 0.9999875935723093, 59.99868508315856, 59.99937759764193, 59.99800258116405, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 777.266, 3.520744, 2737.571, 590.2525, 4.651742, 2743.288, 588.7781, 4.658435, 2741.914, 780.9497, 3.508765, 2740.208, 782.2981, 3.504164, 2740.808, 814.1932, 3.368894, 2742.973, 99.61703, 99.85183, 99.80362, 99.73296, 99.7491, 99.82575
251371.87604000003, 282.28070414936013, 282.72894152026413, 282.9937371143957, 19.016397900887284, 19.128562146722512, 19.101607293386536, 5343.821380832974, 5380.771494415429, 5382.90922325176, 87.02463152697146, -1.073306398629029, -22.563096170066274, 5345.198414758934, 5379.2196186272395, 5379.26772270311, 0.9999902409937987, 0.9999996448220069, 0.9999875489949712, 59.996304939386334, 59.99739284759329, 59.99732260513276, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 775.1171, 3.528954, 2734.138, 593.8517, 4.624665, 2746.452, 593.9222, 4.624198, 2746.568, 774.5804, 3.529542, 2733.533, 788.6691, 3.480423, 2744.886, 820.3962, 3.335199, 2736.568, 99.48584, 99.95658, 99.95874, 99.48435, 99.8977, 99.60726
251374.21236000003, 282.19733926341956, 282.66199352192206, 282.97194147021685, 19.031017696672855, 19.15567804201442, 19.12028260112949, 5344.0281764129195, 5384.56275118557, 5385.864194973141, 81.94714230858403, -2.3261383921053493, -23.94938900194535, 5345.75339964611, 5388.504117850451, 5382.3459213543565, 0.9999877200337509, 0.9999998558358575, 0.9999875829849941, 59.98376658153618, 59.98532369611611, 59.986365916933465, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 781.0513, 3.508609, 2739.45, 593.9296, 4.624297, 2746.452, 593.9611, 4.623829, 2746.503, 774.7552, 3.528806, 2734.136, 788.6691, 3.480423, 2744.944, 820.1775, 3.33758, 2736.71, 99.72282, 99.95256, 99.95466, 99.50628, 99.90152, 99.59995
251376.53104000003, 282.22860063602303, 282.7475802775897, 283.00512987212005, 19.032746373622196, 19.17830248957716, 19.111940291263352, 5347.764151713236, 5389.178657726887, 5385.193532198345, 81.09360227158413, -0.8102105653447325, -20.24882414656355, 5350.270959839687, 5388.315865886599, 5379.160038892052, 0.9999875137244305, 0.9999989840176402, 0.9999925573341432, 59.98514890810278, 59.98624262365446, 59.98549720289445, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 787.2023, 3.486122, 2744.429, 600.2721, 4.577695, 2748.045, 600.2699, 4.578179, 2748.077, 768.3471, 3.54848, 2726.522, 794.9065, 3.456316, 2747.371, 826.9172, 3.299857, 2728.539, 99.86904, 100.0, 100.0, 99.21685, 99.98796, 99.29238
251378.88912, 282.2394136347486, 282.71678553413466, 282.98994994094426, 18.996394649807588, 19.17346699640658, 19.132016157195487, 5336.348817706987, 5386.792709983968, 5384.051649007971, 85.30576978360523, -3.9919262265898396, -26.36754616322696, 5339.888851918623, 5384.280538245687, 5382.011806896252, 0.9999909349399091, 0.9999986282797835, 0.9999931632009113, 59.97916718916442, 59.9788616119479, 59.980040174446415, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 781.1498, 3.508609, 2740.066, 593.9101, 4.624297, 2746.231, 593.8834, 4.623277, 2746.566, 774.6387, 3.528255, 2733.323, 789.2604, 3.478231, 2745.762, 820.5353, 3.335566, 2737.229, 99.7221, 99.95645, 99.9567, 99.49784, 99.92939, 99.60139
251381.23588000002, 282.2582493295372, 282.74135562219607, 283.0468347029798, 19.000549631576302, 19.128917087258184, 19.110641802440963, 5337.404069712883, 5378.641460666865, 5379.929333525698, 86.94011717272087, -4.627777433545759, -27.548625720523887, 5341.586857686035, 5376.991753130145, 5382.642456836753, 0.9999867657215533, 0.9999996765660008, 0.9999875378149935, 59.98120937102145, 59.980628386886, 59.98025903625263, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.486122, 2744.313, 600.2916, 4.577879, 2748.104, 593.7863, 4.624934, 2745.782, 767.1625, 3.552892, 2723.562, 797.6342, 3.445359, 2748.264, 816.4199, 3.357174, 2741.875, 99.87687, 100.0, 99.94646, 99.1319, 100.0, 99.79088
251383.54396, 282.2446600220488, 282.61446040062964, 282.9256993810199, 19.037314083070708, 19.12592288202812, 19.132588610696256, 5342.160863911058, 5384.611117116785, 5381.964511788967, 83.10387426722127, -0.7292728695763344, -25.49688348062091, 5351.075411480889, 5382.021466765332, 5385.264678184553, 0.9999900835693644, 0.9999998552940466, 0.9999906330454663, 59.981903550731104, 59.981089535152435, 59.983580015839074, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 792.9787, 3.46649, 2746.616, 604.9219, 4.546013, 2747.435, 590.7386, 4.642973, 2745.22, 766.5411, 3.551422, 2725.589, 795.3834, 3.455768, 2747.641, 820.5751, 3.335382, 2737.265, 99.97072, 99.99028, 99.89327, 99.19523, 99.9879, 99.60326
251385.88628, 282.3652376105966, 282.7207564958124, 282.97900587735126, 19.006584221868934, 19.146483042599318, 19.098541254864838, 5338.508425412377, 5379.052918904425, 5383.290350740863, 89.37518214089656, -4.175107899430259, -24.490807965878957, 5343.92675241437, 5381.848579305055, 5383.474914811296, 0.9999875424847339, 0.9999996788459901, 0.9999896665755501, 59.985971390646185, 59.98946802501987, 59.989744764090126, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 787.2023, 3.4863, 2744.428, 600.2721, 4.577511, 2747.987, 587.8463, 4.664142, 2741.69, 768.3471, 3.548112, 2726.411, 794.9828, 3.455951, 2747.477, 820.595, 3.335016, 2736.679, 99.88087, 100.0, 99.7853, 99.22513, 99.98818, 99.61144
251388.24512, 282.2418541759128, 282.68393087147564, 282.97889830297527, 19.008980993815346, 19.128797574831967, 19.093666270020947, 5337.775740662066, 5385.269874348132, 5371.466569379377, 73.75636413299355, 4.129280505347197, -22.069950034645217, 5335.509315606154, 5380.122282228038, 5371.395020656499, 0.9999924430885181, 0.9999995030738126, 0.9999914600329605, 59.99688877598718, 59.99500039239066, 59.99352466221207, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 780.9724, 3.508787, 2740.296, 593.949, 4.624297, 2746.512, 581.2851, 4.703533, 2734.185, 774.6581, 3.52899, 2733.667, 788.6119, 3.480423, 2743.969, 826.8973, 3.299857, 2728.366, 99.71061, 99.95671, 99.50201, 99.48919, 99.91505, 99.30072
251390.64676000003, 282.27553059723436, 282.72194089213593, 283.0143927968176, 19.009106386222424, 19.142785787258774, 19.108290628279313, 5341.545763740446, 5385.828692556624, 5383.931210699726, 85.70843790132471, -2.680987100301536, -22.318989494877314, 5344.991071104012, 5384.9124373854, 5383.652576974075, 0.9999901841400588, 0.9999997680641467, 0.9999921651652875, 60.002501490629854, 60.00249188142373, 60.002465952220845, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.485943, 2744.429, 600.3694, 4.577695, 2748.045, 587.7299, 4.665062, 2741.804, 768.3859, 3.547928, 2726.139, 794.9065, 3.456133, 2747.264, 820.8336, 3.336298, 2736.867, 99.88087, 100.0, 99.7813, 99.21262, 99.99177, 99.61594
251393.08132000003, 282.2845134058705, 282.73600754657855, 282.95022261159676, 19.02112888059217, 19.139661647921116, 19.107604867292295, 5343.396226739704, 5390.846853768004, 5380.799236911894, 83.47348970839371, -2.912377222023224, -26.86916001653026, 5348.507555972252, 5379.783907109907, 5383.403117548014, 0.9999876138580109, 0.9999998279687201, 0.9999864480734704, 60.0042065478206, 60.00623961194993, 60.005520153571105, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 780.6767, 3.508609, 2740.124, 593.9685, 4.625402, 2746.451, 587.7881, 4.664878, 2741.746, 774.561, 3.528623, 2732.976, 788.6882, 3.480423, 2744.831, 820.8137, 3.334101, 2736.578, 99.72419, 99.95029, 99.78525, 99.47754, 99.89552, 99.58027
251395.48536000002, 282.344581455005, 282.7751081332746, 283.01095446625453, 19.027860546357445, 19.142616946832288, 19.112954937402296, 5345.012258456453, 5385.1555027272225, 5386.157363999668, 86.02884423608737, -1.013165248011319, -24.31509024695788, 5345.3778133514, 5387.643575766885, 5381.373168319093, 0.9999889052551646, 0.999999809354225, 0.999988454283908, 60.01147062618657, 60.01350771180204, 60.011978931910306, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.4468, 3.530025, 2734.359, 587.6454, 4.665557, 2741.822, 593.2816, 4.632113, 2745.448, 778.6777, 3.515936, 2736.803, 785.579, 3.490284, 2743.927, 819.084, 3.340876, 2737.575, 99.49958, 99.78804, 99.92815, 99.63146, 99.84672, 99.64047
251397.83088000002, 282.2718833907375, 282.6866809159228, 282.90894365139684, 19.020823539976487, 19.153071222215797, 19.115894066533848, 5341.211005250218, 5382.815953824377, 5381.820688949191, 88.57655194716426, -0.4479718970559361, -22.954627449611507, 5340.865141378394, 5379.938040916729, 5385.2871404908, 0.9999910097981414, 0.9999999259182721, 0.9999885036640134, 60.01670266336875, 60.013772200454454, 60.01507696077733, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 779.7501, 3.514141, 2737.618, 593.988, 4.624113, 2746.562, 591.8063, 4.63874, 2745.948, 774.6581, 3.52899, 2733.291, 788.65, 3.480423, 2744.888, 820.5155, 3.335749, 2736.733, 99.65143, 99.95042, 99.91992, 99.48533, 99.89759, 99.6034
251400.18944000002, 282.27815934601534, 282.7488102976411, 283.00097688432186, 18.978281668021545, 19.127813216474284, 19.050386128679968, 5333.7782900997845, 5374.5203901965215, 5366.733114513663, 82.25198425269718, 3.546721317803076, -21.507294484382783, 5336.4897818977515, 5376.7182456941955, 5370.645608319315, 0.9999937744952384, 0.9999999864702239, 0.9999936982096302, 60.019932195196844, 60.018164721275454, 60.018114687297846, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 770.4644, 3.545194, 2727.911, 599.0074, 4.583958, 2747.991, 600.1729, 4.578732, 2748.081, 768.3665, 3.548296, 2726.125, 794.9256, 3.456133, 2747.428, 826.8377, 3.299674, 2728.483, 99.27972, 100.0, 100.0, 99.21472, 99.99021, 99.3107
251402.53980000003, 282.28160984570013, 282.69753630637, 282.9495657742747, 19.001635769650328, 19.159223761309267, 19.1213519787131, 5344.279741892389, 5382.58756192378, 5383.341316390202, 85.8440123318428, -4.164129844632043, -22.431323400103565, 5338.16252028879, 5390.016785348141, 5383.463556432505, 0.999992449157182, 0.9999995263586671, 0.9999909493261437, 60.013994144857556, 60.01579869131622, 60.01811198833338, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.5453, 3.528775, 2734.225, 593.9101, 4.624113, 2746.448, 593.9222, 4.624013, 2746.621, 774.7941, 3.528439, 2733.988, 788.6882, 3.480423, 2744.944, 820.5751, 3.336298, 2736.926, 99.50951, 99.95265, 99.96065, 99.48341, 99.89753, 99.61584
251404.85992000002, 282.32279244494435, 282.74510160296103, 283.02003645313795, 19.007508300153273, 19.13468878421928, 19.10447165212126, 5340.32314303677, 5382.149039493192, 5375.38615060395, 85.76860066367226, 0.8979106012266129, -23.811136996723917, 5331.60725728705, 5378.775161760332, 5375.501395586765, 0.9999906755810353, 0.9999999876794972, 0.9999914761711788, 60.01004482997507, 60.0119786146845, 60.01041531033643, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.2169, 3.548942, 2726.598, 600.2916, 4.577695, 2747.99, 593.9417, 4.624198, 2746.453, 768.3471, 3.548112, 2726.517, 794.9065, 3.456499, 2747.593, 820.7739, 3.334284, 2736.413, 99.24359, 100.0, 99.95657, 99.22691, 99.98431, 99.58914
251407.18144000001, 282.225865186206, 282.71715105923755, 282.9789715020852, 18.98719780739849, 19.113645838962036, 19.090679789689485, 5333.89602230077, 5376.416881604859, 5372.242116046361, 83.63607357869432, -0.3633725889717425, -20.917349726329576, 5339.702880994538, 5373.835790605581, 5377.794530314477, 0.9999889360869898, 0.9999999765668005, 0.9999901835636104, 60.00202584969339, 60.0064670372274, 60.0046380013751, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 761.9673, 3.566611, 2717.955, 606.6535, 4.52741, 2746.098, 587.7104, 4.665614, 2741.748, 762.0361, 3.565947, 2717.908, 801.0867, 3.430201, 2747.927, 814.1734, 3.36871, 2742.453, 98.91337, 99.94163, 99.7833, 98.91569, 99.99627, 99.82331
251409.55844000002, 282.34876112087716, 282.7607848035677, 283.00214069756487, 19.00680634343855, 19.109500943858226, 19.109833032666113, 5341.16680234316, 5375.484837974331, 5373.326291442495, 84.29106755265525, -1.0895170074645648, -21.248107996447516, 5330.173191973657, 5372.2303310164, 5377.123764685886, 0.9999934788166202, 0.9999997060551434, 0.9999932678067124, 60.00310870851917, 60.00212880718451, 60.00029893227953, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.2761, 3.548407, 2726.473, 600.311, 4.577511, 2748.16, 593.9222, 4.624198, 2746.506, 768.4053, 3.548112, 2726.629, 794.9065, 3.456133, 2747.209, 820.5751, 3.33465, 2736.103, 99.22426, 100.0, 99.95461, 99.23308, 99.98207, 99.59478
251411.95712, 282.34112564497, 282.77891275327585, 282.90121933157513, 19.01375825506729, 19.140119148888033, 19.089965623217164, 5339.341264084374, 5383.098157375075, 5374.94289199543, 81.56113375491361, 2.786485707565589, -19.97846229987954, 5341.351111141176, 5383.113150965882, 5374.0243537693195, 0.9999901182188802, 0.9999998443435238, 0.9999929723211154, 60.000925331993614, 60.00233623781059, 60.00159015716182, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 768.4141, 3.545551, 2728.174, 599.0853, 4.590405, 2747.758, 596.5817, 4.603765, 2747.685, 771.8618, 3.536161, 2731.9, 789.4893, 3.479692, 2745.179, 826.5395, 3.300407, 2728.892, 99.26998, 100.0, 99.99734, 99.4249, 99.91475, 99.31544
251414.29052, 282.298847117487, 282.7796561880954, 282.99307431215095, 19.01132079460973, 19.133189598345535, 19.097171957547094, 5335.731080776647, 5384.070476346717, 5377.252907615131, 82.70562572387296, 2.9902607060089395, -20.353136215318955, 5334.477039000703, 5380.520545724693, 5376.173475069308, 0.999993687225021, 0.9999999407820145, 0.9999922073588693, 60.0014466472239, 60.00070497267688, 60.0008657948009, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 771.5093, 3.540733, 2729.455, 598.8713, 4.588562, 2748.102, 594.6404, 4.622541, 2746.451, 768.483, 3.548112, 2726.57, 794.9065, 3.456133, 2747.427, 820.7143, 3.334284, 2736.321, 99.32647, 100.0, 99.95448, 99.22089, 99.98998, 99.60429
251416.59040000002, 282.2947984660128, 282.77714582304753, 283.03793754649956, 19.014757592659496, 19.137164024877205, 19.114246814131942, 5346.0036644323845, 5380.901404806545, 5382.237214771896, 85.43462265759025, -1.300121906797358, -25.781628549991183, 5341.538688839065, 5382.863760650156, 5379.491767014337, 0.9999892886032133, 0.999999986885003, 0.9999931362659766, 59.99948972342218, 59.997223846068444, 59.99862736222075, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 774.5848, 3.528954, 2733.656, 593.9101, 4.624297, 2746.451, 593.9417, 4.624198, 2746.402, 774.7941, 3.529174, 2733.841, 788.6882, 3.480423, 2745.001, 820.3962, 3.336848, 2736.337, 99.47783, 99.95448, 99.95453, 99.49556, 99.90169, 99.62285
251418.93964000003, 282.4067066725449, 282.7118268135659, 282.93808543534635, 19.026756216464776, 19.142811148223238, 19.10537457018819, 5344.264369807152, 5385.870125558771, 5379.74345554852, 83.18978986267852, -0.9670439523774803, -27.15393983331387, 5350.100773473202, 5386.442665211545, 5383.5000670859845, 0.9999853557688001, 0.9999998374562803, 0.9999884467219019, 59.99792871933956, 59.998562571868796, 59.99666159419554, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 800], 5500.0, [], 780.8541, 3.508252, 2739.292, 587.6844, 4.665741, 2741.82, 587.7104, 4.665982, 2741.802, 780.9691, 3.508581, 2740.604, 782.2981, 3.503799, 2741.305, 814.233, 3.368894, 2743.031, 99.69897, 99.78594, 99.7793, 99.74169, 99.76719, 99.82371
