TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
256828.84572, 281.3116896049185, 281.0031432115146, 281.25372108541006, 19.070043431454128, 19.141527878622536, 19.158380455295422, 5342.871442651102, 5366.382484205667, 5363.485583024019, 89.73217544765225, -4.579141982977944, -14.392183078459766, 5336.979318854834, 5361.404454913501, 5365.592567537317, 0.9999966520636454, 0.999999553705193, 0.999994990655325, 60.02123720743413, 60.02275476417881, 60.02357813050092, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 768.6112, 3.55037, 2725.192, 779.1851, 3.514143, 2737.424, 587.8657, 4.664694, 2741.86, 600.4542, 4.57646, 2748.006, 606.7914, 4.525957, 2745.94, 587.3087, 4.667764, 2741.593, 99.22951, 99.62928, 99.78738, 100.0, 99.93175, 99.77768
256831.21004000003, 281.2528454445905, 280.97338529371103, 281.17048802819386, 19.084507167590246, 19.18318565461226, 19.17793167996448, 5342.647032291143, 5366.270666464952, 5368.750204418782, 87.28801776156024, -5.26440995892176, -14.153454870474889, 5343.295609055944, 5369.063469317034, 5372.637520289898, 0.9999977527868517, 0.9999999705977128, 0.9999961433844358, 60.01880854709805, 60.01738762327459, 60.020882225664, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5148, 3.536093, 2731.656, 784.3797, 3.496276, 2742.385, 593.9999, 4.623461, 2746.506, 606.7458, 4.52553, 2746.134, 600.3633, 4.57691, 2747.834, 593.6906, 4.62583, 2746.288, 99.41983, 99.80634, 99.95643, 99.94292, 100.0, 99.94855
256833.52336000002, 281.3355318348152, 280.96806792060914, 281.24549801084316, 19.108446577448888, 19.167144061100213, 19.184092883943652, 5349.550023684502, 5370.735119926143, 5372.80182482204, 87.564270277378, -4.977940383058694, -13.710728137521642, 5347.808198038745, 5373.905830061543, 5372.739030620405, 0.9999983334342555, 0.999999275536974, 0.9999976786727948, 60.01818566676949, 60.01437466138495, 60.012983328924136, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5542, 3.535557, 2731.541, 784.3797, 3.496092, 2742.274, 594.0193, 4.623461, 2746.511, 606.7458, 4.524795, 2746.019, 600.4205, 4.575997, 2747.942, 593.631, 4.62583, 2746.231, 99.42001, 99.80634, 99.95874, 99.93873, 100.0, 99.94664
256835.83776000002, 281.2947612492967, 281.1250581041601, 281.35290557190785, 19.09056003788673, 19.191682269663836, 19.160318963062803, 5351.7526522260605, 5374.199263533737, 5378.433302643463, 85.3538399797651, -6.53156487119395, -11.158190528561136, 5345.546094978104, 5368.395890718979, 5375.74533211569, 0.999996317824749, 0.9999996199118077, 0.9999973245019225, 60.01970303517598, 60.01928252005441, 60.021398998532916, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.8826, 3.515569, 2738.277, 790.7222, 3.472699, 2746.073, 600.3281, 4.578363, 2748.079, 612.8044, 4.470738, 2740.614, 594.164, 4.621105, 2746.616, 599.9731, 4.580233, 2747.954, 99.66101, 99.94461, 100.0, 99.72356, 99.96047, 100.0
256838.19252, 281.5144699741198, 281.3133864118658, 281.5339208191037, 19.104871966350547, 19.184202218353434, 19.160935692288202, 5345.720718213334, 5376.6344647160995, 5369.676168568399, 86.23701923031405, -1.0674429848268119, -12.40857797305307, 5342.182024285273, 5368.508557738464, 5374.705898208738, 0.999997328883805, 0.9999999044744311, 0.9999975696689247, 60.019968070535406, 60.02116736354033, 60.021666753853665, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.4556, 3.536093, 2731.488, 784.3797, 3.49646, 2742.497, 593.9611, 4.62475, 2746.395, 606.8041, 4.525714, 2745.912, 600.4396, 4.576545, 2748.105, 593.7502, 4.62528, 2746.229, 99.40992, 99.81056, 99.95653, 99.93487, 100.0, 99.95062
256840.60044, 281.56052153270105, 281.28845074076827, 281.52097704497515, 19.05919371526679, 19.16332272370335, 19.150750607652885, 5339.316465715889, 5370.813519141405, 5368.148082657003, 89.01206762559877, -6.405415886877563, -16.330599612003425, 5333.111531431162, 5366.591030355188, 5368.11938079528, 0.9999972790139269, 0.9999996257504955, 0.9999968783691568, 60.02833452081171, 60.02688787124712, 60.02388380921789, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5542, 3.535379, 2730.857, 784.224, 3.498855, 2741.75, 592.3499, 4.63469, 2744.775, 604.0467, 4.553293, 2747.615, 604.7504, 4.536732, 2746.744, 587.766, 4.666299, 2741.534, 99.408, 99.79626, 99.90367, 99.99684, 99.96514, 99.77551
256842.98044, 281.4656139667919, 281.14479884696635, 281.40203044297095, 19.07199668401671, 19.18325234903409, 19.16550228652469, 5344.794683584065, 5368.719780462131, 5373.442571186866, 91.19597323447942, -6.096146869308086, -3.0784712732390744, 5340.937060961235, 5375.396667189151, 5367.085133112386, 0.9999972545187066, 0.999999923766497, 0.9999986871066098, 60.03168661466325, 60.03156720466884, 60.02977228715255, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 768.7886, 3.546265, 2728.537, 781.8699, 3.503828, 2741.673, 592.971, 4.626775, 2746.344, 606.8041, 4.525346, 2746.074, 600.5349, 4.576545, 2747.998, 593.6509, 4.626013, 2746.405, 99.30251, 99.78059, 99.95066, 99.94271, 100.0, 99.95473
256845.34096000003, 281.60572515324844, 281.2977946043438, 281.5307981402988, 19.083157758932337, 19.18125202145384, 19.163871848164593, 5338.5543841199205, 5365.995273509168, 5371.145565835131, 89.5768514088586, -2.7233332680648346, -10.755241009666179, 5349.298359557201, 5371.442001806292, 5373.053494049871, 0.9999961471124361, 0.9999997965400511, 0.9999961183671644, 60.02930228024524, 60.03041209589956, 60.03455040837537, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5148, 3.535914, 2731.546, 784.3602, 3.496276, 2742.496, 594.0387, 4.623277, 2746.402, 606.6487, 4.526082, 2745.855, 606.7343, 4.525592, 2746.154, 593.5714, 4.62528, 2746.349, 99.41547, 99.81056, 99.9527, 99.94276, 99.9318, 99.95069
256847.72000000003, 281.647452728005, 281.2741957365728, 281.470271409138, 19.071277036110768, 19.180062548666665, 19.164802944405356, 5342.996967500635, 5370.52169385262, 5371.389935322004, 87.34730618717288, -5.456062122385902, -11.535035127130413, 5344.730846111178, 5377.047316504621, 5366.823706461517, 0.9999979179749704, 0.9999999597713087, 0.9999971264976925, 60.03160729422189, 60.03265447587093, 60.03146523038629, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.7643, 3.515569, 2738.1, 790.6443, 3.472699, 2746.126, 600.3087, 4.577811, 2748.081, 612.8044, 4.471842, 2740.224, 612.8381, 4.471535, 2740.216, 599.993, 4.579867, 2748.064, 99.65054, 99.93419, 100.0, 99.73414, 99.73548, 100.0
256850.08976000003, 281.4799584797412, 281.1809994297403, 281.47067311247133, 19.06509799138239, 19.18640098468628, 19.168577997302243, 5341.180374683194, 5369.6816339066845, 5376.04082556706, 91.13993756031914, -4.468239419257998, -12.003890188206014, 5338.818207875937, 5379.6323698055285, 5369.911168890207, 0.9999965572330913, 0.9999996830242711, 0.9999960418561771, 60.03225955518551, 60.03060656849472, 60.03188837427914, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.4951, 3.535557, 2731.661, 784.3797, 3.496276, 2742.545, 594.0193, 4.623093, 2746.456, 606.6876, 4.525898, 2746.072, 606.7914, 4.525957, 2746.207, 593.7105, 4.62583, 2746.398, 99.40992, 99.80223, 99.95457, 99.93272, 99.94558, 99.95255
256852.42332000003, 281.41316596751193, 281.21510973364303, 281.4411890854257, 19.072740961998548, 19.159022166435186, 19.1391406515237, 5339.143998559375, 5368.797168674981, 5369.755653863868, 90.0095616656447, -4.2102555136125375, -11.735905974849175, 5347.925425760386, 5368.758190862462, 5367.42833917714, 0.9999961003367055, 0.9999993683909429, 0.9999967151618704, 60.03263534999283, 60.03143290567471, 60.0311722516412, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5739, 3.535736, 2731.808, 790.7416, 3.472883, 2746.127, 594.0193, 4.624013, 2746.51, 606.8041, 4.526266, 2746.136, 605.895, 4.535819, 2747.009, 591.2651, 4.642311, 2744.053, 99.42157, 99.93858, 99.95661, 99.94302, 99.95518, 99.88797
256854.77228000003, 281.3941268893634, 281.1233723730291, 281.340337461211, 19.07498548014677, 19.18886447615151, 19.163210284213548, 5346.682842311389, 5374.020967552015, 5369.301815384282, 92.33833027000139, -7.300705802539142, -12.314862260844166, 5347.47660697924, 5379.926909202595, 5371.8084592085725, 0.9999968692199894, 0.9999986052193955, 0.9999948189616992, 60.02782816205684, 60.02991962961521, 60.027607502469664, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 766.206, 3.55501, 2724.099, 796.0724, 3.452437, 2747.395, 589.9428, 4.650888, 2744.152, 603.9107, 4.547226, 2747.124, 604.9794, 4.535636, 2746.475, 593.3328, 4.626745, 2746.175, 99.12813, 99.99236, 99.87079, 99.98544, 99.95534, 99.95275
256857.10220000002, 281.6550643457462, 281.15404368950306, 281.428969343539, 19.083892044345315, 19.165628660815276, 19.17106145424425, 5341.981084319708, 5364.625041912627, 5368.057438690748, 90.19848824285464, -5.945556278740241, -14.93086884073682, 5347.145816455078, 5368.749893411844, 5376.2299143561295, 0.9999982392186917, 0.9999989680825042, 0.9999966908416679, 60.02852356910373, 60.02968534031091, 60.02929165818212, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.4556, 3.535914, 2731.493, 790.6249, 3.473067, 2745.849, 593.9611, 4.623645, 2746.34, 606.7264, 4.525346, 2745.905, 600.4396, 4.576727, 2747.999, 593.7303, 4.625647, 2746.404, 99.41202, 99.94461, 99.96043, 99.93471, 100.0, 99.95276
256859.44168000002, 281.65054201398664, 281.23065525920094, 281.48362529823146, 19.065104369186223, 19.16489200219752, 19.177258712599286, 5354.968597469772, 5369.173318327338, 5375.732432656695, 85.566337060573, -1.8152839986992149, -12.862735847192774, 5346.523971136776, 5375.034613868342, 5372.156398765589, 0.9999980674793535, 0.9999987978041822, 0.9999973432774174, 60.02585362874784, 60.02818716116726, 60.028690254539285, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 777.8575, 3.518781, 2737.957, 784.7104, 3.495723, 2742.269, 600.3475, 4.577443, 2748.132, 612.6879, 4.47129, 2740.444, 594.2975, 4.621653, 2746.568, 599.9135, 4.581149, 2748.179, 99.63792, 99.80227, 100.0, 99.73196, 99.95872, 100.0
256861.78372, 281.45570642999377, 281.1880494108342, 281.49256385752017, 19.0735870231717, 19.178737018597968, 19.166490680121598, 5345.430677677324, 5373.386306623391, 5372.880663611076, 86.19640137273876, 2.0485794510036612, -15.210867717066321, 5349.949273004487, 5374.738482136619, 5373.856967990423, 0.9999966087418447, 0.9999999050223057, 0.9999974716085063, 60.02460505035236, 60.02488480795093, 60.025351307648485, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5345, 3.535736, 2731.651, 790.7027, 3.473251, 2746.118, 593.9999, 4.624013, 2746.343, 606.7653, 4.52553, 2745.907, 600.4968, 4.576362, 2748.052, 593.6707, 4.625647, 2746.403, 99.408, 99.93662, 99.9524, 99.93862, 100.0, 99.95266
256864.20700000002, 281.53672233900613, 281.2674400517272, 281.52533397880023, 19.08373879920899, 19.185061306009175, 19.18059963380391, 5348.575347061401, 5372.770715155765, 5376.63343584092, 87.52763676506265, -5.230728940241534, -13.240697989335331, 5352.063183885472, 5372.479238586734, 5377.20941418853, 0.9999944406177451, 0.9999993949347096, 0.9999977687390657, 60.01896588848037, 60.02042183148877, 60.02104794273833, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.9221, 3.515569, 2738.267, 784.3991, 3.49646, 2742.385, 593.9611, 4.624013, 2746.394, 606.7847, 4.525898, 2745.907, 600.4205, 4.575997, 2748.052, 593.6509, 4.626379, 2746.402, 99.65664, 99.8065, 99.95248, 99.93468, 100.0, 99.95268
256866.58468000003, 281.41383777748274, 281.226292946158, 281.43041170001277, 19.07151851567785, 19.20107987503767, 19.178924607528373, 5349.250082990886, 5374.539829228548, 5376.5358852926665, 88.91085578102684, -8.621261336219618, -15.743541869569754, 5349.830169638357, 5376.5564588652, 5375.214993280382, 0.9999951778800571, 0.9999983015963088, 0.9999975255834578, 60.024065054571814, 60.02022131096204, 60.019333114990175, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 785.1125, 3.493796, 2743.075, 778.0955, 3.517827, 2737.331, 587.6716, 4.665614, 2741.693, 600.493, 4.576092, 2747.948, 606.3527, 4.53308, 2746.687, 589.1378, 4.656228, 2744.05, 99.8318, 99.61439, 99.7813, 100.0, 99.94941, 99.86077
256869.07060000004, 281.57592443371846, 281.27105796817614, 281.51348985564283, 19.078785849707938, 19.195737412515754, 19.179865414790665, 5350.058077730368, 5373.909460390525, 5375.482188823291, 89.54630110828884, -3.7763677596622074, -15.521589918530367, 5348.229817677072, 5375.515910489471, 5378.317175839858, 0.9999979939425648, 0.999999239188173, 0.9999982844235523, 60.014337202228056, 60.017459806778845, 60.01632817185866, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.9221, 3.515569, 2738.45, 784.3991, 3.496092, 2742.438, 593.9999, 4.623461, 2746.565, 606.7847, 4.525714, 2745.85, 606.0284, 4.526688, 2746.046, 593.631, 4.626013, 2746.292, 99.65491, 99.80629, 99.95661, 99.93259, 99.93973, 99.94866
256871.41048000002, 281.5266087696019, 281.27764431198096, 281.49853520664425, 19.06651151378345, 19.166153368779998, 19.147760610394492, 5347.757561973633, 5367.678152495396, 5369.0821355891085, 89.43143917947873, -4.068900642382687, -14.61312470844996, 5350.177257330428, 5370.932042531792, 5370.59001963512, 0.9999977073963535, 0.9999999975163657, 0.9999977213082839, 60.01672912533856, 60.015834673756984, 60.01746760047502, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 776.0831, 3.526098, 2734.319, 788.407, 3.480067, 2745.397, 598.9693, 4.583149, 2748.076, 612.7073, 4.470922, 2740.335, 612.9144, 4.470074, 2740.488, 600.0128, 4.579684, 2747.955, 99.51294, 99.90401, 100.0, 99.73188, 99.72147, 100.0
256873.74992000003, 281.54783018045316, 281.27876521194287, 281.52897297093654, 19.078204846039316, 19.189467195694984, 19.164530730096686, 5355.823243837331, 5369.714982258316, 5382.074038207056, 84.70560784338805, -1.5561690572935731, -14.815728939241126, 5352.216272002658, 5376.190233948471, 5371.082827640155, 0.999998080806636, 0.9999999854805085, 0.9999962840309418, 60.018562821509676, 60.015909425618155, 60.01760480680657, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.6461, 3.516283, 2738.163, 784.4186, 3.496276, 2742.55, 594.0193, 4.623645, 2746.51, 606.7847, 4.525346, 2745.903, 606.8105, 4.525592, 2745.885, 593.6906, 4.626013, 2746.287, 99.65544, 99.81254, 99.95452, 99.93452, 99.93388, 99.94849
256876.08956000002, 281.44082678265164, 281.2812120539098, 281.4923817228764, 19.071222092167446, 19.16538220918418, 19.15504765432191, 5350.591693229109, 5374.022023419272, 5372.717921116861, 86.78598901584905, -4.258492930948705, -10.587808988091638, 5338.644908111506, 5375.646120690946, 5371.855238119962, 0.9999956685959835, 0.9999996400250754, 0.999995723149866, 60.02293291433773, 60.021809970598184, 60.02001345663257, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5148, 3.536093, 2731.436, 784.3797, 3.496276, 2742.608, 593.9417, 4.623829, 2746.344, 606.7847, 4.525346, 2746.075, 606.7151, 4.525044, 2745.882, 593.7105, 4.62583, 2746.289, 99.4141, 99.81463, 99.9567, 99.93484, 99.94366, 99.95276
256878.47348000002, 281.3957857837177, 281.2481852154992, 281.49860919724006, 19.07490148656362, 19.180087580654916, 19.163508597330207, 5338.554002954091, 5367.866100647385, 5372.107575985128, 85.38219109031843, -4.902650143779169, -15.226257682050345, 5336.265000426267, 5375.299386516119, 5368.3862246018825, 0.9999958360283981, 0.99999995055581, 0.9999955586195485, 60.014974473693364, 60.01170119990197, 60.01034280186308, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 766.1469, 3.55501, 2723.688, 778.0566, 3.518011, 2737.224, 587.7104, 4.665062, 2741.691, 600.5513, 4.575725, 2748.005, 600.4586, 4.576362, 2748.101, 587.3882, 4.667581, 2741.59, 99.11993, 99.61866, 99.78112, 100.0, 100.0, 99.76913
256881.00768, 281.40502441410484, 281.2601186330833, 281.5256957663172, 19.063439455490144, 19.175015162047917, 19.169371788927844, 5338.527244287763, 5377.469184325633, 5374.430222882245, 85.94437540064519, -2.60803160691421, -11.465225498609698, 5344.46308044963, 5375.853299961753, 5369.4868804597645, 0.9999977121180391, 0.9999999121105884, 0.9999970021174964, 60.01030835828222, 60.0118846966122, 60.01291364936938, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.4556, 3.536093, 2730.952, 784.3602, 3.496276, 2742.439, 593.9222, 4.623461, 2746.345, 606.7653, 4.525346, 2746.244, 604.4071, 4.550794, 2747.691, 593.7303, 4.626196, 2746.455, 99.41792, 99.80848, 99.95239, 99.93471, 99.99015, 99.95463
256883.37968, 281.5178367424963, 281.2004163649449, 281.4552384288018, 19.09383910200491, 19.185036932944747, 19.16179960243673, 5341.539170783964, 5378.088223134433, 5370.123397364776, 86.83790160596072, -3.646819580193096, -9.228071189684556, 5350.23841479945, 5375.062427959525, 5372.080128722493, 0.9999963674945614, 0.9999993589676904, 0.9999974079720404, 60.012084728848194, 60.008689354887345, 60.01149154640082, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5542, 3.534308, 2732.648, 785.6443, 3.491671, 2743.971, 596.4263, 4.603581, 2747.799, 610.5325, 4.486735, 2741.987, 594.9651, 4.620923, 2746.515, 599.8737, 4.580599, 2748.239, 99.42033, 99.85933, 100.0, 99.79202, 99.96067, 100.0
256885.72108000002, 281.50153059060534, 281.24518631948325, 281.46606690695126, 19.052209953469944, 19.18783539221072, 19.146647272737162, 5341.584912546089, 5364.740478304528, 5371.281545528922, 84.4494247226055, -1.1446773914321966, -13.246670205522605, 5346.920502329949, 5377.431570594415, 5369.122945374943, 0.999996743004046, 0.9999992725509043, 0.9999966682052, 60.02002493752023, 60.01776275814924, 60.0179465732492, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 775.2946, 3.529311, 2733.771, 786.3058, 3.491487, 2742.863, 594.2522, 4.623461, 2746.344, 606.7653, 4.525714, 2746.13, 600.3823, 4.576727, 2747.835, 593.7105, 4.626013, 2746.403, 99.50551, 99.8239, 99.95452, 99.93666, 100.0, 99.95262
256888.08828000003, 281.4779471775976, 281.2669135539341, 281.4454948006436, 19.076632279618302, 19.195446493684873, 19.185319854315875, 5346.575445515863, 5373.571884855488, 5371.472581635318, 87.74897721278006, 0.4494807104770189, -15.656307197488786, 5350.668146403258, 5368.141417030264, 5374.701419835747, 0.9999974987993883, 0.9999997967026613, 0.999995730724451, 60.02162061652668, 60.021384862697346, 60.0204571577706, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.9615, 3.515747, 2737.675, 784.3602, 3.49646, 2742.384, 593.8834, 4.624382, 2746.51, 606.7264, 4.525714, 2745.91, 600.5731, 4.575997, 2748.105, 593.7303, 4.625647, 2746.346, 99.65109, 99.81249, 99.95257, 99.94068, 100.0, 99.95062
256890.40016000002, 281.354144129681, 281.18712147053213, 281.4215472107583, 19.079115895774898, 19.161790223983154, 19.16092346708519, 5346.141624221679, 5375.213863239508, 5374.9316542232, 91.6892864626468, -5.850798642267478, -16.862657048085566, 5351.207622314627, 5368.232587368757, 5368.467771324867, 0.9999976378275917, 0.999998324161497, 0.9999953736164511, 60.01816709476714, 60.019685308401684, 60.0220815252676, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 785.1125, 3.493796, 2742.965, 778.0566, 3.518195, 2737.218, 587.6716, 4.665246, 2741.857, 600.396, 4.576828, 2747.782, 606.7724, 4.525409, 2745.879, 587.428, 4.667215, 2741.534, 99.8318, 99.62251, 99.78729, 100.0, 99.93365, 99.77551
256892.73848000003, 281.60514483195294, 281.3955616973095, 281.6013523947146, 19.080232283599805, 19.154560216830394, 19.17477489262212, 5354.104404912065, 5373.374367082009, 5374.876850195507, 85.83685643844774, -1.833320670638841, -17.053106168170416, 5344.4773686171075, 5380.098108475363, 5370.482996457999, 0.9999965229288593, 0.9999995850884824, 0.9999981176108724, 60.02189456614338, 60.01968478169935, 60.0225665079982, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.9221, 3.515569, 2738.335, 784.3797, 3.496092, 2742.442, 593.9417, 4.624198, 2746.508, 606.7847, 4.525162, 2746.018, 600.4586, 4.575997, 2747.831, 593.6906, 4.626013, 2746.287, 99.65682, 99.80856, 99.95653, 99.93071, 100.0, 99.95072
256895.08568000002, 281.61162583129396, 281.31967642783, 281.50794039380264, 19.05681151579019, 19.173794993021932, 19.16463733033369, 5347.5037908694485, 5369.1371604844, 5375.099578303317, 90.67050405254099, -0.29096827790681346, -12.095167286319167, 5343.233832920711, 5374.509880350373, 5380.707312866803, 0.9999972473224059, 0.9999999811168121, 0.9999962150541933, 60.023635824409034, 60.01842268023327, 60.02175652670101, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.8826, 3.515569, 2738.378, 784.3797, 3.496276, 2742.667, 593.9805, 4.623829, 2746.507, 606.7653, 4.525714, 2745.898, 599.9436, 4.584032, 2747.928, 595.6589, 4.608616, 2747.662, 99.6631, 99.81677, 99.95045, 99.93467, 100.0, 99.98811
256897.47932, 281.509476659701, 281.2586770308631, 281.4103420707733, 19.082582323283333, 19.18807861996469, 19.165748876559753, 5345.462227558494, 5377.172404370724, 5377.616361128802, 87.79198205901221, -0.9568713787953129, -11.92613743580705, 5350.035813834376, 5374.282227030057, 5377.205528198295, 0.9999980060310723, 0.9999999440198861, 0.9999954448797831, 60.02148978619076, 60.02448908773917, 60.02718802413864, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5345, 3.535914, 2731.493, 790.2941, 3.474356, 2745.293, 598.7752, 4.591433, 2747.628, 609.8723, 4.504754, 2744.515, 598.8373, 4.584397, 2747.881, 593.8298, 4.62528, 2746.4, 99.41182, 99.92961, 99.9973, 99.88402, 100.0, 99.94853
256899.88036, 281.56014312536735, 281.18230752756887, 281.41804346665236, 19.08424645707444, 19.170501622485865, 19.150740943672997, 5342.542201491971, 5367.039108796556, 5371.993553876266, 86.79071883121833, -4.705056501952413, -10.183417302104772, 5348.250421047284, 5372.474963340541, 5365.033566624388, 0.9999973501845969, 0.9999995207541699, 0.9999974092751077, 60.0248351379791, 60.02762773138314, 60.02595388294219, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 776.1226, 3.526634, 2734.674, 784.3797, 3.496276, 2742.554, 594.0193, 4.623645, 2746.394, 606.8041, 4.525714, 2746.132, 600.3633, 4.57691, 2747.944, 593.6906, 4.62583, 2746.285, 99.52585, 99.81056, 99.95448, 99.9428, 100.0, 99.95476
256902.28120000003, 281.4310005144016, 281.1690329418395, 281.4234767726541, 19.001869806088774, 19.1406431081258, 19.15226905243335, 5345.549409523273, 5363.864634201045, 5368.936725385113, 88.4608666318345, -5.9389771758862935, -14.846087008695122, 5340.527226676834, 5364.3334068961485, 5367.432510864005, 0.9999950681051104, 0.9999994271809319, 0.9999956148346606, 60.02602978603733, 60.02821061306754, 60.027060478882966, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 766.8961, 3.554296, 2723.736, 778.0761, 3.517827, 2737.384, 587.7299, 4.665798, 2741.696, 600.4154, 4.576092, 2747.898, 606.7343, 4.525592, 2745.995, 587.3882, 4.667032, 2741.366, 99.13334, 99.62221, 99.78522, 100.0, 99.93967, 99.77775
256904.62272, 281.467863616615, 281.21767392351626, 281.4988055568038, 19.093873705673932, 19.17691939941932, 19.160583444668422, 5350.281740178659, 5381.497041904188, 5366.702861740147, 88.19166405313376, -0.926884183410948, -14.81987600138416, 5347.839960817783, 5369.236201567928, 5372.546900300333, 0.9999985649199823, 0.9999997099315374, 0.9999951562780084, 60.024969587863424, 60.02692220419792, 60.02613595024305, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5345, 3.535736, 2731.488, 784.3602, 3.49646, 2742.379, 594.0193, 4.623645, 2746.509, 606.7264, 4.525898, 2745.793, 600.5349, 4.575997, 2747.994, 593.7502, 4.625463, 2746.347, 99.40992, 99.81052, 99.95257, 99.93052, 100.0, 99.94631
256906.96092, 281.42851471710185, 281.15911658219494, 281.3768398880594, 19.08081177296664, 19.15606323761, 19.162065463355518, 5347.170560086258, 5371.472662783792, 5370.370649898874, 88.52458117387442, -2.2778612476463422, -14.50438129400618, 5349.183299297943, 5373.323697431988, 5376.466034827633, 0.99999665477396, 0.9999999774413423, 0.9999977284569066, 60.026517229769944, 60.0237211372262, 60.02472138046707, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5148, 3.535557, 2731.603, 784.3991, 3.496276, 2742.604, 594.0387, 4.623645, 2746.506, 606.7847, 4.525346, 2746.071, 606.6961, 4.525227, 2746.151, 593.6509, 4.626013, 2746.455, 99.40591, 99.81463, 99.95649, 99.94065, 99.9377, 99.95463
256909.30076, 281.4660624344757, 281.1729048794611, 281.3940370102775, 19.08693261193218, 19.156071078661274, 19.162308458315298, 5342.284903175866, 5371.40386126719, 5374.454535883231, 90.44823904744862, -7.662856531505952, -13.837797604804564, 5354.880450783665, 5375.922193790968, 5372.823808160159, 0.9999981247943533, 0.9999999025740487, 0.999996946026471, 60.02798919468983, 60.02576452769432, 60.02350600754396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.8629, 3.515569, 2737.895, 790.6833, 3.472883, 2746.235, 600.2893, 4.577259, 2748.018, 612.7462, 4.472209, 2740.856, 611.8272, 4.484684, 2742.978, 597.9055, 4.600193, 2747.719, 99.65873, 99.94662, 100.0, 99.75084, 99.79062, 100.0
256911.64076, 281.5484244398562, 281.284475832927, 281.4625096400687, 19.107963940354615, 19.212091455477804, 19.172230920076064, 5351.024358152097, 5373.065171716918, 5378.051979739714, 88.02337173693877, -3.721958380032902, -13.710805777911332, 5350.45623391816, 5376.185727259859, 5374.333543739988, 0.9999974133746626, 0.9999995908519534, 0.999996557588178, 60.02171309458706, 60.02658869629439, 60.026606730275866, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5345, 3.535736, 2731.799, 784.7688, 3.492776, 2743.43, 593.9999, 4.622909, 2746.393, 606.7458, 4.526266, 2746.125, 606.6961, 4.52614, 2746.042, 593.631, 4.626379, 2746.459, 99.41393, 99.82962, 99.95657, 99.94079, 99.93366, 99.95048
256914.00500000003, 281.4115612623863, 281.2351599274944, 281.52672828094364, 19.069230220452997, 19.169632367801253, 19.180739333140693, 5356.002880571994, 5372.348633424265, 5369.625282505835, 90.87042040751226, -7.857599241133357, -18.4122319716912, 5345.8487433092405, 5381.507042420727, 5372.127051488923, 0.9999951433863927, 0.9999989244235823, 0.9999953762036936, 60.02056070462979, 60.01902612117402, 60.01922966513624, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 780.3809, 3.508609, 2740.315, 793.7378, 3.461278, 2747.701, 589.9622, 4.654386, 2743.034, 601.0174, 4.574622, 2748.115, 600.5159, 4.575814, 2747.941, 587.3485, 4.667215, 2741.364, 99.72245, 99.98361, 99.84226, 100.0, 100.0, 99.77555
256916.35144000003, 281.6600782387556, 281.3672383414417, 281.5836603170865, 19.08286011066087, 19.186521443069687, 19.16729864516001, 5355.40929138903, 5375.247425642341, 5375.643801784118, 87.61923871770216, -8.598341580689976, -11.691225212753125, 5354.210684279961, 5378.918647662005, 5380.183740075521, 0.9999960283330469, 0.9999971055309653, 0.9999970191088917, 60.01921379196807, 60.021428769352774, 60.019849607744575, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 779.9866, 3.511642, 2738.43, 790.8583, 3.472883, 2745.898, 593.9999, 4.623645, 2746.51, 606.7653, 4.52553, 2746.125, 606.7914, 4.525409, 2746.154, 593.6509, 4.626379, 2746.291, 99.67437, 99.94252, 99.95653, 99.94259, 99.94367, 99.94866
256918.81568000003, 281.5356024660693, 281.25469397124624, 281.46897156152806, 19.095358654378778, 19.179240670214362, 19.18070311489182, 5349.428309870782, 5375.737009535782, 5378.551419686984, 92.30520154566693, -4.67101262727283, -16.283001813368173, 5345.869453102254, 5372.821586664656, 5371.927980248897, 0.9999962801032776, 0.9999999611582231, 0.999997365978854, 60.01617234237994, 60.01877946329713, 60.01989189651755, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.5672, 3.515033, 2738.206, 790.7027, 3.473067, 2745.957, 593.9999, 4.623093, 2746.395, 606.8041, 4.525346, 2745.964, 600.4396, 4.576545, 2747.833, 593.7105, 4.625463, 2746.174, 99.66501, 99.93649, 99.95244, 99.9386, 100.0, 99.94869
256921.22072, 281.6132379303002, 281.356129878253, 281.60788387294735, 19.074990448505616, 19.181663691067225, 19.174846885174276, 5343.5356269293825, 5372.232156260909, 5375.255738347871, 88.50482492821811, -1.2915240384720619, -10.876631874722534, 5349.921652366903, 5375.896097520498, 5377.491917219749, 0.9999967059359862, 0.9999989248853782, 0.9999971050841848, 60.01216891760238, 60.01462803617836, 60.016411137652426, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5345, 3.536093, 2731.488, 784.3602, 3.49646, 2742.491, 600.2311, 4.577627, 2747.858, 612.8239, 4.471658, 2740.504, 594.3547, 4.621653, 2746.622, 599.8936, 4.580599, 2748.066, 99.41391, 99.81249, 100.0, 99.73398, 99.96069, 100.0
256923.57880000002, 281.4820022927684, 281.2429963320684, 281.4757045201369, 19.083967518645288, 19.168238717030754, 19.170233080257386, 5342.260670320626, 5371.933150882083, 5374.569589784663, 88.42094230044813, -5.5533319608434795, -10.304480017776427, 5344.059447465355, 5377.547156724035, 5372.821966283531, 0.9999961555862994, 0.9999995584375183, 0.9999981971679435, 60.014858385670685, 60.014817642353044, 60.0132762494118, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.9812, 3.51539, 2738.34, 790.6833, 3.473436, 2746.131, 593.9611, 4.624013, 2746.345, 606.7264, 4.525162, 2745.964, 600.4205, 4.576362, 2748.164, 593.631, 4.62583, 2746.343, 99.64654, 99.93653, 99.95061, 99.93674, 100.0, 99.94859
256925.90936000002, 281.55977325304593, 281.29257327520247, 281.47292882054126, 19.045108663194384, 19.149989565978434, 19.131360314720066, 5335.621519843395, 5371.733213472486, 5365.226881763481, 86.61092808490685, -1.7209145568963322, -11.590488727876505, 5339.079598300683, 5364.693078164883, 5370.295130835874, 0.9999970195658456, 0.9999996911269056, 0.9999983053643189, 60.011443546341205, 60.01078016234845, 60.012203959499644, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.3768, 3.536093, 2731.211, 784.3018, 3.497934, 2741.797, 592.2722, 4.635242, 2745.111, 604.0467, 4.550352, 2747.616, 604.7314, 4.542759, 2746.69, 587.9052, 4.663919, 2741.477, 99.39983, 99.79956, 99.90571, 99.99688, 99.96679, 99.78177
256928.28892000002, 281.54244195450195, 281.32371958657586, 281.5320123388415, 19.06420306118054, 19.173099963686667, 19.15336679911896, 5350.2601464675745, 5373.536115232584, 5369.98061021394, 90.57845868047116, -2.1790591538779154, -12.324049658257309, 5348.856638756327, 5368.860947222013, 5370.5438724846745, 0.9999986194619735, 0.9999995355827684, 0.9999984115517708, 60.01129875465809, 60.012096606822695, 60.01161407042673, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 768.4732, 3.546979, 2728.398, 781.5392, 3.504012, 2741.757, 592.7575, 4.627511, 2746.282, 606.7653, 4.52553, 2746.076, 600.4968, 4.575997, 2747.89, 593.7105, 4.625463, 2746.457, 99.28285, 99.76318, 99.94831, 99.94271, 100.0, 99.95066
256930.62868000002, 281.587494446768, 281.3382010950268, 281.6486977106749, 19.061826834752726, 19.179768455318982, 19.15417802504819, 5351.816559874456, 5373.614284675389, 5374.131305082816, 93.7823799858746, -5.431804802460192, -10.503541400849826, 5347.829294723261, 5371.990230565161, 5371.4662006505405, 0.9999980218461697, 0.9999996371748072, 0.9999969520810272, 60.01037653320086, 60.014322561806146, 60.017072656566924, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5345, 3.535557, 2731.488, 784.3991, 3.496276, 2742.608, 593.9805, 4.623829, 2746.397, 606.6876, 4.526449, 2746.134, 600.4396, 4.576727, 2747.941, 593.6906, 4.626013, 2746.404, 99.408, 99.81463, 99.94839, 99.94294, 100.0, 99.95474
256933.0248, 281.5115263562676, 281.2804256003744, 281.5961196252759, 19.05782313898973, 19.19628817136248, 19.164251653932872, 5347.9589963475455, 5378.051289334546, 5373.923261036483, 90.0901069425995, -4.144353139502982, -12.636049875644858, 5350.106161701495, 5372.081778494599, 5372.831485710162, 0.9999979527730317, 0.9999995134732477, 0.9999942292249321, 60.013622008068744, 60.01388246842677, 60.011204944300935, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 778.9418, 3.515569, 2738.105, 790.6833, 3.473067, 2746.067, 600.2893, 4.577627, 2748.079, 612.7656, 4.471658, 2740.391, 594.2212, 4.621836, 2746.51, 600.0725, 4.58005, 2748.236, 99.64708, 99.93268, 100.0, 99.72788, 99.96243, 100.0
256935.37688000003, 281.4739257499266, 281.244699657087, 281.5123402141922, 19.083820598814274, 19.165315126022264, 19.157907989838932, 5339.811957015091, 5372.439865265954, 5373.98519053169, 84.44106902856242, -3.928976872125588, -13.011218045799069, 5346.052386525655, 5380.420406220553, 5371.500969281419, 0.9999967570327749, 0.9999999821210743, 0.9999972980629857, 60.01262832747584, 60.01477881301073, 60.01274090140466, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5542, 3.535557, 2731.373, 784.3602, 3.496276, 2742.443, 594.0581, 4.623277, 2746.509, 606.7847, 4.525898, 2745.903, 600.4968, 4.576727, 2748.05, 593.6707, 4.626013, 2746.288, 99.41254, 99.81056, 99.95244, 99.93452, 100.0, 99.95072
256937.68996000002, 281.63242392272565, 281.3350274304672, 281.5285099695219, 19.067304349730527, 19.181435577225727, 19.151875564295835, 5345.395560187597, 5363.067365552542, 5363.11442614319, 86.18686318535265, -1.7070597356863573, -12.579421203415677, 5343.399350045951, 5366.119706858518, 5365.33497744133, 0.999996761037163, 0.9999995993639734, 0.9999971768534197, 60.01611740618021, 60.01852748041275, 60.01804677976755, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.4951, 3.535914, 2731.431, 784.3797, 3.496276, 2742.379, 594.0193, 4.623461, 2746.504, 606.7264, 4.526633, 2745.965, 600.6112, 4.575084, 2747.846, 591.9808, 4.637366, 2745.081, 99.40955, 99.80646, 99.9567, 99.94694, 100.0, 99.90462
256940.04972, 281.5723844057015, 281.2708777244523, 281.4810875185316, 19.066368726659427, 19.197843950630308, 19.163839983513324, 5347.328548399788, 5380.094264763716, 5368.15250542077, 84.70341005383625, -5.383762864094479, -14.730010906526871, 5340.115658360833, 5372.617203132498, 5372.073010683631, 0.9999963758603889, 0.9999998886220508, 0.999996977776935, 60.018468736614395, 60.02114544014392, 60.02005653300659, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 766.206, 3.55501, 2723.755, 778.1928, 3.518195, 2737.375, 588.351, 4.659356, 2743.37, 602.668, 4.55458, 2747.541, 603.1672, 4.555177, 2747.527, 592.2393, 4.633521, 2746.057, 99.12849, 99.62853, 99.81799, 99.99056, 99.99364, 99.94014
256942.42144000003, 281.5802195537629, 281.3269401595259, 281.5897325562122, 19.083452872633472, 19.181063103534402, 19.16240419972281, 5346.147646904594, 5370.676416043803, 5369.938903085047, 91.88545320249887, -3.4309606001907014, -11.100085208217479, 5347.676217481277, 5363.876814367605, 5368.705687585703, 0.9999964952976951, 0.9999999955481828, 0.9999959508958348, 60.01775115403064, 60.019168409068385, 60.02407761258466, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 772.5542, 3.535914, 2731.756, 784.3602, 3.49646, 2742.497, 593.9805, 4.623829, 2746.4, 606.8235, 4.52553, 2745.908, 600.4777, 4.57618, 2747.996, 593.7105, 4.625647, 2746.177, 99.41828, 99.81056, 99.95444, 99.93663, 100.0, 99.95273
256944.83128, 281.49473401525705, 281.32240238317604, 281.52476284138044, 19.079452871464312, 19.184427689478245, 19.16548931783495, 5346.863399548196, 5379.012690183449, 5372.197903426671, 89.99221190902813, -4.392929462168468, -15.01919955845824, 5348.87058982269, 5367.851138013129, 5365.618464988785, 0.9999953022494901, 0.9999998967056988, 0.999997448614259, 60.020465652397, 60.02061937793274, 60.02409615195811, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 600], 5500.0, [], 776.8126, 3.520209, 2737.809, 790.0607, 3.473251, 2746.241, 600.2893, 4.577811, 2748.078, 612.7656, 4.472209, 2740.164, 594.2212, 4.622201, 2746.671, 599.9532, 4.580233, 2747.952, 99.61496, 99.94683, 100.0, 99.72567, 99.95458, 100.0
