TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
257264.78800000003, 281.6123512160322, 281.28691652250427, 281.6300597771274, 19.06682179659922, 19.18370801813562, 19.161786444605042, 5350.278173357306, 5377.902997592131, 5374.766662743934, 88.54772577729864, -7.3374322655008655, -9.54977027210083, 5348.092529655808, 5374.6559373659775, 5375.640081655693, 0.9999972435796973, 0.9999990334241868, 0.9999971049463063, 60.00064896246537, 60.002408958345725, 60.0002925954564, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2454, 3.554832, 2723.908, 784.3797, 3.496276, 2742.608, 593.9611, 4.623829, 2746.454, 606.8818, 4.524978, 2745.901, 600.4968, 4.575997, 2747.779, 814.2728, 3.369626, 2744.029, 99.12969, 99.81056, 99.95461, 99.93446, 100.0, 99.8446
257267.06404000003, 281.7576891603865, 281.450588056689, 281.7154299116706, 19.047559073402013, 19.154184606578436, 19.11435434964789, 5342.288601026573, 5371.157814707115, 5363.735318072453, 87.6798641248065, -0.9633221388385209, -12.929427770248282, 5350.523488164133, 5371.130755248502, 5367.694945776346, 0.9999956246994601, 0.9999998326446761, 0.9999963655614502, 59.999064811657384, 59.99952389942062, 59.99890392108927, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2257, 3.554653, 2723.851, 784.3602, 3.496276, 2742.55, 593.9222, 4.623461, 2746.458, 606.7264, 4.525714, 2746.543, 600.9546, 4.567048, 2747.687, 816.1019, 3.358822, 2741.225, 99.1316, 99.81672, 99.95648, 99.94493, 100.0, 99.78091
257269.36988, 281.63216507860096, 281.3529401458441, 281.6620829583571, 19.07349294531135, 19.18011480348774, 19.15342981634636, 5353.060938249555, 5369.536160721601, 5377.228548311911, 89.55796869643609, -6.219288904430414, -11.233105229029405, 5350.159150625787, 5372.12086909694, 5374.354198520426, 0.9999965168822074, 0.9999991592059794, 0.9999967060877897, 59.993008875867304, 59.996800962697584, 59.99355674530689, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5345, 3.535736, 2731.483, 778.115, 3.516169, 2738.313, 588.9916, 4.654017, 2743.872, 603.5029, 4.552558, 2747.075, 603.1291, 4.560291, 2747.632, 815.9825, 3.359554, 2741.481, 99.41965, 99.65828, 99.8443, 99.99195, 99.99746, 99.78164
257271.71188000002, 281.69375880338436, 281.37117181425145, 281.65841196217224, 19.083666416104357, 19.199288493249988, 19.165098200421298, 5343.970118733896, 5373.169022177031, 5372.9194091782765, 87.4649750203912, -6.024106268544074, -15.250944190079423, 5350.28610736289, 5376.970577422866, 5377.6930353593125, 0.9999961188401264, 0.9999989235116411, 0.9999950977483034, 59.99193823255052, 59.992386930919444, 59.99316489503891, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 768.1183, 3.549299, 2727.811, 784.3797, 3.496276, 2742.774, 593.9805, 4.623645, 2746.396, 606.7847, 4.524978, 2746.019, 606.7151, 4.525957, 2745.83, 814.1932, 3.36926, 2743.664, 99.24706, 99.82065, 99.95444, 99.93865, 99.93187, 99.85305
257274.09468, 281.6838840737521, 281.36773251977615, 281.75253199985633, 19.076868067395413, 19.17511885977938, 19.16555192200434, 5356.416086498191, 5373.119132066106, 5376.601827478844, 89.4832871278436, -7.228520182061857, -16.39989594750807, 5353.302939941372, 5379.820754805095, 5377.429562675828, 0.9999927438094804, 0.9999982023225567, 0.9999941739753545, 59.99107072650273, 59.99326929974763, 59.99188744455296, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 776.99, 3.519138, 2737.58, 789.8661, 3.474356, 2745.91, 600.1729, 4.577627, 2748.022, 612.8239, 4.471474, 2740.224, 612.8954, 4.471535, 2740.325, 807.9307, 3.399292, 2746.646, 99.59964, 99.93478, 100.0, 99.72782, 99.73733, 99.95743
257276.46484000003, 281.750215978802, 281.4471448532909, 281.7354867441565, 19.072683397162127, 19.166775927715964, 19.167522542613597, 5349.860637701999, 5379.198750094, 5373.985562519922, 86.841078723784, -8.448726867233518, -13.65942836225372, 5349.872789310971, 5378.044722445659, 5379.904576423579, 0.9999953515154846, 0.9999997903974371, 0.9999943430507369, 59.994405725607, 59.99596210174521, 59.99639170726948, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5148, 3.535914, 2731.651, 784.3991, 3.496276, 2742.61, 594.0581, 4.623645, 2746.456, 606.8041, 4.525714, 2745.957, 606.7343, 4.525774, 2745.993, 814.3324, 3.368894, 2743.142, 99.40191, 99.81463, 99.95457, 99.9366, 99.94169, 99.83406
257278.80568000002, 281.6680889056111, 281.42318154444155, 281.6934455767187, 19.080535220925498, 19.171702274579726, 19.15667618344342, 5353.3598636247225, 5374.803913486419, 5374.52028627084, 88.1040352239902, -3.6042536554334674, -15.520728108539743, 5354.322411499782, 5381.727827701368, 5376.888371810682, 0.9999953004093153, 0.9999995056165838, 0.9999968044282306, 60.0037623312079, 60.00064868355447, 59.99722833316626, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.4951, 3.535557, 2731.478, 784.3991, 3.49646, 2742.492, 594.0193, 4.624013, 2746.395, 606.7847, 4.525346, 2745.909, 606.7343, 4.525409, 2745.987, 814.2927, 3.368527, 2742.607, 99.41792, 99.8104, 99.9544, 99.93663, 99.9376, 99.83345
257281.13004000002, 281.68350380076674, 281.4004704095288, 281.68905427282607, 19.086368064068008, 19.196397250013685, 19.168609574223037, 5352.285608795196, 5381.422820093494, 5379.7291577687, 87.81462980265314, -3.6937538346546717, -11.364065802047662, 5350.753963760268, 5372.202892653738, 5378.457633542003, 0.999997546694146, 0.9999989133630092, 0.9999957013887, 60.0025451219056, 60.00409440869855, 60.008176802942394, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2454, 3.554118, 2724.166, 778.0955, 3.517643, 2737.161, 587.6522, 4.665614, 2741.75, 600.4736, 4.576276, 2748.006, 600.4586, 4.576545, 2748.107, 819.8395, 3.339045, 2738.58, 99.09609, 99.62238, 99.78116, 100.0, 100.0, 99.66223
257283.53228, 281.8248211165285, 281.41927929780866, 281.76694232465826, 19.05517248120667, 19.1759799862275, 19.152641619288314, 5350.798231540082, 5374.443866445937, 5370.5034041903755, 90.9436626963302, -6.773810764352675, -15.5929122138445, 5346.06643475741, 5373.282149883741, 5368.964174199385, 0.9999952239043446, 0.9999991960111492, 0.9999954099472746, 60.00863562101075, 60.00534314077362, 60.00833185800332, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.6133, 3.535557, 2731.431, 784.3797, 3.496276, 2742.496, 593.8834, 4.624566, 2746.511, 606.7847, 4.52553, 2745.964, 603.4534, 4.557186, 2747.799, 814.2529, 3.36926, 2743.079, 99.41356, 99.81249, 99.95448, 99.93676, 100.0, 99.84834
257285.86204, 281.68748039074563, 281.3856089899682, 281.62238978002983, 19.039803391521403, 19.14419422736437, 19.15340484287734, 5342.98976437387, 5371.440348270695, 5366.831189736473, 88.35107446797701, -10.147972764299993, -20.75313731457095, 5346.043483545182, 5369.741102188147, 5368.018196809908, 0.9999949117451283, 0.9999989077132616, 0.9999931181906052, 60.00979326141136, 60.009954514718764, 60.01470267842855, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.0483, 3.557152, 2722.044, 786.189, 3.487619, 2744.539, 596.7369, 4.599716, 2747.799, 610.9791, 4.483425, 2741.42, 595.1177, 4.618731, 2746.564, 808.1693, 3.398559, 2746.635, 99.09302, 99.86593, 100.0, 99.78608, 99.9586, 99.96117
257288.295, 281.6783326872494, 281.3294492275658, 281.6953119312391, 19.06837285361829, 19.169565019672245, 19.14181018196227, 5340.021337537353, 5374.51492810964, 5373.10911658364, 87.93300343490245, -6.104675351325113, -12.399174555945592, 5350.692962626158, 5377.230109572234, 5373.955310664588, 0.9999973306756819, 0.9999992982056609, 0.999995861945913, 60.014935171603504, 60.016993740079386, 60.01517209878273, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 764.412, 3.558579, 2722.565, 784.8077, 3.494987, 2742.658, 593.9611, 4.623829, 2746.45, 606.7847, 4.525162, 2745.848, 600.5349, 4.57618, 2747.888, 814.1734, 3.368344, 2742.787, 99.06657, 99.81438, 99.95461, 99.94051, 100.0, 99.81914
257290.66632000002, 281.6798034252986, 281.4253705363441, 281.65241190336263, 19.07235816194789, 19.165123765114377, 19.17656194388035, 5346.825164341226, 5376.095284603692, 5372.345901884371, 88.06175821228737, -6.162817083188656, -11.508724206467832, 5347.991664258815, 5379.885378790846, 5366.981332189127, 0.999996442339198, 0.9999991590583553, 0.9999973565483541, 60.0139498590332, 60.019413646970705, 60.01604016395158, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2454, 3.554296, 2723.678, 784.3797, 3.496276, 2742.497, 593.9611, 4.623829, 2746.45, 606.7653, 4.525714, 2746.13, 600.4586, 4.576545, 2748.044, 814.2529, 3.367978, 2742.45, 99.12777, 99.80629, 99.95053, 99.9365, 100.0, 99.81513
257293.04888000002, 281.67944061687456, 281.2714632109801, 281.6244280894399, 19.085992236064758, 19.197470165268747, 19.154344009616814, 5353.989249033911, 5380.597870065341, 5375.644932727425, 85.30387508635567, -3.5530213500133527, -15.178052407561609, 5354.0191783982145, 5380.951522249857, 5370.189101835226, 0.9999960819770108, 0.9999993507760007, 0.9999951060128457, 60.01229817204934, 60.01126587484152, 60.01182680800597, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5148, 3.535736, 2731.546, 778.1345, 3.517827, 2737.38, 587.6522, 4.66543, 2741.798, 600.4736, 4.576276, 2748.117, 606.7151, 4.525409, 2745.83, 820.5353, 3.335382, 2736.504, 99.41164, 99.61619, 99.78121, 100.0, 99.93187, 99.59248
257295.358, 281.6203039110482, 281.27163328258524, 281.620752538761, 19.08161882093421, 19.19101448986955, 19.174726306822112, 5352.751352513924, 5375.049567913918, 5374.225097037742, 87.04612149059358, -8.396688807827218, -13.404851401082624, 5354.016454334462, 5373.339950609768, 5368.584642059181, 0.99999634308204, 0.999999538692945, 0.9999929860494684, 60.01356541777981, 60.01155650149629, 60.018463933574026, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2454, 3.554653, 2723.956, 784.3797, 3.49646, 2742.385, 594.0581, 4.623093, 2746.343, 606.7458, 4.526082, 2745.738, 600.4205, 4.573988, 2747.842, 814.2529, 3.368894, 2743.251, 99.13579, 99.8065, 99.95653, 99.92853, 100.0, 99.83803
257297.64352, 281.5671523172369, 281.39361608295457, 281.5340391078699, 19.07889424115865, 19.195378258002133, 19.17565165398408, 5354.285695241118, 5376.699031742583, 5379.379922390812, 84.73406242847068, -3.5600954240862848, -14.892497013408502, 5353.9618583574575, 5374.853237959902, 5380.462282952716, 0.9999954134913834, 0.9999988941939585, 0.9999926340322253, 60.010114476097264, 60.01448891887525, 60.015830622973766, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5936, 3.535914, 2731.918, 784.3991, 3.496276, 2742.497, 593.9999, 4.623829, 2746.619, 607.0177, 4.518543, 2745.039, 608.6226, 4.506416, 2743.947, 811.4496, 3.385374, 2745.36, 99.41929, 99.80843, 99.9587, 99.90309, 99.87897, 99.91478
257299.93592000002, 281.5580880923417, 281.31168106187033, 281.49903159373036, 19.10472955952597, 19.173052865852767, 19.166559298532484, 5347.51979658737, 5374.27159506819, 5378.060767197694, 86.650263932499, -4.503315114881843, -20.065287605627418, 5350.505327215899, 5378.572638837418, 5373.946936242659, 0.9999968800793745, 0.9999994471077305, 0.9999959017188763, 60.013799741451436, 60.01348912113612, 60.01353800296545, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 779.0009, 3.515569, 2738.024, 789.9245, 3.47583, 2745.167, 598.5228, 4.596035, 2747.683, 609.4256, 4.507328, 2744.691, 607.7452, 4.517374, 2745.991, 814.1137, 3.367978, 2742.902, 99.66675, 99.91023, 100.0, 99.87606, 99.91609, 99.82531
257302.39148000002, 281.52988352461415, 281.2505053706397, 281.580160215874, 19.079577004104365, 19.16454318626001, 19.178671194214353, 5350.828360199429, 5378.152139015421, 5378.473874473042, 89.72877916885113, -3.5533293239905106, -14.43419677582051, 5352.973921829584, 5374.573193755407, 5375.581848607978, 0.9999946951853544, 0.9999986727236361, 0.9999964925808841, 60.011527545131976, 60.01307412891459, 60.010239053871615, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5936, 3.535736, 2731.708, 784.3991, 3.496276, 2742.55, 593.9611, 4.624013, 2746.455, 606.7458, 4.526082, 2745.848, 606.8487, 4.525957, 2746.046, 814.2529, 3.368344, 2742.862, 99.41792, 99.80826, 99.95257, 99.9407, 99.93973, 99.84006
257304.69752000002, 281.62788822404843, 281.2750753795742, 281.5794936798245, 19.060601061683276, 19.152649695146653, 19.121910303778055, 5344.986195878808, 5370.751843866321, 5364.642575389238, 82.95846187746719, 1.4947246029273629, -15.197606964645274, 5345.601115081318, 5366.241569866044, 5365.916596776468, 0.9999980187627118, 0.9999997136245112, 0.9999953076571506, 60.01451001229948, 60.012173620175545, 60.01418889513552, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.0286, 3.555546, 2723.683, 778.115, 3.518195, 2737.549, 587.6328, 4.665614, 2741.689, 600.493, 4.576276, 2748.006, 600.4968, 4.576545, 2748.049, 820.5751, 3.33465, 2737.138, 99.12587, 99.61417, 99.78116, 100.0, 100.0, 99.59455
257307.06828, 281.71606362786883, 281.3339205851761, 281.63845285115036, 19.05994745268288, 19.209688655662536, 19.172537346849666, 5346.336046597066, 5375.078422659715, 5375.658928718827, 89.36382073140135, -6.459118723763368, -12.417684869046752, 5349.673256646263, 5379.385065506729, 5378.039581264713, 0.9999972479688042, 0.999999102987266, 0.9999966205029795, 60.01270790969436, 60.0120409497132, 60.012706319176424, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5542, 3.536093, 2731.918, 784.3797, 3.49646, 2742.604, 593.9805, 4.623829, 2746.396, 606.7264, 4.52553, 2745.907, 606.6961, 4.525774, 2746.044, 814.1336, 3.370175, 2742.902, 99.40573, 99.81254, 99.95248, 99.94063, 99.93967, 99.82531
257309.46728, 281.6312316936515, 281.28754713563836, 281.60297755704596, 19.057366336517408, 19.180749121844865, 19.159868757325043, 5345.183555020427, 5368.073309304112, 5374.034552633333, 90.85774723536724, -4.250962325134765, -13.057609886178398, 5349.363776108638, 5371.431802948265, 5374.83756638339, 0.9999950434069994, 0.999999232467312, 0.9999973635183671, 60.00755276660375, 60.00407898903047, 60.00513445893144, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2454, 3.554832, 2723.788, 784.3991, 3.496276, 2742.551, 593.9417, 4.623829, 2746.338, 606.7458, 4.52553, 2746.017, 600.3823, 4.57618, 2747.944, 814.2131, 3.36871, 2742.792, 99.12969, 99.81463, 99.9547, 99.94063, 100.0, 99.82131
257311.81724000003, 281.66112732566114, 281.33792937021366, 281.5046170061016, 19.064831575479595, 19.176619196891657, 19.159335804209938, 5346.117241953048, 5369.191690311617, 5375.611863984574, 89.93809712148732, -8.398663359980802, -20.32762957273644, 5352.401221705629, 5369.543004471411, 5376.088256335585, 0.9999950388773247, 0.9999994347960794, 0.9999956312122297, 59.99990165686111, 59.99737821478347, 59.99776046106218, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 759.7198, 3.5725, 2714.475, 790.7027, 3.472883, 2746.181, 600.3475, 4.578179, 2748.023, 612.8239, 4.474783, 2741.364, 595.5374, 4.608322, 2747.516, 810.6942, 3.386473, 2744.654, 98.81669, 99.9467, 100.0, 99.76934, 99.99508, 99.90548
257314.23768000002, 281.71252739202, 281.31506327503945, 281.602831256245, 19.08576611735862, 19.18524160980126, 19.153304061762164, 5351.093697201015, 5373.498501589136, 5375.422361504007, 92.09851665491897, -8.951852828850164, -14.037128652358206, 5350.74593130384, 5366.686640146637, 5373.201102646531, 0.9999953860957566, 0.9999984261942907, 0.9999964780406938, 59.993541369678645, 59.995720189555996, 59.996176543951854, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.3046, 3.554832, 2723.841, 785.1774, 3.491303, 2743.731, 594.0193, 4.623461, 2746.511, 606.7653, 4.52553, 2745.961, 600.4396, 4.57691, 2747.886, 814.3126, 3.36871, 2742.795, 99.12814, 99.84879, 99.95261, 99.9427, 100.0, 99.85091
257316.60520000002, 281.64846204205395, 281.3494632068406, 281.6193981197653, 19.087397887625666, 19.177938020244405, 19.14057575141643, 5350.141778299965, 5373.868181238358, 5366.765485619795, 86.24643399865454, -2.111710228736513, -15.621936122332954, 5349.375322573665, 5374.5811425297925, 5370.862465108379, 0.9999974330587874, 0.9999998943467644, 0.9999977010837952, 59.987851023864124, 59.992398570351945, 59.994578136362286, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 768.5915, 3.54573, 2729.03, 794.6522, 3.455753, 2747.988, 588.1763, 4.662117, 2741.695, 600.4542, 4.57646, 2748.004, 606.7343, 4.525774, 2746.157, 820.5751, 3.335749, 2736.97, 99.32045, 100.0, 99.78324, 100.0, 99.94377, 99.62155
257318.95788000003, 281.61743739065673, 281.32810805049763, 281.67675955783074, 19.07566346168359, 19.15885290910071, 19.16806184486807, 5348.604870510384, 5374.108248827859, 5377.479120864989, 93.35228157556662, -9.282592062143976, -15.345920864531308, 5353.26126503695, 5378.196111811233, 5372.244332152673, 0.9999956921026519, 0.9999985648136852, 0.9999965677388305, 59.99251068633225, 59.989813237574246, 59.99237005673138, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2454, 3.554653, 2723.678, 790.6833, 3.472883, 2746.181, 593.9222, 4.624013, 2746.456, 606.7653, 4.525162, 2746.015, 600.4777, 4.576362, 2747.999, 814.3324, 3.369626, 2742.855, 99.13787, 99.94465, 99.95045, 99.93862, 100.0, 99.82361
257321.29904, 281.671166589068, 281.42572228619514, 281.6298602582597, 19.094445944806576, 19.167624135220567, 19.169020302666794, 5349.055047556827, 5376.22085060048, 5380.762370411059, 94.97320688946206, -14.143007391416404, -14.051226525444235, 5353.759878089262, 5369.499026577241, 5382.2705398448525, 0.9999948299265405, 0.9999982904169934, 0.9999963927276253, 59.98843668531889, 59.98476988126922, 59.988324707948024, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5542, 3.535914, 2731.813, 796.9869, 3.448016, 2747.876, 593.9417, 4.623645, 2746.398, 606.707, 4.52553, 2746.076, 606.6961, 4.525774, 2746.098, 814.2131, 3.369626, 2742.906, 99.40781, 100.0, 99.95448, 99.94084, 99.9377, 99.82545
257323.66792, 281.58688807739145, 281.1959331169526, 281.53284646215786, 19.08611009592347, 19.164215404524107, 19.18792010291632, 5360.089683604902, 5380.28724918001, 5380.778875023132, 87.94551246092453, -7.782325014474964, -20.395426632125236, 5356.171959706093, 5380.306878493133, 5375.29782558537, 0.9999962846692216, 0.9999990989211992, 0.9999968258881369, 59.98618383684127, 59.98761204147274, 59.987129039315604, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 778.8826, 3.51539, 2737.942, 803.3099, 3.420755, 2747.931, 600.2699, 4.578363, 2748.022, 612.8433, 4.471474, 2740.283, 612.8572, 4.471352, 2740.381, 807.9506, 3.399658, 2746.569, 99.64481, 100.0, 100.0, 99.72998, 99.73739, 99.95947
257326.03156000003, 281.6664689945528, 281.36433345009704, 281.6178039362861, 19.082815976050036, 19.19049665802276, 19.15897162738768, 5353.890983672552, 5380.469154850749, 5377.860180771349, 90.37658703844315, -9.172687605930605, -16.48226674143416, 5348.994848277031, 5370.689136518867, 5380.093194812751, 0.9999961731399548, 0.9999981912729368, 0.9999961500114403, 59.98564408322566, 59.98616140843433, 59.987119762304424, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5542, 3.535914, 2731.603, 797.0452, 3.447464, 2748.218, 593.9028, 4.624198, 2746.284, 606.7653, 4.526266, 2745.909, 606.7533, 4.525774, 2746.154, 814.1336, 3.369626, 2742.894, 99.41965, 99.99613, 99.95661, 99.93474, 99.9377, 99.81703
257328.34120000002, 281.59097454281044, 281.22055835483695, 281.53210908426513, 19.06147589824914, 19.172469589228182, 19.12933306133157, 5345.985913518709, 5374.740481629236, 5369.322014266354, 83.82973555547608, -7.03170433735022, -14.190216669448546, 5345.833191496634, 5374.410913337212, 5364.376644614221, 0.9999961227791326, 0.9999998040092256, 0.9999980722943732, 59.98695530632313, 59.98641866577442, 59.98682779308968, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5345, 3.535736, 2731.646, 797.0647, 3.447648, 2748.092, 593.2428, 4.628799, 2745.389, 604.3185, 4.545939, 2747.55, 602.3279, 4.561752, 2747.949, 818.4677, 3.341609, 2737.665, 99.41183, 100.0, 99.92385, 99.98386, 100.0, 99.65986
257330.69252, 281.6224954343889, 281.2597329045088, 281.56904592748066, 19.08326799958996, 19.17698350480132, 19.167975787015145, 5352.445874320433, 5373.0851721189165, 5379.458009419764, 94.72481978344263, -7.253467575911145, -14.951546439448066, 5351.80020298416, 5372.7897782237305, 5378.441275365516, 0.9999974815994072, 0.9999985969038333, 0.9999937097214876, 59.99017548208386, 59.98941586813677, 59.99045407589587, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 767.8423, 3.548942, 2727.052, 793.6016, 3.461831, 2747.604, 591.6122, 4.635978, 2745.674, 605.9302, 4.527553, 2745.908, 606.7914, 4.525774, 2746.04, 815.406, 3.362484, 2741.927, 99.23784, 99.98127, 99.9262, 99.93467, 99.9395, 99.79586
257333.07888000002, 281.69245511189644, 281.39979734759163, 281.6157367264782, 19.074671486616737, 19.170897899622044, 19.170991919216096, 5350.017115363158, 5372.455640755639, 5370.653376109576, 87.84597556584026, -8.649899814684431, -15.106067750706984, 5351.0376940524475, 5371.88222952045, 5375.111529571451, 0.9999942490533145, 0.9999984311519808, 0.9999959253535771, 59.99472785542428, 59.994453744639266, 59.99191608802301, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 767.1721, 3.554118, 2723.946, 790.7416, 3.473067, 2746.239, 593.9805, 4.623829, 2746.455, 606.7653, 4.52553, 2746.019, 600.4396, 4.575997, 2748.054, 814.1336, 3.36926, 2743.614, 99.14081, 99.93632, 99.95248, 99.93458, 100.0, 99.82427
257335.40036000003, 281.70219669805863, 281.3693309672103, 281.67400127845633, 19.047840751091403, 19.157798738710348, 19.152900418511393, 5344.818972665614, 5363.231149899337, 5367.865311477505, 89.02431132553829, -9.297293438963152, -14.360488284093492, 5345.909572165465, 5372.6783962004, 5368.509599968012, 0.9999949027246371, 0.9999989542849664, 0.9999946523112578, 59.99204138331847, 59.994078024774474, 59.99086879194269, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 759.917, 3.571251, 2714.27, 784.3602, 3.496276, 2742.384, 600.2311, 4.578363, 2748.028, 612.8239, 4.47129, 2740.386, 594.2021, 4.621836, 2746.515, 808.0102, 3.398925, 2746.419, 98.78327, 99.8104, 100.0, 99.72599, 99.96057, 99.95332
257337.76232, 281.6627501115741, 281.358544728125, 281.61301157866495, 19.06207054467396, 19.18421079357491, 19.166862177542722, 5354.111501512116, 5371.723996352266, 5375.332842908934, 88.5173491246328, -12.500578598988795, -16.139001244896804, 5351.7680423912925, 5376.002500461164, 5373.6047801604755, 0.9999958577555632, 0.9999989577040671, 0.9999966340794829, 59.99557780654083, 60.00157568819219, 59.9989293030466, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2849, 3.554475, 2724.061, 790.6833, 3.472699, 2745.844, 593.9611, 4.623829, 2746.454, 606.6682, 4.526082, 2745.792, 600.4777, 4.575814, 2747.995, 814.2529, 3.368894, 2742.981, 99.1255, 99.93658, 99.95266, 99.94276, 100.0, 99.82818
257340.11844000002, 281.7086978077394, 281.3648447164023, 281.6608169068599, 19.06399126942339, 19.129739491981645, 19.100874718763443, 5338.642285375969, 5369.944804439301, 5363.375866050307, 83.24487692703019, -1.8123416526277651, -8.440160140487592, 5343.083710198089, 5369.209721227976, 5366.755650760135, 0.999997315235483, 0.9999996434372965, 0.9999990375899822, 60.00223427733448, 60.003320161387826, 60.00369448587647, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.1863, 3.55501, 2723.473, 784.3602, 3.496092, 2742.496, 593.9611, 4.623829, 2746.507, 606.7653, 4.52553, 2746.13, 600.4205, 4.575266, 2748.001, 815.2271, 3.363583, 2741.742, 99.1182, 99.80241, 99.95652, 99.94278, 100.0, 99.78768
257342.41208, 281.6322426912285, 281.30262609856874, 281.60685775166, 19.056319032007924, 19.189400569465246, 19.179555655529327, 5348.032531962517, 5373.094843852185, 5370.0791962379735, 87.90350314470356, -5.105655173084415, -12.444243774642473, 5342.81811707723, 5371.936448096554, 5375.047732207844, 0.9999956315192045, 0.9999990923484289, 0.9999965911770106, 60.00718934937955, 60.005147770939466, 60.00516646879822, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5739, 3.536093, 2731.923, 778.0955, 3.517827, 2737.267, 587.6328, 4.66543, 2742.531, 601.4252, 4.565428, 2747.903, 604.5597, 4.543672, 2747.372, 817.2549, 3.355526, 2741.041, 99.40764, 99.62024, 99.79949, 100.0, 99.98825, 99.75758
257344.72604, 281.5664841246199, 281.2844408437242, 281.6806964276932, 19.059646861946863, 19.185573366215415, 19.17482333841721, 5348.563713208659, 5369.0955900748195, 5373.245291408578, 86.56874003047346, -6.629410999186348, -12.605863915162672, 5355.755221008281, 5370.261072671263, 5371.052998314302, 0.999994921785882, 0.9999990973241134, 0.9999962854825594, 60.01243623592703, 60.012208712056555, 60.01351893648474, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.5609, 3.551976, 2725.853, 784.3797, 3.496276, 2742.438, 593.9222, 4.623829, 2746.454, 606.7653, 4.525162, 2745.797, 606.0094, 4.526688, 2745.932, 814.3722, 3.367245, 2742.964, 99.16846, 99.80843, 99.95461, 99.93666, 99.94367, 99.82785
257347.06108, 281.78638183415217, 281.39270956197305, 281.74996699118907, 19.06957988902377, 19.163952232693646, 19.15818939846285, 5355.832691294388, 5375.819265558729, 5378.616669550853, 86.46797659476158, -10.237522320359176, -18.883904793382953, 5348.756323432566, 5378.650665525761, 5381.38691268565, 0.9999964479641557, 0.9999986743900556, 0.9999926675763263, 60.01620517578858, 60.01755722051121, 60.018725386837545, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 774.8214, 3.52592, 2735.828, 788.2902, 3.479514, 2745.355, 599.474, 4.58407, 2748.135, 612.6879, 4.47129, 2740.391, 612.8572, 4.471352, 2740.272, 808.0301, 3.399108, 2746.586, 99.55207, 99.9079, 100.0, 99.7258, 99.72946, 99.95938
257349.4022, 281.7822100718281, 281.41159298244446, 281.6657445617871, 19.073945096045207, 19.162678870394615, 19.170066813515177, 5353.390074584047, 5376.071116420465, 5379.087733601074, 84.25597586165486, -8.104883711250977, -14.967779107846582, 5356.238328424278, 5369.044494417583, 5371.8454951679205, 0.99999626507093, 0.9999998424628609, 0.9999956550339981, 60.02181984212253, 60.02084219212413, 60.01504426745982, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.8893, 3.535379, 2731.813, 784.4186, 3.496276, 2742.492, 594.0775, 4.623829, 2746.455, 606.7458, 4.525898, 2746.077, 606.6961, 4.526322, 2745.989, 814.3523, 3.36926, 2742.456, 99.42331, 99.80839, 99.95053, 99.93467, 99.93764, 99.83432
257351.69720000002, 281.66888037118275, 281.3217921880345, 281.5982024222134, 19.06944992446296, 19.169160133031465, 19.15327147933359, 5353.226689714595, 5378.658826171135, 5371.1675234856575, 91.4787087360337, -9.253443900714046, -12.034624589105306, 5354.49153373336, 5374.202023372473, 5379.040040334184, 0.9999974262878792, 0.9999985104821396, 0.9999962514762757, 60.02360784899684, 60.02211933051073, 60.024987685919854, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5936, 3.535914, 2732.086, 790.7027, 3.473251, 2745.903, 593.9417, 4.624013, 2746.448, 606.7264, 4.525714, 2746.073, 606.7151, 4.526322, 2745.992, 814.3324, 3.36926, 2743.716, 99.40955, 99.94867, 99.95444, 99.9407, 99.94361, 99.85492
257353.98960000003, 281.6573575830897, 281.20070002483635, 281.50974903198085, 19.062201122379815, 19.192797886205174, 19.13935824503706, 5350.492422648955, 5373.519868850295, 5369.800248841404, 87.57611860706857, -5.717978195000342, -14.330771792666553, 5351.837988702359, 5380.1411086786065, 5374.106068112307, 0.9999964579141959, 0.9999991634162361, 0.999996490078461, 60.02503643358361, 60.0236372166645, 60.02264825194854, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.1666, 3.555189, 2724.114, 797.0841, 3.447832, 2748.158, 587.6133, 4.66543, 2741.744, 600.493, 4.57646, 2748.006, 600.4396, 4.576362, 2747.941, 820.5751, 3.335382, 2736.738, 99.14153, 100.0, 99.78316, 100.0, 100.0, 99.60944
257356.28268000003, 281.74607495719295, 281.22585955968384, 281.61720575958066, 19.090034657197588, 19.178970012724292, 19.165605009433353, 5351.172294965236, 5375.992352097482, 5369.899340358801, 90.22102243879561, -8.408144806496239, -17.565890736931124, 5347.453096483947, 5378.007027659433, 5373.543588090522, 0.9999948906696209, 0.9999983823486708, 0.9999958513923424, 60.028463274661966, 60.02571784111345, 60.02635454499318, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5739, 3.535557, 2731.594, 790.6833, 3.473251, 2746.01, 593.9805, 4.623645, 2746.505, 606.7653, 4.52553, 2746.072, 606.7151, 4.525774, 2745.884, 814.3126, 3.368894, 2742.214, 99.41375, 99.93841, 99.95679, 99.94073, 99.93383, 99.82171
257358.58912000002, 281.63556660462643, 281.31645211047885, 281.64087015636, 19.06871888074708, 19.17645536330793, 19.162763598993635, 5350.318367883809, 5373.362998005865, 5375.480139345482, 88.88648483691622, -10.830955735374914, -18.114327617377512, 5350.66409518639, 5376.967248201474, 5367.915819704903, 0.9999948260872671, 0.9999974981115624, 0.9999942119059985, 60.02350051588647, 60.02256112495493, 60.02150820972484, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.2651, 3.554832, 2723.888, 797.0452, 3.447464, 2748.048, 593.9805, 4.622909, 2746.506, 606.7847, 4.524427, 2745.674, 599.5049, 4.586589, 2747.864, 811.7876, 3.380796, 2745.103, 99.13961, 100.0, 99.9607, 99.9262, 100.0, 99.89056
257360.90096000003, 281.4882645540752, 281.28149603917797, 281.4998060534065, 19.079284501515446, 19.19491545996664, 19.170950365970228, 5344.48767581842, 5372.316200490153, 5375.3109343159, 88.23418429101866, -9.849376998623711, -18.931452336395523, 5353.683660585006, 5371.816518012584, 5378.173955970423, 0.9999952179475444, 0.999999135169468, 0.9999949984744511, 60.02212904536895, 60.02022857405936, 60.023057816800254, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 760.1141, 3.571786, 2715.101, 802.9013, 3.423887, 2748.07, 598.3676, 4.591985, 2747.628, 609.7751, 4.502547, 2744.241, 598.6274, 4.590241, 2747.933, 814.1336, 3.36871, 2743.255, 98.81059, 100.0, 100.0, 99.87404, 100.0, 99.83816
257363.27716000003, 281.63977467147987, 281.25718455992757, 281.7517891042613, 19.05933458593224, 19.18065286603688, 19.1721091127908, 5351.008879708997, 5374.8073878132855, 5375.245751839909, 89.05900002964108, -12.682915460246932, -16.719714283389123, 5348.297320987628, 5373.19094188048, 5372.291883894997, 0.9999951751653935, 0.9999978388768436, 0.9999943975581862, 60.01943076147887, 60.0142318529467, 60.016281091891024, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.1666, 3.55501, 2723.731, 797.0647, 3.447464, 2748.385, 593.9028, 4.623645, 2746.397, 606.7653, 4.52553, 2745.967, 600.4586, 4.576727, 2747.998, 814.1932, 3.369443, 2742.218, 99.13178, 100.0, 99.95252, 99.93048, 100.0, 99.86553
257365.61712, 281.652583776535, 281.396457228493, 281.59855802015096, 19.08273084562594, 19.17534080088124, 19.141883419474812, 5345.522488644734, 5377.3699655378105, 5370.307739324664, 87.58835907026014, -5.118659754137298, -13.086598964003088, 5348.428898330313, 5375.18667248933, 5365.696643162186, 0.9999962770226168, 0.999999895579196, 0.9999969449316718, 60.01297133922666, 60.01291226769044, 60.01376722506315, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 770.977, 3.539305, 2731.187, 790.7222, 3.472883, 2745.957, 587.6328, 4.665614, 2741.689, 600.4348, 4.576092, 2747.999, 606.7724, 4.525774, 2746.152, 820.5751, 3.334833, 2736.738, 99.37376, 99.93841, 99.77725, 100.0, 99.94169, 99.60496
257368.01956000002, 281.52224169281726, 281.38472277850263, 281.525394954257, 19.07781756291598, 19.18334383793015, 19.176932779978568, 5345.06190460329, 5374.214550533779, 5372.393873890088, 94.51486687237872, -10.846851746303855, -20.622546747346405, 5336.122238081116, 5372.584677808041, 5376.67997222334, 0.9999956775547311, 0.9999977402387802, 0.999995529259491, 60.01052537899633, 60.01526152351363, 60.01347041571089, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 766.3046, 3.554653, 2723.836, 796.8701, 3.4482, 2747.879, 593.9611, 4.623829, 2746.341, 606.7458, 4.525162, 2746.018, 600.4777, 4.57618, 2747.887, 814.233, 3.368527, 2742.866, 99.13141, 100.0, 99.95466, 99.93668, 100.0, 99.8462
257370.32164, 281.6216973366339, 281.2809846213752, 281.55517013103247, 19.065976419978885, 19.198532542386726, 19.178521363648922, 5353.092464855407, 5374.7268539777415, 5375.993171867994, 93.94369930466041, -8.710604459194656, -16.328976016510296, 5355.387715255074, 5368.856150083539, 5376.326911993663, 0.9999958255194563, 0.9999988350235216, 0.999994766999423, 60.01410663111227, 60.01453160301053, 60.01616818511811, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.5345, 3.536093, 2731.588, 790.7027, 3.472883, 2745.957, 594.0193, 4.623277, 2746.345, 606.7264, 4.525714, 2746.187, 606.7724, 4.525409, 2745.833, 814.1535, 3.369809, 2742.277, 99.42766, 99.94072, 99.95061, 99.93679, 99.93197, 99.85291
257372.68756000002, 281.67379975926974, 281.3148883480041, 281.5195676734252, 19.083350831930254, 19.189875520905765, 19.16681123934691, 5352.288564417813, 5378.932075260399, 5375.873132514587, 85.750913006686, -5.733848236977906, -16.996045284120555, 5353.710363867998, 5371.2334975055965, 5377.418574911697, 0.9999956830836938, 0.9999994255927511, 0.9999931684270539, 60.013876521861846, 60.01603533836779, 60.01493000272295, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 778.9812, 3.515569, 2738.215, 784.3797, 3.49646, 2742.613, 600.2893, 4.577627, 2747.967, 612.8627, 4.47129, 2740.28, 612.4757, 4.474822, 2742.004, 809.1235, 3.3916, 2745.551, 99.67057, 99.81463, 100.0, 99.73187, 99.7651, 99.93065
257375.04956, 281.74587430192696, 281.4011422498087, 281.6693748328881, 19.091226695100268, 19.19653697410975, 19.15965293666505, 5354.0396691346805, 5372.545512642625, 5374.645798841183, 89.71225458555455, -8.625458566213638, -20.200688004408903, 5351.736453903692, 5375.823871345145, 5375.744215155657, 0.9999965065031376, 0.9999995994224786, 0.9999974881020948, 60.012756777317705, 60.01160185479748, 60.01142760131137, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 772.6133, 3.535736, 2731.651, 790.7416, 3.472699, 2745.999, 593.9611, 4.623645, 2746.393, 606.7458, 4.52553, 2746.072, 606.8296, 4.525592, 2746.044, 814.0939, 3.367429, 2743.205, 99.41584, 99.93452, 99.95444, 99.94068, 99.93378, 99.79611
257377.37364000003, 281.7005717018834, 281.3379265227966, 281.6545198819758, 19.074168261246946, 19.15918362916548, 19.126554136147426, 5343.847514664081, 5371.646697625152, 5361.801791262558, 83.26734461203705, -2.1074947405302282, -12.20259489784712, 5341.94685337539, 5371.4867190466475, 5363.608294236207, 0.9999969789724618, 0.9999998987508593, 0.9999953087556941, 60.009527182309256, 60.00865268027207, 60.009901026590725, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 771.5881, 3.538413, 2730.266, 782.5314, 3.505117, 2740.169, 590.564, 4.646839, 2743.703, 601.8135, 4.570393, 2747.829, 600.4014, 4.576727, 2747.998, 820.5751, 3.335566, 2737.076, 99.36544, 99.74302, 99.85446, 100.0, 100.0, 99.60092
257379.79096, 281.6930039712171, 281.31305445523424, 281.58645362024566, 19.082546808936783, 19.19385390742655, 19.172334819399996, 5348.905667312751, 5374.43841884059, 5377.399516119234, 90.99539294826627, -5.197853996357935, -12.805721158734457, 5348.696675566746, 5377.633463102627, 5376.792926461847, 0.9999954380896209, 0.9999992160284302, 0.99999745938244, 60.0074474642586, 60.009559508234105, 60.006011224687164, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 600 800], 5500.0, [], 770.9376, 3.538056, 2731.001, 784.0878, 3.497197, 2742.504, 593.8834, 4.624013, 2746.504, 606.843, 4.526266, 2745.904, 606.6579, 4.525227, 2745.882, 814.233, 3.368894, 2743.024, 99.36314, 99.81082, 99.95639, 99.94079, 99.93378, 99.8197
