TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
258021.72412000003, 281.09217251329176, 280.65292824339423, 280.95657667455407, 19.107863340685277, 19.233849385793693, 19.204672100050722, 5341.430694972767, 5371.61972215121, 5370.003222954984, 88.92043232985466, -3.490912772836964, -11.63821721221666, 5342.844729028531, 5373.431339484, 5372.179101350986, 0.9999973764496385, 0.9999995727319049, 0.999998128995726, 59.99364234306857, 59.987345017170405, 59.98871889453933, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.4447, 3.542339, 2728.861, 785.9945, 3.490566, 2743.583, 593.8251, 4.623645, 2746.283, 606.6487, 4.526633, 2746.13, 785.1212, 3.493572, 2742.966, 593.631, 4.626013, 2746.175, 99.31431, 99.84828, 99.94836, 99.94481, 99.83377, 99.95278
258024.1124, 281.1244487019209, 280.6625354701413, 280.93322126039004, 19.105237782762433, 19.23683929461363, 19.18597124265923, 5351.785420860531, 5369.387263211226, 5378.46954421983, 88.7094297230658, -6.410639809734221, -11.242337918014073, 5350.028752321163, 5376.141553681239, 5372.9145876316925, 0.9999985169063382, 0.999999151525949, 0.9999976426214363, 59.98785718162216, 59.992060401735486, 59.9930181314829, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.2081, 3.542339, 2728.335, 785.975, 3.490566, 2743.525, 593.864, 4.624566, 2746.393, 606.707, 4.526449, 2746.127, 785.1403, 3.493572, 2743.022, 593.5714, 4.626379, 2746.401, 99.32998, 99.84816, 99.95061, 99.94268, 99.83176, 99.95265
258026.50536, 280.9471159616398, 280.6458081387543, 281.03448122725416, 19.09509294160637, 19.22666819208973, 19.21851860465334, 5350.306041130829, 5366.583679721542, 5377.352583217627, 92.51513943864148, -9.364913627165606, -14.518502102268485, 5346.923849374269, 5370.79908618077, 5371.419845422583, 0.9999983446966267, 0.9999992401262695, 0.9999970086423011, 60.000356501090536, 60.002679900044875, 59.998497771672156, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.5563, 3.521994, 2736.173, 792.2786, 3.466989, 2746.879, 599.9787, 4.58002, 2747.916, 612.785, 4.472209, 2740.447, 791.3968, 3.470013, 2746.029, 599.0983, 4.589572, 2747.894, 99.57116, 99.96994, 100.0, 99.73597, 99.93933, 100.0
258028.91660000003, 280.9145949279864, 280.5714307601347, 280.9096084684232, 19.14207968341698, 19.237888018466887, 19.22846255626882, 5357.374551772164, 5376.474665810595, 5377.9736488242415, 89.89734066518861, -4.8398081927280145, -12.464651759312346, 5347.788333902175, 5378.080057242903, 5379.865972635492, 0.9999978316126206, 0.9999993060451925, 0.9999980753074659, 60.000034619558136, 59.99617660773211, 59.99698970833309, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.425, 3.542517, 2728.914, 785.975, 3.490566, 2743.586, 594.6599, 4.615546, 2747.13, 606.707, 4.525898, 2746.018, 789.1841, 3.477135, 2745.946, 598.9592, 4.587741, 2747.894, 99.32196, 99.85021, 99.97918, 99.93871, 99.9225, 100.0
258031.22484, 280.797082419603, 280.5320548443012, 280.97820240880225, 19.12549879321229, 19.239725203955718, 19.22066776662729, 5352.21917850937, 5369.538228548938, 5383.522376722731, 83.5615808862859, -8.564316891492126, -11.847957777429201, 5352.673632662935, 5376.579192325518, 5379.0108276018145, 0.9999985964451233, 0.9999996845707354, 0.9999984185422228, 59.999789889193465, 60.00068847857217, 59.99823343497893, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 777.4828, 3.519852, 2737.771, 783.6404, 3.499039, 2741.601, 603.7446, 4.548912, 2747.01, 601.6387, 4.567451, 2748.056, 797.5388, 3.444811, 2748.154, 606.3351, 4.529142, 2746.236, 99.6238, 99.77795, 99.97484, 100.0, 100.0, 99.95493
258033.55560000002, 280.96701828248246, 280.61013924516766, 280.8941291029885, 19.137503295439693, 19.226624201582975, 19.214691152197403, 5352.18385722648, 5375.270363878541, 5377.373016996024, 91.03881656839636, -6.905936932792429, -8.013940261483185, 5352.908535630124, 5374.076637794466, 5382.158249972412, 0.9999983140741058, 0.9999998679256502, 0.9999985894684787, 59.99974862399337, 59.99819042893734, 59.9971797034958, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 778.5475, 3.516283, 2737.323, 785.0801, 3.491671, 2743.536, 600.2117, 4.578179, 2747.86, 606.6293, 4.526633, 2746.248, 791.454, 3.469831, 2746.273, 599.814, 4.580966, 2748.013, 99.62226, 99.84837, 100.0, 99.9471, 99.95216, 100.0
258035.909, 280.9945556276107, 280.63282258615243, 280.8957176156388, 19.14100936192327, 19.240081114251026, 19.240584600597334, 5352.8532179084295, 5378.012593793244, 5374.04025868135, 89.59347738028418, -8.906432268582194, -10.671673459418344, 5355.729566009197, 5373.440841675722, 5378.447375192586, 0.9999983507519886, 0.9999996475913456, 0.9999983870308374, 59.99430882632246, 59.9974391179702, 59.999841547139695, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.6746, 3.522529, 2736.311, 785.975, 3.490566, 2743.646, 600.0952, 4.579284, 2747.855, 606.6099, 4.527001, 2745.961, 791.4921, 3.470013, 2746.332, 599.8339, 4.580233, 2748.126, 99.55064, 99.85239, 100.0, 99.94479, 99.94817, 100.0
258038.26652000003, 281.00509845275997, 280.63335761387964, 280.8403918306513, 19.12388925505781, 19.204661764882307, 19.19572246146333, 5342.389611898658, 5372.905405560223, 5372.780148980667, 91.94878766578118, -4.558187820703097, -11.142975973266402, 5343.586728177255, 5373.105626089462, 5378.629834752386, 0.9999982436795537, 0.9999989903323105, 0.9999971852056366, 59.99705952062593, 59.99428157301364, 60.002237591303754, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.425, 3.542339, 2729.024, 792.2008, 3.467173, 2746.763, 593.864, 4.624566, 2746.394, 612.785, 4.472209, 2740.501, 785.1403, 3.493754, 2743.022, 593.5316, 4.626745, 2746.289, 99.32023, 99.96583, 99.94831, 99.72988, 99.82968, 99.94859
258040.63412000003, 281.0024060726668, 280.5903947389343, 280.84482207602485, 19.105568635375658, 19.22730948412694, 19.226788677201228, 5351.885330467037, 5374.086224651957, 5377.44808883956, 85.46694629769405, -5.285840831228597, -10.776633866171778, 5344.693590643269, 5378.319458643688, 5377.285516659046, 0.9999977515257591, 0.9999994964093748, 0.9999987695409529, 59.99918077715092, 60.00327143856393, 60.00239188695553, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.5366, 3.522707, 2735.728, 785.975, 3.490566, 2743.645, 600.1534, 4.578547, 2747.91, 606.7653, 4.52553, 2746.079, 791.454, 3.470013, 2746.333, 599.8936, 4.583163, 2747.779, 99.56977, 99.85234, 100.0, 99.94484, 99.95771, 100.0
258042.98900000003, 280.8361281832242, 280.53863936520384, 280.9133780607658, 19.11340143012756, 19.212109418682523, 19.20690771764907, 5343.958383766277, 5370.474348531738, 5373.358777549662, 88.05212439367506, -5.060809440203457, -11.348005304677372, 5342.579175431597, 5375.80158674178, 5373.898333342379, 0.9999979198586945, 0.9999999307186551, 0.9999973219439532, 60.00732322194602, 60.00714903203628, 60.008458347327796, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.7731, 3.522707, 2735.775, 785.975, 3.490566, 2743.529, 593.9417, 4.624198, 2746.34, 606.6293, 4.53031, 2746.601, 783.8813, 3.499964, 2741.365, 590.7283, 4.645973, 2743.654, 99.56786, 99.85205, 99.95053, 99.95993, 99.76939, 99.86734
258045.31784000003, 280.8981457940705, 280.6034495483573, 280.84043013513264, 19.098421411914007, 19.23312542758624, 19.227536914226057, 5349.985806383308, 5373.5176699869535, 5374.1910860630105, 87.17638332953652, -2.297559835985112, -13.36398450968727, 5350.3725484443985, 5376.184350992326, 5375.589308996095, 0.9999975407703675, 0.9999996487237043, 0.9999989791166352, 60.00800946416039, 60.01011600468375, 60.012484125885564, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 782.9241, 3.50147, 2741.273, 780.4886, 3.508617, 2740.341, 589.3604, 4.650704, 2744.215, 603.8137, 4.546307, 2747.009, 783.8431, 3.498137, 2742.887, 593.6111, 4.626379, 2746.343, 99.76603, 99.71379, 99.87309, 99.97479, 99.80875, 99.95055
258047.6994, 280.89405087899934, 280.5449830567471, 280.8379215880653, 19.133716924809107, 19.23573283245495, 19.2030430785031, 5346.691155717329, 5380.938262542208, 5371.324402610448, 84.47903787277801, -4.483946700946106, -9.18003282532618, 5351.7355753947595, 5372.791230039638, 5381.783491795879, 0.9999996786267435, 0.9999994449182315, 0.9999978753903362, 60.01460277279249, 60.007846184403924, 60.00725354640616, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.438, 3.522172, 2735.833, 785.975, 3.49075, 2743.533, 593.8445, 4.624382, 2746.339, 606.5905, 4.527184, 2746.188, 785.1212, 3.493572, 2742.969, 593.5912, 4.627111, 2746.4, 99.56804, 99.85628, 99.95253, 99.93882, 99.82557, 99.95262
258050.05144, 280.82900498070376, 280.5220152023431, 280.8821793212918, 19.13010539369819, 19.210216162729832, 19.21843658749963, 5350.3648281640735, 5371.969466365195, 5373.247680627369, 95.48368212195965, -8.040588072125047, -14.653748557537483, 5347.436092091663, 5373.584741707705, 5373.19943203706, 0.9999968842374274, 0.9999992822480372, 0.9999978273346387, 60.005218638045676, 60.01017026254539, 60.007808414307064, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.6221, 3.542517, 2729.138, 792.1813, 3.466805, 2746.65, 600.1729, 4.5791, 2747.971, 612.7656, 4.472394, 2740.341, 791.3968, 3.470196, 2746.6, 599.8936, 4.580599, 2748.063, 99.3244, 99.97198, 100.0, 99.74, 99.95991, 100.0
258052.37964000003, 280.7719700574149, 280.5248247880884, 280.806107224783, 19.1377834624234, 19.228109267296716, 19.231493423379266, 5354.583400079989, 5371.186597039108, 5380.609209705825, 86.08145169361751, -3.3417995066738513, -10.587727312194033, 5349.269173904987, 5373.708869580196, 5371.981125684258, 0.9999973747978864, 0.9999997164187815, 0.9999977704501035, 60.01047562357956, 60.0079255015973, 60.009324339227256, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.6746, 3.522707, 2735.995, 785.975, 3.490382, 2743.417, 593.8057, 4.62475, 2746.285, 606.6487, 4.526633, 2745.852, 785.1212, 3.493754, 2742.974, 593.6111, 4.626562, 2746.176, 99.57395, 99.84405, 99.95032, 99.93267, 99.82794, 99.95061
258054.67680000002, 280.8422781164052, 280.5336674359487, 280.8181230027491, 19.085892832231817, 19.24440109586159, 19.20238416777615, 5351.420511384642, 5376.722291577032, 5375.809963255225, 92.82703431913569, -4.970642376682008, -9.125521857205598, 5345.689309480345, 5376.983633456256, 5375.7601324301, 0.9999987359029149, 0.9999993457886539, 0.9999980111686978, 60.013908166793435, 60.008600549127955, 60.009954201485236, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.4053, 3.542161, 2729.402, 785.975, 3.490382, 2743.417, 593.7863, 4.625118, 2746.338, 606.7458, 4.52553, 2745.91, 791.4731, 3.470196, 2746.17, 599.8538, 4.580966, 2748.009, 99.30822, 99.84405, 99.95036, 99.93674, 99.94424, 100.0
258057.09852000003, 280.9699329838814, 280.5451588717614, 280.90620833666185, 19.125371405791167, 19.232339752880407, 19.20963140812696, 5347.267682688494, 5381.784959334797, 5373.444647499824, 88.54703071551512, -5.740506877011285, -12.318127143119113, 5351.656143625597, 5378.8026388268845, 5374.43561752138, 0.9999978423289989, 0.9999999049378582, 0.9999986113361812, 60.00745105063945, 60.00789989712392, 60.004335698027866, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 763.9388, 3.560899, 2720.668, 779.652, 3.512669, 2738.595, 587.6522, 4.665614, 2741.634, 600.3571, 4.576644, 2747.84, 797.5961, 3.446272, 2747.476, 604.2873, 4.550751, 2747.549, 99.01613, 99.67049, 99.77916, 100.0, 99.99432, 99.98433
258059.46104000002, 280.8879664525983, 280.5168071750176, 280.83966730447725, 19.12931782468803, 19.233627190141117, 19.20924426137167, 5350.565786132577, 5368.687868294411, 5378.045191859595, 89.9945166410539, -5.940771553298418, -11.81768512723761, 5349.7570960510775, 5376.083306948931, 5370.4237338952325, 0.9999985992558325, 0.9999994008928034, 0.9999977841564681, 60.00568146133632, 60.00610662505622, 60.00699576748171, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.4053, 3.542517, 2729.186, 786.0139, 3.490382, 2743.416, 593.7863, 4.625118, 2746.506, 606.7264, 4.526817, 2745.906, 791.3968, 3.470196, 2746.38, 599.9135, 4.580782, 2747.901, 99.32614, 99.84388, 99.95653, 99.93484, 99.94806, 100.0
258061.79028000002, 280.9568202553952, 280.64392053247104, 280.9480907238853, 19.121573561979233, 19.220054163528996, 19.20693913845577, 5349.68995745711, 5372.74460081657, 5374.9447740437345, 92.51159163647924, -5.998066011307856, -13.883342739056388, 5354.0276270858985, 5376.229902859867, 5378.777642397972, 0.9999987629565217, 0.9999991370578489, 0.999997229991781, 60.006450248272145, 60.00821545691359, 60.007996086789746, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 771.7458, 3.536449, 2732.114, 788.9906, 3.479146, 2745.743, 597.7269, 4.591801, 2748.079, 612.0665, 4.474967, 2740.225, 785.1403, 3.493572, 2742.753, 593.631, 4.627111, 2746.345, 99.43269, 99.91643, 100.0, 99.74854, 99.8199, 99.94433
258064.18560000003, 280.8575525301615, 280.5436846329405, 280.9143407184636, 19.121850268601534, 19.251811270526435, 19.214564867936915, 5345.740253431933, 5372.947576295563, 5373.377319227503, 93.9335102776734, -5.31107791957038, -5.084627447234652, 5351.32875624011, 5373.720411095567, 5373.801551207922, 0.99999713285343, 0.9999988776345606, 0.9999981904422861, 60.00221958053, 60.00317624865817, 60.0040058823227, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 771.4896, 3.539305, 2729.511, 786.0529, 3.490382, 2743.301, 593.9222, 4.624566, 2746.449, 606.6487, 4.526449, 2745.853, 791.4731, 3.470378, 2746.218, 599.8737, 4.580416, 2748.126, 99.34942, 99.83982, 99.95249, 99.93269, 99.94413, 100.0
258066.50424, 280.8306835136331, 280.5897690847167, 280.7279835710856, 19.120249167503665, 19.22349164202158, 19.218278227807506, 5351.82270683309, 5369.240759659451, 5376.14182594285, 93.68020179526025, -7.396767096120357, -10.25233640252236, 5349.925134827867, 5377.317013346987, 5376.175705092649, 0.9999976774744339, 0.9999994655467082, 0.9999965891801895, 60.008476659905476, 60.004246576655696, 60.00445634026471, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.852, 3.521815, 2736.186, 785.9945, 3.490382, 2743.355, 600.1923, 4.578732, 2748.023, 606.6876, 4.525898, 2745.968, 785.1021, 3.493754, 2742.861, 593.5117, 4.626562, 2746.289, 99.56301, 99.84828, 100.0, 99.93871, 99.82383, 99.94858
258068.89256, 280.87994657471967, 280.60222195148657, 280.8780552452166, 19.098623506017397, 19.22762861090027, 19.209510629230042, 5346.343815814436, 5375.525274509034, 5376.097823418795, 83.94292605680857, -5.068605991403729, -15.15554508359719, 5345.279741957879, 5376.575893190177, 5378.763773837322, 0.9999958150480477, 0.9999997252524757, 0.9999966868190899, 60.00382948138924, 60.00141866255239, 60.00396004355468, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 782.9438, 3.50147, 2741.402, 779.6714, 3.512485, 2738.815, 606.5205, 4.527191, 2746.339, 600.4348, 4.576276, 2747.898, 778.8456, 3.514939, 2737.946, 587.1696, 4.668314, 2741.475, 99.77471, 99.67656, 99.9504, 100.0, 99.63917, 99.76322
258071.20904000002, 280.9507404470386, 280.6995463770893, 280.9822798059362, 19.12015232655966, 19.237359968869264, 19.20090689081941, 5343.513229438247, 5376.423107825983, 5374.741573580095, 87.70776074922992, -2.92052254586406, -7.147981780798091, 5350.40852438011, 5376.8567779483255, 5375.052931054577, 0.9999968472842911, 0.9999997830780653, 0.9999971059741254, 60.00606890655585, 60.006407842807775, 60.007794090184724, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.7534, 3.522886, 2735.885, 785.9945, 3.490197, 2743.694, 600.0758, 4.579468, 2748.079, 606.7264, 4.526449, 2746.128, 785.1212, 3.493389, 2742.804, 593.631, 4.626196, 2746.342, 99.57222, 99.8418, 100.0, 99.93669, 99.83377, 99.94651
258073.53292000003, 281.0167139587429, 280.62348594342046, 280.8570949414144, 19.118537287730632, 19.205993047076, 19.20640735183149, 5345.5692913338125, 5374.131286955637, 5373.045157645318, 91.49938221694379, -5.765613097870585, -10.530831167747692, 5345.135426653352, 5374.589627171803, 5373.33221333669, 0.99999677606423, 0.9999997654517925, 0.9999983701339581, 60.00380036942359, 60.005570073594015, 60.00619368588036, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.6154, 3.522886, 2736.268, 785.975, 3.490566, 2743.471, 600.1534, 4.578732, 2747.856, 607.173, 4.518727, 2744.693, 787.0859, 3.484806, 2744.775, 597.2295, 4.59763, 2747.834, 99.58388, 99.84598, 100.0, 99.9112, 99.89349, 100.0
258075.893, 280.91491391172565, 280.6718072065588, 281.0079162405717, 19.116799204460307, 19.216731174782, 19.210913013940623, 5352.297998960066, 5375.420468249366, 5373.196603270022, 90.58750621650279, -5.956824788161953, -10.266468069043185, 5345.999184652876, 5378.276651773642, 5376.409885378188, 0.9999966990819604, 0.9999995442828729, 0.9999969333135569, 60.00641001608589, 60.00604878980344, 60.00601326732281, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.4053, 3.542161, 2729.964, 790.8195, 3.472146, 2745.532, 596.174, 4.604318, 2747.745, 608.8819, 4.513579, 2745.502, 785.9223, 3.493024, 2742.911, 593.6509, 4.62583, 2746.342, 99.34457, 99.92357, 100.0, 99.91127, 99.82563, 99.94641
258078.24328000002, 280.76114986355407, 280.5606273062605, 280.8459728200117, 19.11234030872043, 19.211781983121984, 19.213887972014646, 5346.86685799803, 5377.860155771296, 5375.037160058554, 88.28765861456941, -7.4072834980116795, -14.610909332312303, 5340.833635486559, 5373.764964720714, 5375.305593159296, 0.9999969578363836, 0.9999998562276028, 0.9999971148018871, 60.01376758937099, 60.00647365952662, 60.00839872095024, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 772.4951, 3.535736, 2730.217, 785.9945, 3.490566, 2743.418, 593.9028, 4.624382, 2746.339, 606.6876, 4.526082, 2745.968, 791.4349, 3.469831, 2746.225, 599.814, 4.580416, 2747.954, 99.39167, 99.8441, 99.94845, 99.93688, 99.94626, 100.0
258080.56300000002, 281.007544826885, 280.63776176677965, 280.94019313790136, 19.0841696721124, 19.208414368930875, 19.197449021448705, 5346.01731224039, 5368.889782570701, 5370.702551324913, 88.76837713235818, -4.867543191501454, -12.546674841731033, 5342.008988802754, 5368.4621670193865, 5365.988133050739, 0.9999982789969455, 0.9999999436408589, 0.9999984193883439, 60.009001770756996, 60.00790760903691, 60.007436948715025, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 764.136, 3.561078, 2720.501, 779.6714, 3.512669, 2738.936, 587.5551, 4.666534, 2741.522, 600.4154, 4.576828, 2748.062, 797.6533, 3.444811, 2747.888, 606.176, 4.529325, 2746.18, 99.01005, 99.67673, 99.77509, 100.0, 99.98861, 99.94463
258082.91300000003, 280.79570364966474, 280.604744432924, 280.8214610351304, 19.119835707959194, 19.231820104936638, 19.21686563325405, 5352.383180195401, 5370.994378480433, 5373.749454544458, 92.88922447379264, -2.7591044232312925, -6.939835521495894, 5352.969074798533, 5372.25277835645, 5374.688729086143, 0.9999984653474008, 0.9999998618955045, 0.9999983056790082, 60.01030411115298, 60.00878993058965, 60.00601185385298, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.287, 3.542696, 2729.024, 785.975, 3.490566, 2743.47, 593.7863, 4.624382, 2746.288, 606.7264, 4.526266, 2745.907, 791.3395, 3.470196, 2746.167, 599.8936, 4.580782, 2748.179, 99.32633, 99.84598, 99.95058, 99.93467, 99.95991, 100.0
258085.28360000002, 280.7020932610457, 280.5552955836066, 280.8364774111044, 19.130243171710717, 19.220653811805214, 19.21656042512418, 5347.347471354426, 5372.149457113584, 5370.895585504204, 90.43547553644203, -3.803941795647006, -10.772597650711191, 5350.003691252489, 5372.415566950295, 5378.832491827564, 0.9999963720771197, 0.9999995209507272, 0.9999988379401995, 60.01021924066484, 60.009036460203816, 60.012350767002495, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.2081, 3.542696, 2729.144, 785.9945, 3.490382, 2743.583, 593.9028, 4.624566, 2746.229, 606.6293, 4.526266, 2746.132, 791.4349, 3.469648, 2746.327, 599.8936, 4.581515, 2748.128, 99.32232, 99.85436, 99.9464, 99.94287, 99.94569, 100.0
258087.58584, 280.8272090738381, 280.291196083735, 280.7130449656581, 19.131327040653332, 19.217619467257627, 19.221625787455626, 5348.991486129701, 5368.961355165114, 5378.275144235653, 87.12569830782695, -5.7109137510201435, -14.589114140867878, 5349.405779291413, 5374.211628245532, 5373.532992278818, 0.9999947215202903, 0.9999985274933326, 0.9999965557939517, 60.003889267455214, 60.00778678954434, 59.99865123809433, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.6746, 3.522707, 2736.206, 792.2202, 3.467541, 2746.821, 600.0952, 4.5791, 2747.911, 612.9016, 4.472394, 2740.447, 785.4836, 3.490467, 2743.78, 595.46, 4.613378, 2747.607, 99.56648, 99.97211, 100.0, 99.73597, 99.85725, 99.99439
258089.98592000004, 280.9470601560934, 280.4545460964173, 280.91582808533957, 19.138720639530003, 19.23473358749697, 19.22214375746643, 5340.46084167174, 5378.395683161263, 5370.875931255375, 93.09198469492776, -3.557907607520974, -12.001872314529919, 5350.582321759454, 5377.914217194113, 5372.350739059529, 0.9999975417915284, 0.9999990087842198, 0.9999965934411966, 60.000604077013904, 60.00600571982384, 60.00482230601363, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.3658, 3.542339, 2728.967, 785.975, 3.49075, 2743.532, 595.2811, 4.611496, 2747.465, 606.707, 4.526082, 2746.132, 786.9523, 3.489554, 2743.552, 593.8497, 4.624548, 2746.229, 99.31815, 99.84825, 99.97901, 99.94488, 99.84898, 99.95463
258092.32360000003, 280.7910378713191, 280.5390105838234, 280.84787577511173, 19.109012344549804, 19.2429003751896, 19.21314823109397, 5343.754380852842, 5372.226464000287, 5370.263227038382, 84.15497249102077, -4.067785183166052, -12.659757320666358, 5346.566320574627, 5375.187692446542, 5375.324148321151, 0.9999946604806077, 0.9999995677863539, 0.9999955994017671, 60.00537179536008, 60.00320264662021, 59.99782056505844, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 778.0743, 3.516283, 2738.363, 782.9594, 3.501433, 2740.75, 604.8123, 4.541917, 2746.733, 601.0368, 4.575541, 2748.115, 778.8647, 3.515304, 2738.115, 587.3087, 4.667764, 2741.423, 99.6497, 99.75728, 99.96472, 100.0, 99.64698, 99.77147
258094.67224, 280.8702921861172, 280.6025139650496, 280.70401064539, 19.11418207736606, 19.255268989022387, 19.22448482083587, 5350.7659991357405, 5378.057111614674, 5378.748136085625, 89.07153438055522, -6.813268621491261, -9.189609129728979, 5348.586653873412, 5376.093541259591, 5378.006275280863, 0.9999967996071728, 0.9999993955655514, 0.9999984328164664, 59.99570153527125, 59.99863113498329, 60.0023904704048, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 777.7983, 3.520566, 2735.718, 785.9361, 3.490382, 2743.471, 600.2311, 4.578916, 2747.913, 606.707, 4.527369, 2746.074, 785.064, 3.493937, 2743.078, 593.6509, 4.62583, 2746.229, 99.56751, 99.84603, 100.0, 99.94076, 99.82979, 99.95041
258096.98420000004, 280.84112246735805, 280.6034948184382, 280.8654577368521, 19.102434571374662, 19.234635324211695, 19.2214192653481, 5352.721847687085, 5375.472726759448, 5375.192837694812, 90.3571382885469, -6.549236931075029, -10.97847871382055, 5344.981049923001, 5377.270541283473, 5376.803425350838, 0.9999976634583212, 0.9999994531104603, 0.9999958039022954, 59.99802863727411, 59.99846122273591, 59.997572313111185, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.7337, 3.522707, 2735.833, 785.9945, 3.490566, 2743.417, 600.1729, 4.5791, 2747.967, 606.6876, 4.526449, 2746.079, 785.1021, 3.493754, 2743.081, 593.5714, 4.626379, 2746.176, 99.56403, 99.84405, 100.0, 99.94095, 99.83182, 99.95249
258099.25840000002, 280.84079280496326, 280.57983714698344, 280.74104991855927, 19.121117674644083, 19.22204105762538, 19.20716708905059, 5350.693145827149, 5368.2127452045615, 5378.362882920554, 90.36312504173273, -8.497707240862383, -10.532726534391713, 5357.528961273642, 5371.119843688505, 5375.8194626295535, 0.9999963483066403, 0.9999986053331794, 0.9999963938692986, 60.00068921204731, 60.001429431431035, 60.000038170050615, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.3264, 3.542696, 2728.809, 792.2397, 3.467357, 2746.423, 593.9028, 4.624013, 2746.287, 612.7656, 4.473496, 2740.445, 791.3968, 3.470561, 2746.27, 599.9135, 4.580966, 2748.118, 99.31449, 99.96625, 99.95244, 99.73588, 99.95997, 100.0
258101.57588000002, 280.9037048584412, 280.5392288275078, 280.8379505204285, 19.121329254476912, 19.2246040174482, 19.209708994786542, 5346.29601357854, 5368.6161823852835, 5377.7849444815565, 86.54261223208505, -5.65067914676365, -9.776899532918378, 5344.901707940604, 5371.30039651546, 5378.0700701550895, 0.9999977624663009, 0.9999999943906609, 0.9999980841344285, 59.994853960461896, 59.999268163017064, 59.99570445384948, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.6943, 3.522707, 2735.723, 785.9556, 3.490566, 2743.301, 600.1146, 4.578916, 2747.913, 606.6876, 4.527001, 2746.186, 785.1021, 3.493937, 2742.918, 593.5316, 4.626928, 2746.692, 99.56422, 99.83982, 100.0, 99.93679, 99.82979, 99.96296
258103.84808000003, 280.8930971149628, 280.3871256518802, 280.80048550294816, 19.130801097085932, 19.227278236109218, 19.202808141616156, 5347.9841777610545, 5366.036629222837, 5372.572897367053, 93.43862752355005, -4.003413258447381, -9.487774939017072, 5345.33706685794, 5371.098729778025, 5369.836620631265, 0.9999967607278694, 0.999999366339841, 0.9999989208085088, 59.99540118651308, 59.994292732307805, 59.993872507444735, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.2673, 3.542696, 2728.914, 785.9556, 3.49075, 2743.417, 593.9417, 4.623829, 2746.283, 606.6682, 4.526633, 2745.959, 791.7974, 3.468369, 2746.793, 601.5636, 4.564851, 2747.893, 99.32022, 99.85021, 99.94831, 99.945, 99.97852, 100.0
258106.19472000003, 280.9079080002904, 280.41345274974276, 280.69531809915037, 19.128420243448733, 19.244755572404337, 19.192533149765143, 5346.882411570394, 5369.247451347073, 5374.088200284548, 89.0322750696086, -4.688798494215462, -13.530613491606346, 5350.018351973751, 5365.58546566388, 5375.244384159683, 0.9999978830507665, 0.9999996231316469, 0.9999982272058708, 59.99415469304851, 59.9990434667941, 59.997547701287495, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 763.9586, 3.561078, 2720.558, 779.7103, 3.51138, 2739.641, 588.3316, 4.657331, 2743.765, 602.8621, 4.553845, 2747.588, 793.514, 3.46216, 2746.891, 601.0665, 4.576571, 2747.896, 99.01423, 99.68174, 99.83627, 99.99584, 99.97431, 100.0
258108.53724000003, 280.97193203773503, 280.6879336469074, 281.0691166379485, 19.115552822199405, 19.19623982631371, 19.181900285230167, 5344.9707113812465, 5372.114967602427, 5369.230089416664, 89.06638335003734, -6.741724697315021, -11.746621545634298, 5349.492914144644, 5370.885925044875, 5377.4873680074625, 0.9999978776340884, 0.9999993848006485, 0.9999968174030299, 59.990821119654655, 59.9954645889743, 59.997695850409634, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.3067, 3.542339, 2728.861, 785.9556, 3.490566, 2743.586, 589.3022, 4.656963, 2742.303, 606.6682, 4.526449, 2746.127, 791.3968, 3.470013, 2746.438, 599.8538, 4.581149, 2748.18, 99.32005, 99.85021, 99.82602, 99.94268, 99.95402, 100.0
258110.86676000003, 281.1519738839179, 280.73261126290487, 281.0081471521229, 19.08901157989043, 19.221169621811253, 19.188824871931782, 5342.412589280207, 5367.484710176639, 5373.460227302889, 93.46046152754005, -2.794966427763484, -12.089755270629666, 5346.333525159587, 5368.339819933111, 5370.034185298744, 0.9999974366476209, 0.9999999405305571, 0.9999984448000904, 59.99914818686619, 59.991280609197524, 59.99246828025693, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 774.7228, 3.527526, 2735.438, 791.5588, 3.469567, 2746.824, 581.3433, 4.703533, 2733.902, 612.785, 4.472026, 2740.39, 785.1021, 3.493937, 2743.082, 593.5912, 4.626562, 2746.287, 99.51976, 99.97253, 99.50378, 99.74, 99.83187, 99.94851
258113.24888000003, 280.97708071710343, 280.72135905565455, 281.06133809018087, 19.107314337901855, 19.211678809049626, 19.189871281151888, 5341.405956645114, 5366.4964815714475, 5370.074737347536, 87.25106481028968, -4.354164657633191, -11.51627296214997, 5347.974449222535, 5374.124069539103, 5375.078997107833, 0.9999982150147554, 0.9999991539261546, 0.9999970425520971, 59.98833885316821, 59.98527978858163, 59.98398334345636, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.2081, 3.542874, 2729.029, 785.975, 3.49075, 2743.646, 587.5745, 4.666166, 2741.579, 606.6099, 4.527001, 2746.24, 791.4731, 3.470196, 2746.495, 599.8936, 4.581332, 2748.122, 99.31084, 99.85009, 99.77713, 99.94502, 99.95609, 100.0
258115.64824, 281.16154248585, 280.6857230028921, 281.0551945791117, 19.109050149098103, 19.203654012695296, 19.194835111948716, 5349.652988523851, 5372.274797602286, 5377.463334664099, 90.91135926622906, -4.333429108450218, -7.165388684398749, 5344.879983825142, 5375.072556714509, 5373.18508674738, 0.9999978109133718, 0.9999998478592842, 0.9999990351222027, 59.97786942249516, 59.97989594789119, 59.98109161584582, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.6548, 3.522886, 2736.173, 785.975, 3.490566, 2743.362, 587.5163, 4.665982, 2741.407, 606.6487, 4.525898, 2746.182, 785.1021, 3.493572, 2742.912, 593.6707, 4.626013, 2746.174, 99.5797, 99.84807, 99.77091, 99.93658, 99.82777, 99.94438
258117.99060000002, 281.1374384128584, 280.6531427285957, 281.0140371651607, 19.088006668261126, 19.222927523371123, 19.176031226438276, 5349.102977642923, 5371.335325219296, 5370.03011578291, 88.2221782151205, -4.4649020182891945, -12.792919815300081, 5347.4199628369115, 5365.532285776029, 5375.380130544549, 0.9999966119309445, 0.999999748522031, 0.9999969526964995, 59.98249698288964, 59.980997760681646, 59.97859199217687, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 782.8847, 3.501827, 2741.396, 779.6714, 3.512485, 2738.872, 593.8834, 4.624566, 2746.454, 600.3183, 4.577379, 2748.058, 778.8647, 3.514939, 2738.416, 588.1835, 4.662271, 2743.25, 99.77052, 99.67053, 99.94849, 100.0, 99.64091, 99.81947
258120.33092, 281.14777479788756, 280.72825140205236, 281.0365616712026, 19.09928637090142, 19.221782817194715, 19.221276140504713, 5348.5940704252425, 5374.496526176248, 5377.6438573198975, 92.87815433751848, -5.012331817291624, -10.512193213852925, 5351.927705534787, 5376.176539088213, 5377.781155601517, 0.999998917936198, 0.9999995325291522, 0.9999954377623805, 59.97740702558658, 59.98307950409911, 59.9847082845706, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.4774, 3.522707, 2735.365, 785.9556, 3.49075, 2743.471, 588.0598, 4.659908, 2743.033, 606.6682, 4.526633, 2746.024, 785.0449, 3.493937, 2743.13, 593.631, 4.626562, 2746.231, 99.58406, 99.84615, 99.83007, 99.94268, 99.8336, 99.94845
258122.68592000002, 281.3132603009367, 280.7674159748046, 281.0573982452667, 19.093136807224248, 19.217697440376636, 19.200195147968017, 5352.664097908999, 5373.561627590656, 5369.8434404459995, 89.01556539064677, -5.735539532483699, -12.895536934267739, 5353.690735882566, 5375.96565442137, 5372.833022434792, 0.9999969759085502, 0.9999964427461053, 0.999997512859676, 59.98903826105925, 59.98665291056842, 59.986662976893456, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.1423, 3.526812, 2734.506, 787.94, 3.481724, 2745.445, 597.3775, 4.599532, 2747.907, 611.0568, 4.484161, 2741.248, 791.2632, 3.470744, 2746.343, 599.8737, 4.581698, 2748.065, 99.51975, 99.89531, 100.0, 99.79006, 99.95054, 100.0
258125.01224, 281.21925857384355, 280.77600602234753, 281.07734161544306, 19.122957943372615, 19.216753507050125, 19.19256692331325, 5346.573798356303, 5369.102846928769, 5378.8233860857845, 88.32304808339404, -4.489403480252207, -15.005432800955077, 5348.8776955104, 5368.407557354227, 5371.167832163714, 0.9999984364554196, 0.9999994826658389, 0.9999979644821578, 59.991957570414534, 59.99068332333917, 59.99467513104319, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 773.8356, 3.529668, 2734.143, 787.2202, 3.487803, 2743.395, 593.9611, 4.624382, 2746.284, 606.6876, 4.527184, 2745.91, 785.1212, 3.493754, 2742.692, 593.4918, 4.626928, 2746.346, 99.47644, 99.86785, 99.9484, 99.9348, 99.82569, 99.95065
258127.39712, 281.2411859784263, 280.6877725991026, 281.04598191108204, 19.11632271803406, 19.211501452594728, 19.20685600121678, 5351.662328859859, 5379.097080343923, 5377.495306695797, 89.33424798442093, -1.8331405856387164, -14.495290362146534, 5346.468781236937, 5384.139572659098, 5375.712682470563, 0.999998478682132, 0.9999988737595741, 0.9999969483055918, 59.989810543617395, 59.99478481972661, 59.991503601460664, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.5366, 3.522351, 2736.12, 785.975, 3.490382, 2743.417, 593.8834, 4.624566, 2746.514, 606.6099, 4.526449, 2746.021, 791.3968, 3.469831, 2746.167, 599.9135, 4.58005, 2748.122, 99.57343, 99.84598, 99.9484, 99.93882, 99.942, 100.0
258129.73844000002, 281.09895724466514, 280.7511412409671, 280.9426241907023, 19.113955075977056, 19.221240277726675, 19.20184154582455, 5348.5875897604565, 5369.5890019949975, 5378.819571247968, 86.33661438949571, -4.062662148718914, -10.205086770815797, 5348.786541701189, 5376.619531328528, 5373.582610581964, 0.9999980194725543, 0.999999759147702, 0.9999986388311631, 59.998239447290466, 59.99542165704906, 59.9908803439359, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 782.8847, 3.50147, 2741.517, 779.6714, 3.512485, 2738.703, 587.6133, 4.665798, 2741.691, 600.3571, 4.576644, 2748.008, 797.577, 3.445359, 2747.552, 606.3152, 4.529875, 2746.236, 99.77071, 99.67053, 99.78125, 100.0, 99.99456, 99.95511
258132.06252, 281.1658178865759, 280.7347049504187, 281.09967214591694, 19.11190085510463, 19.20682951452922, 19.208518072537686, 5351.125734176044, 5377.861303186108, 5383.581976581383, 84.99082695458515, 0.256432688041059, -14.125785333111253, 5342.860288350458, 5371.222123024406, 5373.615245793876, 0.9999977631707212, 0.9999991623055634, 0.9999972026744106, 59.99153083413045, 59.99590425268794, 59.99332793325508, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.9111, 3.521815, 2735.733, 785.975, 3.490566, 2743.412, 593.9222, 4.624198, 2746.401, 606.6487, 4.525898, 2746.079, 791.454, 3.470196, 2746.271, 599.814, 4.581149, 2747.954, 99.58563, 99.84388, 99.94636, 99.93278, 99.94794, 100.0
258134.40188000002, 281.0330396892377, 280.76531886278804, 281.0505436955642, 19.07111398527758, 19.20318433722942, 19.186763522524092, 5342.086960729938, 5366.795760234923, 5368.456780658538, 85.36439077111709, -3.576436857892986, -11.2112660449352, 5347.034275365384, 5364.325687331806, 5370.688449519586, 0.9999979428613267, 0.9999999283630577, 0.9999987878439518, 59.99650530343685, 60.000737797817926, 60.00172631900316, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 776.6154, 3.523243, 2736.369, 785.975, 3.490566, 2743.475, 587.4969, 4.665798, 2741.466, 606.707, 4.525898, 2745.67, 791.0534, 3.473665, 2745.7, 597.985, 4.599277, 2747.609, 99.57012, 99.84615, 99.7813, 99.93865, 99.92713, 99.9944
258136.73504000003, 280.9388920597811, 280.786687476696, 281.1243510020403, 19.126331675672773, 19.225765901545707, 19.18615018650759, 5349.415617263956, 5370.715380376181, 5375.734304773364, 89.35533874421549, -5.963384384881465, -12.037708912642756, 5353.70518725779, 5372.036980456855, 5376.388655765825, 0.9999985986053571, 0.999999501381069, 0.9999984815953764, 60.00317635513086, 60.00053842288339, 60.004646735382806, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 600], 5500.0, [], 770.3067, 3.542696, 2729.129, 791.8117, 3.468647, 2746.236, 582.5469, 4.693225, 2737.151, 609.8528, 4.498686, 2744.462, 789.165, 3.477318, 2746.027, 599.1977, 4.581698, 2747.956, 99.32824, 99.94664, 99.59149, 99.86343, 99.92638, 100.0
