TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
258456.56732000003, 281.1519600444586, 280.72287190492136, 280.97731979991437, 19.181927645320414, 19.285833327175776, 19.274945373680396, 5365.376695887001, 5388.5201051518625, 5391.560206064079, 92.45394080254309, -11.815017662449463, -12.721075424306036, 5370.2872468914165, 5388.074694158331, 5390.292284088745, 0.9999982929810559, 0.9999980494254966, 0.9999971557032878, 59.99893463542589, 59.99714980577436, 59.99550251342043, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.865, 3.502005, 2741.354, 798.5433, 3.441385, 2748.072, 587.5163, 4.666166, 2741.408, 606.5322, 4.527001, 2746.296, 797.577, 3.445359, 2748.056, 813.9348, 3.36926, 2743.33, 99.76897, 100.0, 99.77318, 99.94883, 100.0, 99.83499
258458.98960000003, 281.159195953535, 280.6736281642346, 281.1512859805562, 19.13789623817052, 19.262868159573845, 19.216875263980473, 5359.990772445914, 5385.754967673892, 5378.16039690044, 86.19305640960431, -4.1747912123883, -9.062041075212619, 5361.278787590413, 5387.175706293153, 5380.965635914554, 0.9999969079470246, 0.9999998801533456, 0.9999965900376001, 59.992615673746414, 59.99021374249362, 59.99242669740802, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5957, 3.5236, 2736.503, 792.2202, 3.467173, 2746.825, 593.8251, 4.624566, 2746.177, 600.3765, 4.577379, 2748.119, 791.3586, 3.470378, 2746.286, 820.3962, 3.336298, 2737.103, 99.56803, 99.96814, 99.94449, 100.0, 99.94638, 99.62054
258461.39304000002, 281.2312054267124, 280.8293558474842, 281.122505282082, 19.153854920477624, 19.254118218767204, 19.23683841155151, 5364.18567123867, 5383.5325857936705, 5386.798593678113, 94.7226613033722, -7.478222164567796, -12.839510320823138, 5359.498653599379, 5384.810060668163, 5385.876461941183, 0.9999969951960035, 0.9999988561850047, 0.9999966660716887, 59.98990636963089, 59.98665683654858, 59.98624965465025, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9044, 3.501648, 2741.517, 798.6795, 3.440649, 2748.53, 587.5745, 4.665982, 2741.527, 606.6099, 4.526817, 2746.025, 797.6342, 3.445724, 2748.439, 814.233, 3.369443, 2743.439, 99.77871, 100.0, 99.77525, 99.94691, 100.0, 99.85145
258463.67184000002, 281.0926985241243, 280.7208221573095, 281.0509109805344, 19.130283504774248, 19.238698282901616, 19.222864129334475, 5361.346295657952, 5381.13128376914, 5379.07604132802, 93.04404009801874, -10.496041763862195, -16.88895785878958, 5355.7105725659285, 5370.504002955934, 5380.3032961230565, 0.9999973314959354, 0.9999979768351989, 0.9999980572656083, 59.991586210163604, 59.99414866406913, 59.990711232686515, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.6351, 3.523778, 2736.364, 792.2008, 3.467173, 2746.486, 593.7669, 4.624566, 2746.34, 606.6876, 4.526449, 2745.964, 791.2251, 3.472204, 2745.722, 812.225, 3.381163, 2745.05, 99.55727, 99.95575, 99.94858, 99.93674, 99.94019, 99.91156
258465.97960000002, 281.25784168755575, 280.8123702951688, 281.1446860931798, 19.12536537531974, 19.23260287217793, 19.24262689606847, 5365.487837528604, 5386.444059915757, 5387.316013449802, 90.54304553532393, -6.792773574613875, -12.335967677648341, 5361.017991010179, 5386.43417918706, 5386.871471066252, 0.9999974959575647, 0.9999989407710083, 0.9999959562258948, 59.99438343621994, 59.99087996270529, 59.99304016721878, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 770.2673, 3.542874, 2729.354, 785.975, 3.490197, 2743.522, 599.6682, 4.58591, 2747.916, 611.1733, 4.490412, 2743.202, 788.1541, 3.481336, 2745.223, 812.563, 3.376218, 2743.077, 99.32267, 99.84787, 100.0, 99.83623, 99.90979, 99.89729
258468.31848000002, 280.9818602982235, 280.7156170030348, 281.0958162987735, 19.156272051177783, 19.24636420061272, 19.2465518736623, 5358.098260896746, 5382.344148408396, 5382.982011967193, 90.06021056825784, -8.47038974914949, -12.546305462692505, 5355.111610335936, 5381.807698770723, 5386.103824790745, 0.9999981430429723, 0.9999991903283427, 0.9999973194669286, 59.99105111888469, 59.98860476572347, 59.99160943982961, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.714, 3.524135, 2735.876, 789.8467, 3.478409, 2745.23, 593.8057, 4.623829, 2746.395, 606.5905, 4.526817, 2746.129, 785.064, 3.493937, 2743.036, 814.1535, 3.369626, 2743.274, 99.56961, 99.91004, 99.95461, 99.94276, 99.82407, 99.83886
258470.69016000003, 281.18076743913537, 280.7963565590044, 281.09824559856094, 19.132833755749274, 19.24115563621719, 19.22132381789461, 5349.524999721496, 5379.8957593785635, 5374.788349864618, 88.08555132867241, -4.6222117122022155, -12.348516717796088, 5352.009386419645, 5379.005264776255, 5374.572852398127, 0.999998326502969, 0.9999995479135335, 0.9999981516531566, 59.98586269459827, 59.99323220733973, 59.99300679513038, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 780.0063, 3.510036, 2739.938, 780.3524, 3.511933, 2738.218, 587.5357, 4.666166, 2741.637, 600.3377, 4.577379, 2747.954, 778.7884, 3.515304, 2738.014, 820.3365, 3.336848, 2737.28, 99.71744, 99.65483, 99.77709, 100.0, 99.63368, 99.62668
258473.09036000003, 281.23737764644517, 280.7790335693509, 281.0670649365831, 19.125742392996997, 19.23387513801087, 19.2350972595463, 5355.6992577173005, 5381.714308032756, 5384.771370231233, 90.30585137519438, -4.335098379144256, -13.185739680026813, 5357.458651490869, 5386.444085564968, 5382.424757785858, 0.9999968860173233, 0.9999996464941955, 0.9999964873605905, 59.98787625759458, 59.99077706065709, 59.99439439209846, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5957, 3.522351, 2735.771, 785.9361, 3.490197, 2743.363, 593.7669, 4.624566, 2746.397, 606.5905, 4.526266, 2746.075, 785.0067, 3.493937, 2743.146, 814.1137, 3.36871, 2743.617, 99.56577, 99.84197, 99.9525, 99.9368, 99.82216, 99.80938
258475.40120000002, 281.31398360736864, 280.7996650987242, 281.0255223965988, 19.14817836964339, 19.24709922745387, 19.23958491057049, 5356.623828081698, 5380.09945170648, 5383.080597324986, 89.80844675259232, -6.931939114038869, -11.662734166387509, 5358.199320905265, 5382.4211398119705, 5384.248032035266, 0.9999955694483177, 0.9999990350821354, 0.9999969377703682, 59.98781606222031, 59.98508393518256, 59.98660309482563, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9241, 3.501648, 2741.506, 785.975, 3.490197, 2743.417, 587.4969, 4.666166, 2741.576, 606.7264, 4.525898, 2746.021, 785.0449, 3.493937, 2743.085, 814.0143, 3.368344, 2743.031, 99.77452, 99.84405, 99.77922, 99.93884, 99.83199, 99.80495
258477.73224, 281.0951811842561, 280.69678583374014, 280.98946550924796, 19.13865332277008, 19.220319218654154, 19.23022076750804, 5351.196259193808, 5377.731815193404, 5383.121234944705, 90.85394580645197, -5.66332424404564, -17.174294610352263, 5355.991272006118, 5378.075638689205, 5381.149434143025, 0.9999971388458525, 0.9999986943454836, 0.9999941498016228, 59.97834577961241, 59.98363889929052, 59.98436529162525, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 789.2132, 3.478804, 2745.577, 792.337, 3.466436, 2746.652, 581.2463, 4.703533, 2734.127, 612.785, 4.471842, 2740.45, 791.3777, 3.470378, 2746.281, 807.7716, 3.398559, 2746.476, 99.92438, 99.96994, 99.49579, 99.72785, 99.94829, 99.95907
258480.10372, 281.1167140229769, 280.71392351333066, 280.9972102070856, 19.135192660739133, 19.271600673622697, 19.241237417130343, 5365.213699449189, 5377.191483405419, 5382.088568017811, 89.95636705343918, -7.393649081762419, -14.661349574159885, 5358.507055689395, 5383.437328927424, 5384.5082778552305, 0.9999963736136988, 0.9999990678815462, 0.9999960981093322, 59.98707135932147, 59.98353216882515, 59.98277128484684, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9044, 3.50147, 2741.396, 786.0139, 3.490382, 2743.417, 587.4969, 4.665798, 2741.521, 606.707, 4.526449, 2746.13, 787.1049, 3.484806, 2745.045, 814.0541, 3.370542, 2743.546, 99.77262, 99.84799, 99.7813, 99.93283, 99.90332, 99.85361
258482.43516000002, 281.1298787264857, 280.76337295708333, 281.04090738347116, 19.15403556470446, 19.258114485471772, 19.22573739474302, 5359.895309595299, 5382.290399591509, 5375.054970830338, 91.87028777388514, -6.600364906732466, -12.496451698716555, 5359.6851519022, 5383.6434148062035, 5376.425171769254, 0.9999961875370521, 0.999999320060305, 0.9999974878271641, 59.98750381327383, 59.98780202899431, 59.988186146572374, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9044, 3.501827, 2741.302, 792.6872, 3.462568, 2746.901, 588.8557, 4.655859, 2743.762, 603.7554, 4.558442, 2747.687, 795.0782, 3.454125, 2747.903, 819.5612, 3.338679, 2737.456, 99.76706, 99.96246, 99.85663, 99.99291, 100.0, 99.63814
258484.78744000001, 281.1012753745737, 280.6992825957271, 280.9973067293709, 19.151840785325604, 19.265673319438104, 19.256541010915104, 5361.39203164681, 5385.981365271309, 5386.814788400842, 93.557178166169, -9.400781033686599, -9.995591347561913, 5362.34459097963, 5378.6469700170965, 5384.796694651469, 0.9999938914197621, 0.9999995029638725, 0.9999951995434934, 59.99269572380031, 59.988450471208346, 59.98919615574282, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 780.1838, 3.510036, 2739.756, 794.5355, 3.460173, 2746.853, 588.5645, 4.662117, 2741.8, 606.6682, 4.526082, 2745.964, 791.3968, 3.470744, 2746.278, 814.6903, 3.366696, 2742.809, 99.70649, 99.97589, 99.80154, 99.9409, 99.96408, 99.83312
258487.10724, 281.03653601696703, 280.70707769926105, 280.9940778983871, 19.16676860415952, 19.279813011200517, 19.249933577088534, 5363.014672611713, 5382.790582486378, 5377.5871197314145, 90.4951060898581, -11.136062292779116, -16.621461296893813, 5360.647225052461, 5383.767218736215, 5384.157328435215, 0.9999965825919229, 0.9999986806837007, 0.999995145767067, 59.99198156380691, 59.994553965806034, 59.99541132125593, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.6943, 3.522172, 2736.268, 798.5238, 3.441754, 2748.349, 593.8251, 4.624566, 2746.227, 606.6682, 4.527001, 2745.969, 797.5388, 3.445724, 2748.324, 814.0541, 3.369809, 2743.271, 99.58388, 100.0, 99.94632, 99.94708, 99.99301, 99.83876
258489.46396000002, 281.0278309516856, 280.73853803762313, 280.9389397199188, 19.154222181938312, 19.28525693858262, 19.25272097802188, 5362.75886111124, 5386.34628904736, 5391.4187667435035, 91.69549237296712, -6.967781536625353, -18.083014892155006, 5359.354839974594, 5390.889961614406, 5392.834796469001, 0.9999954384673878, 0.999999396157044, 0.9999984354329505, 59.992043131394965, 59.98804018203034, 59.99440374905708, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 770.3264, 3.542696, 2728.579, 804.8663, 3.413756, 2747.665, 600.2311, 4.578916, 2747.969, 612.7656, 4.472209, 2740.616, 803.8526, 3.418513, 2748.062, 807.6921, 3.40039, 2746.898, 99.33589, 99.99867, 100.0, 99.73193, 100.0, 99.97075
258491.79516, 280.9611851230991, 280.67161475355704, 281.0240160633431, 19.17059438480943, 19.289314518669226, 19.251152031969177, 5363.293082826877, 5394.405661043345, 5391.964712069881, 89.3689617019329, -5.686912567435684, -15.113398306912359, 5362.955033390352, 5393.587810373694, 5390.459933364917, 0.9999965683082848, 0.9999985230229848, 0.9999974871318447, 59.982102008558044, 59.983749444839624, 59.985133400242646, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5957, 3.5236, 2736.278, 798.5044, 3.441385, 2748.017, 593.7475, 4.625302, 2746.342, 606.6293, 4.527001, 2746.021, 797.5007, 3.445541, 2747.945, 814.0143, 3.369992, 2743.738, 99.54282, 100.0, 99.95244, 99.94479, 100.0, 99.86437
258494.12904000003, 281.0220442572442, 280.7829679458869, 281.061537605455, 19.112372493131456, 19.227881192987002, 19.19368472434459, 5351.644242791054, 5380.948873450745, 5375.710799088563, 86.72156104786927, -3.7179625601538646, -12.495339888420062, 5358.659772959414, 5384.857626434546, 5378.348752388623, 0.9999978775549211, 0.9999996324124875, 0.9999989109373456, 59.98209481623979, 59.98756831496331, 59.985016394182, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5563, 3.523243, 2736.326, 798.5044, 3.441201, 2747.959, 593.7863, 4.624566, 2746.285, 606.6099, 4.527001, 2746.188, 797.5388, 3.445541, 2747.984, 814.2728, 3.367429, 2742.746, 99.55655, 100.0, 99.94845, 99.94492, 100.0, 99.82866
258496.45900000003, 281.1790340155572, 280.85329321800975, 281.12859969423255, 19.142381455152908, 19.26771179555009, 19.253926718869884, 5360.133948247903, 5388.247104256241, 5387.388096593201, 95.57639014327333, -5.237859038763645, -9.844015611740474, 5360.199645285334, 5375.736071530685, 5383.553702135737, 0.9999979023572335, 0.9999986016994156, 0.9999969141742379, 59.98233496450338, 59.983659240126514, 59.98729940192786, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.8453, 3.501291, 2741.961, 792.2786, 3.46662, 2746.652, 587.5939, 4.663037, 2742.474, 602.0077, 4.564325, 2747.617, 794.4869, 3.45796, 2747.581, 816.4995, 3.361019, 2741.747, 99.77244, 99.96177, 99.80974, 100.0, 99.99559, 99.78327
258498.80088000002, 280.9596821107999, 280.7234279595686, 280.98804980623487, 19.161939578810234, 19.247741418095682, 19.251521291937145, 5360.38968646902, 5390.809898798543, 5383.437490142385, 92.61387648890468, -8.941877425347002, -14.584997943799635, 5363.685381557754, 5384.501582647461, 5382.986038570468, 0.9999948874829929, 0.9999984619696853, 0.9999969876556519, 59.98355386117535, 59.98519858609351, 59.985235735134026, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 777.2266, 3.51896, 2737.595, 796.4421, 3.452437, 2747.418, 590.4669, 4.6496, 2743.314, 606.6293, 4.526633, 2746.017, 791.4921, 3.470196, 2746.661, 814.1336, 3.369809, 2742.921, 99.63218, 99.98966, 99.86079, 99.93868, 99.94464, 99.84073
258501.19528, 281.1452343936593, 280.7325187261221, 281.0017210612417, 19.120787885984154, 19.25186857839826, 19.207490832897474, 5353.151103124459, 5378.195043951244, 5382.14329810086, 90.99867753242006, -0.9690545813871552, -11.49293906856019, 5359.267210726673, 5382.098394058621, 5375.61059578882, 0.99999720873621, 0.9999990330605915, 0.9999941327875927, 59.9820867656264, 59.98624055578937, 59.985824577896175, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 786.3743, 3.486835, 2744.457, 787.2396, 3.485961, 2743.669, 581.4598, 4.703349, 2734.186, 612.8044, 4.472761, 2740.505, 785.0449, 3.493937, 2743.034, 807.8114, 3.400207, 2746.611, 99.86783, 99.85618, 99.512, 99.73412, 99.82788, 99.96243
258503.48908000003, 281.0993260948547, 280.65480804157886, 281.02523367316957, 19.154211726193402, 19.276204872694475, 19.241915720647714, 5355.6412465807125, 5384.774579252545, 5382.476376681194, 93.69214886349982, -8.321319048375813, -14.861945245028437, 5362.262480923462, 5380.389723043822, 5383.267360459437, 0.9999977923338392, 0.9999989083989542, 0.9999966185301956, 59.98243853637451, 59.987886544426686, 59.9864278286368, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9044, 3.50147, 2741.511, 792.2786, 3.466436, 2746.485, 587.4775, 4.666166, 2741.405, 606.6876, 4.526082, 2745.91, 791.3777, 3.470013, 2746.329, 814.0939, 3.369443, 2743.271, 99.7747, 99.95545, 99.77082, 99.93884, 99.95003, 99.83846
258505.79164, 281.0394178281206, 280.71104202975636, 280.9917377058186, 19.152929360487047, 19.245069160233093, 19.248415358455027, 5358.301345723535, 5387.364555605879, 5386.257060052523, 90.03896510917934, -8.294975486619705, -12.143235368499518, 5357.203178618051, 5383.950951738708, 5382.1316386744875, 0.9999955672300269, 0.9999988310657489, 0.9999971395020351, 59.98226044582409, 59.98352432487134, 59.983606553692155, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.8847, 3.50147, 2741.349, 785.9945, 3.490566, 2743.355, 587.4969, 4.666166, 2741.463, 606.5905, 4.527001, 2745.962, 791.4158, 3.470378, 2746.5, 814.1336, 3.369626, 2742.984, 99.76861, 99.8418, 99.77713, 99.93669, 99.94812, 99.85792
258508.13272000002, 281.2559455751766, 280.7958242872101, 281.0746833140574, 19.163397371962894, 19.276136088009032, 19.243754891088, 5359.836184646299, 5390.084300901225, 5384.3747542013525, 84.14148540701672, -3.535487465871938, -10.3320306573969, 5361.157229108792, 5386.376826425719, 5381.9397589377495, 0.9999986425785955, 0.9999995528591848, 0.9999985810506572, 59.985847733249756, 59.985863940532674, 59.98577970296644, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5563, 3.523064, 2736.331, 779.7298, 3.513038, 2739.155, 593.864, 4.624566, 2746.396, 600.3571, 4.577196, 2748.066, 797.577, 3.445541, 2748.158, 820.3564, 3.336298, 2736.942, 99.58615, 99.66868, 99.94431, 100.0, 100.0, 99.62272
258510.43812000004, 280.9657898302419, 280.72419640571036, 281.0369420051507, 19.17071834703283, 19.267220340583524, 19.24675259818331, 5366.187486811557, 5382.739360508016, 5377.640289369202, 87.4312534717098, -5.821324597455259, -14.757557916708265, 5361.598288232198, 5382.654907043644, 5388.272812647945, 0.9999970809443726, 0.9999985357898847, 0.9999965059000778, 59.990902334449125, 59.98832973031922, 59.987736677199294, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9044, 3.50147, 2741.459, 785.975, 3.490566, 2743.472, 587.5357, 4.665798, 2741.466, 606.5322, 4.525898, 2745.911, 791.7974, 3.467274, 2747.031, 814.1734, 3.369443, 2743.318, 99.7728, 99.85418, 99.77304, 99.94278, 99.97557, 99.82211
258512.78592000002, 281.16319216978513, 280.79902483126864, 281.031561494271, 19.149936575323903, 19.253371479132795, 19.23520825624088, 5359.875972244451, 5385.7957025226515, 5390.351124682, 91.00556583922548, -8.972584572011328, -15.649003746241988, 5357.6612503086335, 5384.995053993735, 5386.441600407541, 0.9999935472005572, 0.9999990527323039, 0.9999947197791549, 59.98702544248867, 59.992963602182705, 59.98786052331106, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.6154, 3.523421, 2735.723, 785.975, 3.490566, 2743.583, 593.7669, 4.621621, 2747.012, 608.0081, 4.510269, 2744.401, 800.915, 3.430566, 2748.34, 809.5013, 3.391967, 2746.299, 99.56403, 99.84603, 99.96063, 99.87988, 100.0, 99.94076
258515.11896000002, 281.0099463823662, 280.8103101973116, 280.9712388059191, 19.123169035312443, 19.278139834213547, 19.254119565389225, 5361.016355193416, 5389.696230477375, 5387.323146664401, 86.0643503862998, -8.17150855357113, -14.430315850774377, 5367.57658697544, 5384.508324157182, 5386.073995599779, 0.999995388263209, 0.9999988545089468, 0.9999967976267301, 59.99155334458931, 59.99341776634928, 59.99626961027556, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 771.3516, 3.538234, 2731.292, 789.6327, 3.478409, 2745.026, 596.6981, 4.607999, 2747.019, 607.5614, 4.521117, 2745.962, 797.6914, 3.444993, 2748.164, 813.9944, 3.369992, 2743.621, 99.40279, 99.92305, 99.97515, 99.92815, 100.0, 99.85148
258517.42972000001, 280.9400534169017, 280.7731109101808, 281.0464827622336, 19.166057646100946, 19.285136679673613, 19.261277852285527, 5362.454500939373, 5388.6259531508385, 5385.660373951332, 89.54472370002577, -6.563516592255837, -12.140121991536944, 5363.810348359332, 5385.699615642521, 5396.695335637171, 0.9999963331121521, 0.9999994950186821, 0.9999973602765394, 59.99206422243017, 59.99108864973605, 59.99236124254555, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5563, 3.522351, 2736.283, 791.6171, 3.468094, 2746.596, 593.8251, 4.624566, 2746.287, 606.5905, 4.527001, 2746.025, 797.5579, 3.445541, 2748.056, 813.9547, 3.369992, 2742.756, 99.58441, 99.97086, 99.94645, 99.93896, 100.0, 99.87281
258519.83888000002, 280.93723413372084, 280.6550832821218, 280.9533579660812, 19.15428374935621, 19.2605758139137, 19.23130537092676, 5359.8571044615655, 5387.22313576619, 5381.021503606588, 91.09929698641918, -5.528438668432955, -9.884827119282477, 5358.216113498375, 5387.161600791756, 5374.092706328393, 0.9999983042896557, 0.9999992638800247, 0.9999978739362707, 59.98661445793137, 59.99148546160057, 59.99059591821031, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.8847, 3.501113, 2741.344, 798.5627, 3.441201, 2748.123, 587.4969, 4.666166, 2741.524, 600.3571, 4.577012, 2748.06, 791.3968, 3.470013, 2746.333, 820.3564, 3.336298, 2737.394, 99.78689, 100.0, 99.77517, 100.0, 99.9502, 99.6121
258522.19928000003, 281.0536118540483, 280.6729309337392, 280.921649965234, 19.134532207869302, 19.277793299294355, 19.23793444635561, 5358.599097392271, 5383.975444418559, 5383.362727517102, 90.89213338751733, -9.08628547539547, -14.614194569860615, 5361.290677153405, 5378.246926666088, 5384.998396840602, 0.9999965333317075, 0.9999966119080815, 0.9999956099485361, 59.99314423974574, 59.99121226442702, 59.991598243478755, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.7928, 3.522707, 2736.086, 792.2786, 3.466805, 2746.763, 593.8445, 4.624382, 2746.229, 606.6876, 4.526817, 2746.081, 797.4053, 3.444811, 2747.889, 814.2927, 3.369077, 2743.223, 99.59346, 99.96583, 99.95058, 99.94479, 100.0, 99.83235
258524.54736000003, 281.11647383743446, 280.6898523511148, 280.9749790604712, 19.134409179357927, 19.257134648090773, 19.246647103098955, 5361.775366868787, 5382.188888721918, 5381.310473270709, 97.07920109639417, -8.476468281055531, -15.731550684813215, 5352.410730783866, 5385.360398994241, 5383.311861374943, 0.9999952265438412, 0.9999989243619009, 0.9999944037990757, 59.9902774910296, 59.99417830464124, 59.99712685828459, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9044, 3.501648, 2741.459, 798.5822, 3.441017, 2748.106, 587.4775, 4.665798, 2741.579, 606.6487, 4.527184, 2746.074, 791.3395, 3.470561, 2746.448, 814.0541, 3.372556, 2743.71, 99.77489, 100.0, 99.77509, 99.94104, 99.94216, 99.85473
258526.89084, 280.9475334845368, 280.786661392058, 281.065166722855, 19.168721282410107, 19.251224621300967, 19.2347429303849, 5364.062182657441, 5384.731326692199, 5389.222143333143, 87.76781895612294, -9.185175595486726, -12.911098454563103, 5362.2779042736, 5393.0077097953545, 5386.548945662331, 0.9999956028683507, 0.9999988414644031, 0.9999965526919224, 59.99274491726426, 59.990373784049, 59.994564382294406, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 789.2329, 3.478804, 2745.577, 804.9247, 3.413019, 2747.594, 581.188, 4.704085, 2734.576, 612.3578, 4.482138, 2742.626, 787.0096, 3.485171, 2744.95, 811.3701, 3.381712, 2744.372, 99.92647, 99.99606, 99.50187, 99.79835, 99.89984, 99.90395
258529.21940000003, 281.08837478358396, 280.7535494735413, 281.08517834845475, 19.153119349467172, 19.260620051813273, 19.262972823200027, 5363.363851675258, 5390.227142114919, 5389.10975542845, 87.3418813691851, -10.825108862454954, -15.801610103596431, 5356.685685035327, 5387.73698966804, 5392.906831585183, 0.9999958313431272, 0.9999983622502963, 0.9999965457622094, 59.99246739198673, 59.992990007935084, 59.994315699569846, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.8847, 3.501827, 2741.569, 798.5627, 3.441017, 2747.898, 587.5163, 4.666903, 2741.578, 606.6682, 4.526449, 2745.966, 791.3395, 3.470196, 2746.445, 814.1137, 3.370725, 2743.259, 99.7768, 100.0, 99.77713, 99.93882, 99.95425, 99.8383
258531.58884, 280.9244005588438, 280.70917769249354, 280.8954556481542, 19.14523009352001, 19.26443823990118, 19.22029684401212, 5356.4985153389625, 5385.2817623880655, 5376.76494357626, 87.80651074033858, -0.7158680470483887, -11.08015398501584, 5357.343027171623, 5383.637966690033, 5378.781156974682, 0.9999971014028037, 0.9999998874957156, 0.9999979157948147, 59.98757711944506, 59.99212733894418, 59.99009260871792, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 780.5583, 3.511999, 2738.163, 793.7378, 3.461647, 2746.833, 592.0004, 4.632849, 2746.009, 600.3377, 4.577379, 2747.954, 797.5579, 3.445541, 2747.838, 820.4161, 3.336848, 2737.56, 99.67904, 99.96707, 99.93839, 100.0, 100.0, 99.61657
258533.90360000002, 281.06276604637907, 280.7681410950236, 280.9681241292923, 19.165116907435454, 19.27723693818065, 19.265759404959642, 5357.316931745568, 5383.30123294112, 5374.9943976974455, 92.94982272673496, -6.654115682608563, -10.122922761841437, 5364.075592590219, 5387.236618740933, 5383.874067252973, 0.9999973910033726, 0.9999991056240408, 0.9999970027676225, 59.98905997085755, 59.991215665152026, 59.99404832580667, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.6876, 3.501827, 2741.511, 798.5822, 3.441017, 2748.236, 587.5163, 4.66635, 2741.523, 606.5905, 4.526449, 2746.016, 791.3586, 3.470013, 2746.168, 814.0342, 3.369626, 2743.381, 99.77106, 100.0, 99.77904, 99.93865, 99.94817, 99.84273
258536.27108000003, 281.0457758696175, 280.7261666349343, 280.9943348866723, 19.11219084697351, 19.263693803211808, 19.251628803726945, 5355.092044966227, 5385.146450957603, 5382.186426393702, 92.0401536739123, -16.86320971219311, -12.515675261119213, 5364.815531142121, 5375.453534049426, 5386.00386298309, 0.9999958798658407, 0.9999990400150129, 0.9999956830823195, 59.98731177768798, 59.989062598320984, 59.988258403120604, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5563, 3.522886, 2735.876, 792.2592, 3.466805, 2746.702, 593.8251, 4.624566, 2746.288, 606.5711, 4.526633, 2746.074, 797.5961, 3.444993, 2747.42, 813.4974, 3.37164, 2743.905, 99.56786, 99.96361, 99.95657, 99.93887, 100.0, 99.86182
258538.72568000003, 281.0583392363964, 280.7333291353243, 281.0013862928629, 19.128751863585343, 19.25246737508235, 19.23817151033501, 5359.144970549116, 5384.396563684903, 5385.241262645155, 91.89811776686747, -11.518734606105681, -17.851723087913342, 5355.052477579212, 5387.718432275463, 5389.404170050671, 0.9999966710581594, 0.9999984195438943, 0.999995418275159, 59.99293584920135, 59.988736541001494, 59.987606544184644, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 770.2673, 3.541982, 2728.436, 785.975, 3.490382, 2743.533, 600.0952, 4.579284, 2748.077, 612.7656, 4.472026, 2740.282, 803.7762, 3.41833, 2747.737, 807.7915, 3.40039, 2746.636, 99.30421, 99.83996, 100.0, 99.72996, 100.0, 99.96121
258541.17032000003, 280.9874531398537, 280.8687923545027, 281.02300002702526, 19.15949012461681, 19.26366182520586, 19.265013673462164, 5363.162055598952, 5384.647113603407, 5392.37690808536, 91.08978314126011, -6.3356663418544485, -11.912921901875507, 5361.499372480971, 5389.708128505552, 5388.113232938742, 0.9999968073703119, 0.9999995502291271, 0.9999975269708344, 59.984855204964965, 59.984049242764, 59.98713770842775, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.576, 3.522707, 2735.813, 792.2981, 3.467173, 2746.48, 593.864, 4.624382, 2746.399, 606.5322, 4.527369, 2746.075, 797.5388, 3.445359, 2747.946, 814.5114, 3.370358, 2743.382, 99.56733, 99.9581, 99.95253, 99.94072, 100.0, 99.84277
258543.59428000002, 280.9609505070747, 280.78131725074843, 280.9131315905328, 19.131931198963244, 19.25286786279661, 19.212355643197295, 5361.118700629744, 5380.1167589434135, 5375.768457407419, 86.62841684883514, -3.3670270410652847, -15.017945516779946, 5355.218090411897, 5383.478379069136, 5374.821344996286, 0.9999963079199711, 0.9999998510489104, 0.9999978395149288, 59.98567284994599, 59.9836734012505, 59.98208987206468, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 777.5617, 3.517889, 2738.187, 783.4653, 3.500881, 2740.876, 590.1951, 4.653649, 2742.589, 601.231, 4.573151, 2748.064, 790.6719, 3.472935, 2746.07, 820.3564, 3.336481, 2737.568, 99.65371, 99.76995, 99.8281, 100.0, 99.94678, 99.61224
258545.89796000003, 281.2655798093646, 280.8377011315095, 281.0833083498737, 19.150125660247465, 19.262580111199007, 19.23789791751562, 5359.068438882688, 5380.7105680819, 5383.335929249682, 90.51998777101244, -8.440933661786858, -12.880092794043549, 5355.361805564677, 5390.11361575698, 5383.143498173665, 0.9999966587250275, 0.9999983018641789, 0.9999981003283346, 59.97929308858365, 59.98401185084147, 59.98147290205597, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 778.8629, 3.516818, 2736.629, 785.2746, 3.49296, 2743.532, 593.864, 4.624382, 2746.283, 606.5905, 4.526082, 2746.189, 797.4244, 3.445724, 2748.331, 814.571, 3.367062, 2743.274, 99.59702, 99.84707, 99.94836, 99.93887, 100.0, 99.82021
258548.21632, 281.08870944836207, 280.72457512454696, 281.0197682333744, 19.149315476571083, 19.254710816227853, 19.231666225457918, 5353.352849925801, 5380.4272936977395, 5380.321371821613, 87.13458137461566, -9.73221387164449, -15.805719215758742, 5359.267392587018, 5385.822524773996, 5384.60376114074, 0.9999970456498745, 0.9999983239171626, 0.999996424869713, 59.9737330592877, 59.97441010010274, 59.98400333036268, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.865, 3.50147, 2741.402, 786.0139, 3.490382, 2743.584, 587.5357, 4.66635, 2741.523, 606.6682, 4.526266, 2746.134, 791.3395, 3.470561, 2746.397, 814.0939, 3.369626, 2743.268, 99.77071, 99.84209, 99.77713, 99.94294, 99.95823, 99.83863
258550.62364000003, 281.13537825462674, 280.79017464491886, 280.9631459514478, 19.11985922891278, 19.23997734842236, 19.21906978062012, 5352.248875233141, 5385.62561236744, 5382.616489490523, 88.3167652449165, -10.086463750394387, -13.118619769698853, 5359.436278665582, 5384.082205872691, 5380.750504658387, 0.9999963596564168, 0.9999995118130962, 0.9999931474188507, 59.983743074573184, 59.98085360146513, 59.98531442847881, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 789.2526, 3.478447, 2745.294, 792.2786, 3.466989, 2746.486, 581.188, 4.703901, 2733.906, 612.8239, 4.472394, 2740.389, 785.064, 3.493937, 2743.19, 807.8114, 3.400207, 2746.724, 99.91638, 99.95575, 99.50387, 99.73385, 99.82788, 99.9644
258553.00884000002, 281.08886619511014, 280.7515994100284, 281.03392090149123, 19.134288579810118, 19.239778226131392, 19.239850021920777, 5358.540236174487, 5382.088884568996, 5380.360077675345, 92.57547671831526, -7.381295560896149, -13.823519491837487, 5357.896497435185, 5382.172428224194, 5382.08381009754, 0.9999970643379129, 0.9999993608904192, 0.9999971951146955, 59.986105592700746, 59.98412963570781, 59.98155647588731, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9044, 3.501648, 2741.402, 786.0139, 3.490382, 2743.36, 587.5163, 4.665798, 2741.525, 606.5711, 4.527184, 2745.964, 791.3968, 3.470196, 2746.449, 814.074, 3.369443, 2743.145, 99.77071, 99.84603, 99.77521, 99.94104, 99.95442, 99.83028
258555.34316000002, 281.20471844139826, 280.8877598877978, 281.19146037911025, 19.12485581698951, 19.244308271174386, 19.202071140011313, 5355.358103160276, 5383.684988192289, 5376.376228622136, 87.37568589867624, -4.456712181841112, -14.94413406222975, 5353.949763172274, 5379.755264537963, 5372.568996242023, 0.9999970332951813, 0.9999999568264856, 0.9999979348596846, 59.986913744156304, 59.98860770792505, 59.98660141667985, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.9241, 3.501648, 2741.349, 786.0334, 3.490382, 2743.525, 587.5939, 4.665614, 2741.466, 606.3769, 4.528656, 2746.553, 783.8241, 3.500512, 2741.261, 814.8096, 3.365964, 2740.349, 99.7747, 99.84603, 99.77721, 99.96207, 99.76558, 99.77111
258557.68936000002, 281.1800844902434, 280.7657761935079, 281.0643979874364, 19.145050860601668, 19.235501594924752, 19.2381452061834, 5355.809642099036, 5385.7357149511245, 5383.438750899308, 91.18551679476946, -5.003489032119887, -15.196038137517917, 5357.9984505976645, 5383.079696928805, 5383.707202011505, 0.9999977728731861, 0.9999997857014794, 0.999997028537317, 59.99193229989217, 59.98883761562624, 59.98786831825396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5563, 3.522529, 2736.885, 780.7999, 3.508986, 2740.38, 591.7869, 4.638556, 2744.432, 603.9302, 4.543916, 2746.487, 783.7668, 3.496859, 2742.783, 815.1277, 3.364316, 2742.551, 99.58125, 99.71616, 99.88917, 99.97266, 99.80112, 99.80987
258560.09024000002, 281.04185250184, 280.6621163000111, 280.9999380688582, 19.14894214464747, 19.25847585901298, 19.226288968294703, 5358.163580234137, 5383.920489973465, 5383.471186852357, 91.09847077799452, -6.507128387436296, -11.049173102867826, 5365.1861697635795, 5384.294470330981, 5379.8749981844385, 0.9999968613469101, 0.9999992214598297, 0.999997112024627, 59.989301013812316, 59.98929643173369, 59.98743419055078, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 779.5332, 3.515033, 2737.446, 785.9556, 3.490197, 2743.3, 593.3204, 4.625854, 2746.287, 606.707, 4.525714, 2745.962, 785.0258, 3.49412, 2742.868, 814.1137, 3.369809, 2743.162, 99.65246, 99.84, 99.94849, 99.93682, 99.83008, 99.8409
258562.48880000002, 281.0697269744801, 280.79583162327543, 281.07549965832794, 19.13019797801475, 19.247073446478034, 19.229665587191047, 5358.618294070563, 5378.514430586913, 5380.063161964192, 91.34858468176125, -7.974048393749399, -15.01716014745034, 5353.345792455381, 5376.6912857187735, 5384.186784976099, 0.9999959391211073, 0.9999983568551845, 0.9999974260564292, 59.99639582326354, 59.99321506541081, 59.99262745124808, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 770.4841, 3.541982, 2728.22, 792.1813, 3.466989, 2746.767, 600.0369, 4.578363, 2747.967, 612.6879, 4.471842, 2740.281, 791.3395, 3.470378, 2746.221, 807.7716, 3.400207, 2746.673, 99.31311, 99.95378, 100.0, 99.73174, 99.94609, 99.96627
258564.83284000002, 281.2484859171485, 280.8722821703871, 281.1829798891129, 19.120902164734623, 19.241633352647604, 19.241903546894775, 5358.608406356916, 5381.59192477104, 5383.137588513732, 91.2578171361705, -7.882192856603524, -12.332862612578083, 5360.825690096454, 5379.859430599524, 5381.801390428696, 0.9999970682521172, 0.9999995120540746, 0.9999964773415482, 59.993489892162046, 59.991772231147856, 59.990995533108205, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.4971, 3.522886, 2735.556, 785.9556, 3.490382, 2743.476, 593.8834, 4.624382, 2746.342, 606.6876, 4.526266, 2746.077, 785.0067, 3.49412, 2743.092, 813.9745, 3.369077, 2742.758, 99.59362, 99.84405, 99.9505, 99.93493, 99.83222, 99.83902
258567.13928000003, 281.11726441347986, 280.7586002544202, 281.0346612153799, 19.156644820209767, 19.25744733793072, 19.24580572310347, 5359.43906905351, 5387.443638261591, 5379.237974194057, 91.58423275546261, -10.638999064510244, -9.049164007653872, 5352.324904394066, 5374.542388658313, 5375.871213082782, 0.9999982980873606, 0.9999993447305965, 0.9999965610328468, 59.996869982652875, 59.99341844175912, 59.99192831389207, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.5563, 3.522707, 2736.005, 792.2202, 3.46662, 2746.593, 593.9417, 4.623645, 2746.395, 606.6099, 4.526449, 2745.971, 791.3395, 3.470378, 2746.119, 813.9745, 3.370175, 2743.617, 99.57569, 99.95963, 99.9527, 99.93701, 99.95031, 99.84521
258569.47404000003, 281.16654320039356, 280.85689120620253, 281.1784975841185, 19.159457459378874, 19.267750123963033, 19.21625242054226, 5366.038980240205, 5383.537672365074, 5381.82320355957, 91.83101599047177, -7.574307329174189, -13.97608224868145, 5361.952198202545, 5386.477802232252, 5383.692937474616, 0.999995494223159, 0.9999976012140547, 0.9999966498462618, 59.9968022224472, 59.98759549567381, 59.9907368278859, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 782.8058, 3.501113, 2740.914, 798.5627, 3.441017, 2747.956, 587.5357, 4.665982, 2741.577, 600.3377, 4.577196, 2747.951, 797.3481, 3.449011, 2747.784, 818.6665, 3.349666, 2740.028, 99.77471, 100.0, 99.77717, 100.0, 100.0, 99.72072
258571.81488000002, 281.28811143148306, 280.8913578419214, 281.1786388146496, 19.13663015911576, 19.232074816932954, 19.246239564256935, 5362.054389108341, 5382.87606519987, 5383.099572859279, 90.05166774569147, -8.088192574839013, -11.181196088583306, 5358.045980739433, 5386.679264436305, 5382.438725241722, 0.9999957506672608, 0.999998081219314, 0.9999961231105551, 59.985023389888866, 59.9869521973828, 59.987652923240226, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 600 800 800], 5500.0, [], 776.6351, 3.523064, 2736.259, 792.6288, 3.46312, 2747.412, 592.1169, 4.63653, 2744.717, 606.5905, 4.527001, 2746.076, 795.803, 3.452298, 2747.53, 814.3324, 3.366879, 2742.909, 99.56631, 99.96908, 99.90155, 99.94081, 100.0, 99.82555
