TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
259214.01156, 281.17500464967736, 280.8348364030439, 281.0444129788927, 19.111839759305404, 19.210694648538727, 19.208487026678206, 5346.300877741362, 5369.472936815703, 5374.349573787356, 90.70097847630723, -9.835554462400523, -15.824878618300772, 5354.297445339398, 5368.734984785327, 5377.270262321868, 0.999996903744349, 0.9999971355939593, 0.9999949603066355, 60.034553487956174, 60.03591567773762, 60.03278968859066, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5453, 3.528954, 2733.254, 789.0295, 3.47933, 2745.496, 593.9028, 4.624198, 2746.396, 774.5804, 3.529726, 2733.961, 600.306, 4.57691, 2748.106, 599.8936, 4.579684, 2748.063, 99.50395, 99.9197, 99.95249, 99.48549, 100.0, 100.0
259216.34040000002, 281.3644457091267, 280.8065970925596, 281.0736910759587, 19.115969788648986, 19.203760162973573, 19.178107342238718, 5350.245238798196, 5365.094842020953, 5369.890606238743, 91.29899680133903, -6.314733498430996, -15.13586820730643, 5355.204112462147, 5367.951309415376, 5374.0573433868585, 0.9999986366327764, 0.9999973487427269, 0.9999968877737658, 60.028642077364104, 60.03079477550982, 60.030948072449156, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 780.7753, 3.508787, 2739.981, 782.6676, 3.50217, 2741.245, 587.6133, 4.665614, 2741.64, 781.008, 3.507846, 2739.681, 606.7533, 4.525409, 2745.933, 606.3748, 4.529142, 2746.414, 99.71899, 99.76297, 99.78125, 99.7081, 99.93567, 99.94656
259218.73532, 281.1709959838389, 280.78737831114785, 281.00802253321405, 19.105540931953715, 19.224121041041272, 19.201276139228572, 5350.367644900363, 5370.082736570926, 5379.951460395962, 90.19256478769103, -10.383583107241407, -10.339674774744708, 5353.824722305728, 5374.408498420701, 5370.043444431216, 0.9999954596064642, 0.9999988619720236, 0.9999974506932298, 60.02478240628349, 60.02381950956493, 60.024174468387066, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5256, 3.529311, 2734.02, 789.0101, 3.47933, 2745.384, 593.9611, 4.624198, 2746.452, 774.6193, 3.528623, 2733.403, 600.4014, 4.577275, 2747.885, 600.0128, 4.579867, 2748.068, 99.50204, 99.90732, 99.95257, 99.49261, 100.0, 100.0
259221.05684000003, 281.3045715286025, 280.84909740844233, 281.0715624548759, 19.074238430484115, 19.198160772967416, 19.164962865592955, 5345.433682144319, 5365.366819671555, 5361.694863354607, 95.31521782535674, -9.23882470791932, -12.486460681639414, 5336.56382590725, 5357.0360710046425, 5362.106271024731, 0.999996183561845, 0.9999991287443517, 0.9999971809521413, 60.02257596303986, 60.03188634528599, 60.02816744998621, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5256, 3.529489, 2733.919, 782.6481, 3.502354, 2741.188, 587.7104, 4.66543, 2741.688, 774.6581, 3.529174, 2733.939, 600.4586, 4.576362, 2748.107, 600.0128, 4.58005, 2748.241, 99.4984, 99.76506, 99.78113, 99.5017, 100.0, 100.0
259223.52096000002, 281.2989670914537, 280.91681477027805, 281.20934642707795, 19.12278911489716, 19.185646343468488, 19.201182826681915, 5352.925721100501, 5371.165000153755, 5375.982617109265, 91.50381279430553, -7.489493550964653, -14.429488779740495, 5348.410755027319, 5367.792617815876, 5375.065625542776, 0.9999990619829635, 0.9999988360934734, 0.9999973328236537, 60.02254497094392, 60.022115141543246, 60.023347028698936, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 768.2563, 3.54805, 2726.927, 776.4613, 3.523353, 2735.897, 581.3627, 4.703165, 2735.018, 769.9394, 3.542964, 2729.566, 596.7963, 4.59919, 2747.8, 597.4482, 4.595615, 2747.895, 99.24393, 99.53025, 99.53836, 99.30587, 100.0, 100.0
259225.90428000002, 281.21910963174304, 280.81956971924996, 281.06846273356285, 19.119801992983216, 19.19109913995469, 19.211328655292633, 5352.672150547658, 5364.696131364163, 5373.572621299683, 91.28538964544828, -10.664097345757, -13.331137702143678, 5350.324503667419, 5370.9146279611905, 5374.068753500704, 0.9999958557834908, 0.999998321288715, 0.9999961591876798, 60.02686480784709, 60.024595924383114, 60.023152473207986, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.6045, 3.529311, 2734.029, 782.6481, 3.502539, 2741.416, 587.5939, 4.665798, 2741.859, 774.7164, 3.529726, 2733.573, 600.3633, 4.577093, 2747.885, 593.79, 4.625463, 2746.343, 99.49175, 99.76698, 99.77925, 99.4999, 100.0, 99.94856
259228.29232, 281.17163621829263, 280.80670957455743, 281.02564741497326, 19.107815941680766, 19.238004668905333, 19.202365543628282, 5356.60617142562, 5372.225198700966, 5381.351612465053, 95.79052049273469, -12.160231662522705, -15.871380027885152, 5351.674690046103, 5377.823251399452, 5376.091493646286, 0.999997395497813, 0.9999983357073162, 0.9999969150343753, 60.02068036490446, 60.02073722900525, 60.020286613888956, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 778.3306, 3.516996, 2738.506, 787.5704, 3.483382, 2745.191, 593.8057, 4.624934, 2746.344, 780.9691, 3.508214, 2739.633, 606.6579, 4.525592, 2745.937, 587.269, 4.667764, 2741.365, 99.65682, 99.90862, 99.94845, 99.71039, 99.93559, 99.77558
259230.59392, 281.1912174085113, 280.82110078546856, 281.1050118633642, 19.11189804825749, 19.200053261891636, 19.19781726522338, 5346.488363286113, 5370.923259684332, 5375.420558012226, 91.36506274586372, -6.895156639622428, -15.813402667170067, 5342.177756108478, 5373.569342195454, 5368.425111620392, 0.9999942666525817, 0.9999990401838815, 0.999995245521712, 60.015752056938254, 60.011739442799616, 60.0133238585874, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5256, 3.529668, 2733.741, 782.6287, 3.502354, 2741.081, 587.691, 4.665614, 2741.583, 774.5222, 3.52899, 2733.507, 600.4586, 4.57691, 2747.993, 593.8099, 4.625097, 2746.459, 99.49612, 99.75904, 99.77921, 99.48338, 100.0, 99.94866
259232.92864000003, 281.16946722993976, 280.78117255972427, 281.02826179299404, 19.136767609832305, 19.215309253753087, 19.197979100236743, 5344.776756400058, 5374.960338113369, 5375.298225861017, 91.02490617843114, -7.764658815949133, -14.749655666310701, 5348.710344020918, 5372.12792983025, 5374.192959384688, 0.999995542264952, 0.9999980732339068, 0.9999976865218492, 60.017909799875646, 60.011291165680575, 60.0164145771066, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.6045, 3.529668, 2733.694, 789.0295, 3.479146, 2745.209, 593.9805, 4.624198, 2746.393, 774.6387, 3.529358, 2733.565, 600.4586, 4.576727, 2747.996, 593.5912, 4.626379, 2746.4, 99.49021, 99.90749, 99.95236, 99.48549, 100.0, 99.95262
259235.28816000003, 281.2202079761437, 280.8440653696366, 281.04717865881537, 19.08969271642841, 19.224408921554403, 19.199501540001936, 5345.661255092125, 5369.248715844062, 5365.668492784065, 89.77926159557205, -10.91449496526866, -12.043442862806387, 5346.922333083006, 5372.455037521989, 5372.179239378027, 0.9999963433384067, 0.9999988793135395, 0.9999965461906686, 60.0195844723732, 60.0180982735586, 60.018893590526005, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 768.3943, 3.548764, 2726.445, 795.2748, 3.454279, 2747.709, 600.2311, 4.578179, 2747.91, 768.3665, 3.547928, 2725.858, 594.1449, 4.622384, 2746.396, 599.9532, 4.580416, 2748.068, 99.22791, 100.0, 100.0, 99.19883, 99.96058, 100.0
259237.62900000002, 281.1835032880882, 280.76685144764895, 280.9342616555486, 19.12090997344592, 19.21582758013958, 19.197548080510305, 5351.751514327081, 5374.25137642299, 5369.861509362508, 87.51847444320163, -8.346345034944989, -13.72453200314385, 5356.659067310955, 5373.644264685594, 5377.320192347991, 0.9999943539208824, 0.9999982150471697, 0.9999972806819741, 60.01613801931104, 60.02006893084951, 60.02224830718502, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5453, 3.529311, 2733.574, 789.0295, 3.478961, 2745.443, 593.9611, 4.624198, 2746.617, 774.561, 3.529358, 2733.564, 600.4205, 4.577093, 2748.099, 597.0108, 4.60239, 2747.953, 99.49994, 99.91778, 99.9524, 99.48546, 100.0, 100.0
259239.99460000003, 281.23992820507704, 280.79043834089487, 281.0336460319767, 19.123341881174554, 19.220049790879578, 19.225144090224106, 5356.4320932725395, 5371.621784718184, 5378.575052576852, 89.24475043196844, -7.763983287843587, -15.201508831383762, 5354.7461200291655, 5378.053259192423, 5375.545819131386, 0.9999974440273557, 0.9999990911974562, 0.9999974604207786, 60.02032705411341, 60.02336296585225, 60.02224093671335, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5848, 3.529668, 2733.579, 788.8156, 3.482093, 2744.708, 602.114, 4.560876, 2747.743, 778.0175, 3.516488, 2738.174, 604.8268, 4.537463, 2746.152, 606.0965, 4.529142, 2746.522, 99.48602, 99.89102, 100.0, 99.62906, 99.95916, 99.94673
259242.29336, 281.1218466168428, 280.69433512038813, 280.93347260131185, 19.142552352715114, 19.22202682472368, 19.21448906906362, 5350.799050359163, 5375.339333272201, 5370.2674027776175, 91.24556193080889, -6.916689635275588, -13.461661474054381, 5350.044841198956, 5376.567643957578, 5374.52468546163, 0.9999975657133974, 0.9999983842622914, 0.9999959775069776, 60.02578583032263, 60.021876402926345, 60.02247523107659, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 778.5672, 3.518067, 2736.506, 785.9556, 3.48854, 2744.166, 601.4929, 4.570817, 2747.91, 774.93, 3.529726, 2734.439, 600.4968, 4.57618, 2747.886, 599.9532, 4.580599, 2747.951, 99.63792, 99.87132, 100.0, 99.49324, 100.0, 100.0
259244.67168000003, 281.2686065622603, 280.86769548806143, 281.0534005247636, 19.14321108105263, 19.22028898264522, 19.223629913446132, 5345.552436043886, 5367.1474375536945, 5371.169371126731, 87.83237397592575, -7.233091910214171, -11.6337024243403, 5352.686137622183, 5375.404048903734, 5378.165741346758, 0.9999956337475564, 0.9999992015746307, 0.9999974372253055, 60.03139582037616, 60.03473182181931, 60.03053447595208, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5453, 3.529311, 2734.182, 782.6676, 3.502354, 2741.304, 600.2117, 4.578179, 2747.852, 774.7164, 3.52899, 2733.778, 600.3251, 4.577275, 2747.888, 599.9135, 4.579867, 2747.839, 99.48812, 99.76293, 100.0, 99.4738, 100.0, 100.0
259247.05936, 281.19558433549463, 280.86937093760116, 281.03373195417976, 19.09238438007191, 19.195411141576454, 19.175847898683337, 5345.915795723225, 5365.948675129089, 5362.004186633687, 86.86858525087473, -7.116344118819143, -11.43807665289114, 5349.558384757275, 5363.150705921938, 5371.27377453868, 0.9999961940867556, 0.9999992729395158, 0.9999977384241313, 60.02720348413032, 60.029472089554396, 60.02918391119545, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 768.3155, 3.548585, 2726.712, 776.5197, 3.523906, 2736.138, 593.8251, 4.624566, 2746.341, 768.5413, 3.548296, 2726.147, 594.0686, 4.622931, 2746.559, 593.7105, 4.626196, 2746.291, 99.2361, 99.57914, 99.95457, 99.21553, 99.95839, 99.95052
259249.42908000003, 281.12778798201214, 280.7533839795467, 280.968731834047, 19.140401473005237, 19.206121063544447, 19.190153106269513, 5344.254292492959, 5366.3686928443185, 5375.089620967843, 89.21970074798219, -6.631477563451881, -13.03492058787856, 5348.08560935579, 5372.890980365986, 5372.8860212428, 0.9999979232723295, 0.9999989795055062, 0.9999970350158629, 60.02972008765853, 60.028324490399406, 60.02854947470541, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.4468, 3.529668, 2734.287, 782.6481, 3.502354, 2741.193, 600.1729, 4.579468, 2747.966, 774.6193, 3.52899, 2733.778, 600.3633, 4.577458, 2748.1, 599.993, 4.580233, 2748.009, 99.50204, 99.76698, 100.0, 99.4832, 100.0, 100.0
259251.71620000002, 281.08974316101813, 280.84098310456346, 281.05566772544495, 19.13765125140139, 19.22411732042484, 19.200243157098754, 5355.244975450923, 5370.907524107917, 5370.03320961672, 91.45591721185428, -6.893706085011672, -14.683125472185354, 5336.731477781038, 5373.404098781781, 5364.713889511954, 0.999994890621842, 0.9999992680061225, 0.9999962221133393, 60.024666375232854, 60.02323204912768, 60.024157354775504, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5256, 3.529489, 2733.679, 782.6676, 3.502354, 2741.358, 593.9805, 4.623829, 2746.282, 774.3862, 3.529726, 2733.609, 600.3823, 4.574171, 2747.786, 592.9152, 4.633338, 2745.371, 99.49212, 99.7672, 99.95262, 99.48709, 100.0, 99.91518
259254.02876000002, 281.0898962429946, 280.753123509737, 281.0414554792157, 19.12910324845894, 19.195314167474436, 19.20138481704212, 5349.624477762818, 5368.219056001128, 5376.788408143104, 90.09738927290925, -6.448626295396025, -19.385838630796343, 5346.577025736387, 5364.270529110304, 5374.773006141772, 0.9999967536117392, 0.9999988414591369, 0.9999951535232153, 60.025055614381294, 60.02274639754035, 60.021167985430445, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 780.9133, 3.508609, 2740.028, 789.0295, 3.479698, 2745.217, 587.8075, 4.664326, 2742.868, 779.6681, 3.51373, 2737.545, 603.7967, 4.549881, 2747.529, 591.3248, 4.638648, 2745.772, 99.71672, 99.90957, 99.81175, 99.63035, 99.98802, 99.92566
259256.35424000002, 281.156428526249, 280.82324597573233, 281.09505131130305, 19.113397828289788, 19.215622158921956, 19.22237264404199, 5350.1443731884465, 5371.034989185432, 5375.192243743746, 90.52571711393648, -9.957762549713152, -17.11877826507316, 5347.375194722448, 5380.9148035358185, 5377.63000558298, 0.9999961158835983, 0.9999992375582827, 0.999995605790652, 60.02409386408567, 60.02630780768237, 60.023897052931844, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5651, 3.529132, 2733.747, 784.4964, 3.49425, 2743.224, 593.9417, 4.624013, 2746.398, 774.7164, 3.528255, 2734.283, 600.4586, 4.576362, 2747.939, 593.7701, 4.62528, 2746.344, 99.4862, 99.82311, 99.95045, 99.47122, 100.0, 99.94434
259258.70808, 281.0780182995743, 280.76990110359526, 280.9670590135655, 19.1077027076501, 19.209791328457506, 19.17048445977448, 5349.527867624429, 5373.004387117388, 5371.489825566346, 89.28233997602956, -6.386114256097358, -13.88149731150179, 5345.011332905102, 5368.273117941081, 5367.088710857867, 0.999996158946876, 0.9999990036183929, 0.9999955287158209, 60.02113284143459, 60.02252599272863, 60.02557213719753, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 771.115, 3.540019, 2727.977, 793.407, 3.460173, 2747.668, 599.9981, 4.578916, 2747.913, 768.0947, 3.54756, 2725.959, 594.1449, 4.622201, 2746.4, 599.9135, 4.580782, 2748.007, 99.34511, 99.98046, 100.0, 99.2087, 99.96047, 100.0
259260.98948000002, 281.02886000161726, 280.7929090012092, 281.0919013649085, 19.109620857684625, 19.214149994568352, 19.202332252918975, 5346.146176144539, 5374.968712157316, 5377.264091566751, 91.86208196874259, -8.547337378813154, -15.129300762851983, 5347.465799644814, 5374.49997855153, 5375.308754120114, 0.9999954114328018, 0.9999984638866659, 0.9999967097590283, 60.02756962187479, 60.01995757302655, 60.02910595074503, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5651, 3.530203, 2734.02, 789.0101, 3.478961, 2744.985, 593.9028, 4.624382, 2746.457, 774.6193, 3.52899, 2733.631, 600.3823, 4.576545, 2747.939, 593.7303, 4.626013, 2746.288, 99.49474, 99.91334, 99.9547, 99.47689, 100.0, 99.95255
259263.35312, 281.2312253661952, 280.916340982691, 281.2230154698076, 19.097190403381965, 19.21575834668802, 19.21103238783925, 5349.434828825914, 5374.5712359103445, 5376.60880678846, 87.5266331323279, -8.168421045112154, -15.530347849286954, 5341.124687290546, 5372.84427084588, 5377.355825641722, 0.999995206746154, 0.9999989907509731, 0.9999968029839535, 60.02434774242828, 60.02195156512541, 60.024025419335054, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.6045, 3.529132, 2734.771, 789.049, 3.479146, 2745.213, 593.8445, 4.625118, 2746.394, 768.3665, 3.548664, 2726.134, 600.3823, 4.577275, 2748.107, 599.993, 4.579684, 2748.237, 99.47227, 99.9094, 99.95253, 99.22627, 100.0, 100.0
259265.66804000002, 281.10919489686995, 280.8163099100532, 280.97595209686233, 19.089938131325063, 19.194291112086148, 19.190150031327757, 5352.124481139276, 5370.442984475503, 5370.782311936118, 89.9451641846963, -11.37082375930413, -13.06219307000174, 5342.065183540523, 5369.3878166560235, 5371.5827426022415, 0.9999965552938763, 0.9999982723361351, 0.9999945412124889, 60.020226101954336, 60.021324459363136, 60.02216329803492, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 780.8936, 3.50843, 2739.866, 782.6676, 3.502354, 2741.188, 587.6716, 4.665614, 2741.799, 762.172, 3.566314, 2718.016, 606.6579, 4.525957, 2746.094, 606.4146, 4.528776, 2746.466, 99.71481, 99.76698, 99.78116, 98.90935, 99.93176, 99.94244
259267.94224000003, 281.0961745678682, 280.823217856893, 281.145516073965, 19.090544255133196, 19.190901047920658, 19.186765246659398, 5345.098438051827, 5366.383908659926, 5367.03893809798, 88.26272004272732, -6.704087118421729, -17.267789964025724, 5346.516924926797, 5370.372715764806, 5365.398258588712, 0.9999959500015454, 0.9999998216339755, 0.9999963353114417, 60.02258744980714, 60.022105090527, 60.02296095625723, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.4665, 3.529132, 2734.024, 789.0101, 3.479514, 2745.271, 593.8834, 4.624013, 2746.282, 768.3859, 3.548664, 2725.969, 600.3823, 4.576545, 2748.0, 600.0128, 4.579501, 2747.894, 99.49558, 99.91757, 99.95048, 99.26312, 100.0, 100.0
259270.31236, 281.31253211091797, 280.97850258479724, 281.11186223522384, 19.090783149362654, 19.16510272556106, 19.174276019706664, 5330.723075226757, 5366.453689026001, 5358.3713038196165, 91.53743681975402, -9.72236065530592, -12.01063346114222, 5337.134326794998, 5365.703947712552, 5364.084723420576, 0.9999958878567324, 0.9999996644279904, 0.9999964143019997, 60.016315633044414, 60.01707732445202, 60.02409733786842, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.6045, 3.530203, 2734.024, 782.6287, 3.502539, 2741.191, 587.691, 4.667639, 2740.688, 769.9588, 3.543332, 2729.33, 597.8835, 4.598277, 2747.354, 596.0167, 4.612279, 2746.807, 99.49402, 99.77126, 99.74472, 99.32125, 99.98735, 99.97989
259272.78848000002, 281.1195347629143, 280.8540393051931, 281.1087369035352, 19.108909598147118, 19.188879292768004, 19.183400977488, 5345.5485697115755, 5372.402805987542, 5366.732094678506, 90.73692960612016, -8.519068889257142, -9.165185551773675, 5342.77528647364, 5368.361871306386, 5369.512670610351, 0.9999970413084166, 0.9999991217200037, 0.9999964955598117, 60.0181941324199, 60.017835040133576, 60.01622678537467, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 770.425, 3.54109, 2730.257, 779.7103, 3.510275, 2739.566, 586.1575, 4.674634, 2740.794, 768.5413, 3.547928, 2725.955, 600.4205, 4.577458, 2748.101, 600.0128, 4.579867, 2748.065, 99.36509, 99.69509, 99.7486, 99.21486, 100.0, 100.0
259275.13932000002, 281.1349215251498, 280.91950267475596, 281.1523805194922, 19.10854848413944, 19.206485044615807, 19.190219496937225, 5341.852293311107, 5373.422670193925, 5368.722374049963, 88.06982206110195, -6.869422256829239, -12.137849955909815, 5348.771403172411, 5372.260135744542, 5379.02403277114, 0.9999978407496891, 0.999998934807544, 0.9999963813213406, 60.020204792754356, 60.017265769564744, 60.016361796787336, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.4073, 3.530203, 2734.335, 782.6481, 3.502354, 2741.251, 587.5745, 4.665614, 2741.693, 774.4639, 3.52899, 2733.396, 600.4586, 4.576362, 2748.048, 593.6707, 4.626013, 2746.346, 99.48811, 99.76113, 99.77921, 99.48889, 100.0, 99.95286
259277.46868000002, 281.23889056834804, 280.7481443729373, 281.01843983160717, 19.119459509053463, 19.22256985361815, 19.21863802435284, 5351.742441127356, 5375.447564762599, 5376.907876838872, 88.06860124547018, -8.086786783968137, -18.77485320859978, 5353.489130340568, 5378.51137534364, 5378.248870651762, 0.999996162952362, 0.9999992138677697, 0.9999966136636743, 60.02317122893646, 60.016749971974626, 60.01822174100578, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 780.8936, 3.508787, 2739.866, 789.049, 3.478777, 2745.276, 593.8445, 4.624013, 2746.509, 781.008, 3.507846, 2739.792, 606.7151, 4.525957, 2746.097, 587.5076, 4.666849, 2741.536, 99.71481, 99.90133, 99.95657, 99.70829, 99.94159, 99.77558
259279.84912000003, 281.1244849322847, 280.81521243108403, 281.09427044381886, 19.11135926631521, 19.217024562885303, 19.20273769723717, 5345.807427665661, 5376.96240251963, 5370.589133993412, 87.61330558769214, -7.258572078090449, -11.865831571726176, 5347.662944012808, 5368.620456375444, 5375.338928993825, 0.999996117089783, 0.9999996434319138, 0.9999944703178263, 60.01783012646739, 60.01762977978253, 60.01837548458229, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.4665, 3.529489, 2733.847, 782.6481, 3.502539, 2741.304, 587.6522, 4.665614, 2741.69, 774.7746, 3.528806, 2734.015, 600.4205, 4.57691, 2747.996, 593.6906, 4.62528, 2746.402, 99.49575, 99.7631, 99.78122, 99.50122, 100.0, 99.95487
259282.21972000002, 281.1780209814278, 280.87931178696124, 281.11067146230033, 19.09656463955133, 19.20459556380676, 19.201158706897996, 5343.747860782876, 5364.049894620521, 5368.4977564748915, 89.44998685034898, -12.166946242951326, -12.271389446588273, 5347.892930881088, 5370.620753810239, 5370.738458243621, 0.9999966085648597, 0.9999984850294359, 0.9999956161569887, 60.01392718480744, 60.02038341027688, 60.02101212492504, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5059, 3.529668, 2733.857, 789.0295, 3.479146, 2745.329, 593.8445, 4.624934, 2746.509, 774.6387, 3.529174, 2733.686, 600.4586, 4.580745, 2747.876, 594.7045, 4.616308, 2747.436, 99.48375, 99.90749, 99.95058, 99.49994, 100.0, 99.99031
259284.55976000003, 281.10684222806907, 280.89879113192177, 281.14266425136105, 19.139245851616206, 19.214207228641083, 19.20646782095796, 5345.424490161325, 5369.369399448998, 5381.045453870879, 86.80528930084893, -6.734246492285365, -18.01370683431503, 5349.584782417349, 5371.937027742248, 5371.401212021272, 0.9999972160187296, 0.9999984651664596, 0.999995826108622, 60.01543722870462, 60.01546546500712, 60.01782130367248, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 768.2169, 3.548585, 2726.205, 795.3526, 3.454648, 2747.662, 599.8428, 4.585542, 2747.911, 770.2112, 3.540941, 2729.775, 597.6547, 4.597364, 2747.872, 595.301, 4.61704, 2746.688, 99.21609, 99.99853, 100.0, 99.35324, 100.0, 99.97147
259286.93640000004, 281.116542636365, 280.748672251224, 280.9930112519465, 19.144671047519882, 19.211663405024662, 19.209984385336625, 5343.651434122753, 5373.760664548121, 5376.955235193302, 89.67923443396307, -6.239069723098055, -16.43657203489738, 5346.560025563857, 5377.228185136617, 5374.774372391683, 0.9999973159424957, 0.999998582064646, 0.999995841353183, 60.0106581329851, 60.01343837909306, 60.01157785763453, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.6242, 3.529489, 2733.79, 789.049, 3.47933, 2745.378, 593.8251, 4.62475, 2746.344, 774.5416, 3.528806, 2734.01, 600.4968, 4.576362, 2747.995, 599.9532, 4.580599, 2748.065, 99.49995, 99.91774, 99.95058, 99.5017, 100.0, 100.0
259289.26984000002, 281.16222751492126, 280.8917599657391, 281.0808390206903, 19.120779001764628, 19.222141385329554, 19.209784579809227, 5349.987624698991, 5377.660263655851, 5376.608030712291, 89.99884925941197, -6.061078726801952, -10.840628943789852, 5352.48046239508, 5373.198360831471, 5369.974979606315, 0.9999963828529326, 0.9999976223443379, 0.9999970816022775, 60.012963043309504, 60.00942486679959, 60.00588244638275, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 778.5081, 3.514855, 2738.644, 783.5236, 3.499223, 2741.346, 587.7881, 4.664878, 2741.856, 781.0274, 3.507846, 2739.735, 606.6579, 4.526322, 2746.04, 606.2755, 4.528227, 2746.353, 99.67036, 99.77016, 99.78725, 99.71021, 99.93973, 99.95092
259291.61032, 281.0732806621306, 280.7634732282138, 281.048586734516, 19.10173380956301, 19.220868854488504, 19.210395765015672, 5351.443089111395, 5373.018846837323, 5373.800014561931, 89.73604135756784, -5.938218137925787, -13.574451555516589, 5345.866712905865, 5373.442032169378, 5373.23439578098, 0.9999955986856077, 0.999998129537431, 0.9999961007738924, 60.00215349459267, 59.99716828412359, 60.00153520146677, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5453, 3.529668, 2734.172, 789.049, 3.478961, 2745.214, 593.9417, 4.62475, 2746.285, 774.697, 3.528806, 2733.48, 600.306, 4.576727, 2747.831, 599.9135, 4.580416, 2747.841, 99.49002, 99.90522, 99.94845, 99.48919, 100.0, 100.0
259293.93396000002, 281.15732441207473, 280.76388572533307, 280.9652428088321, 19.119708002236987, 19.210992363924706, 19.201478594232604, 5351.016337175439, 5369.710267497434, 5371.329043371097, 89.0893187457234, -8.835819648393226, -15.04818391805702, 5351.490850607606, 5374.245379937366, 5368.1776164640905, 0.9999964414765397, 0.9999990518144501, 0.9999965311268958, 60.00209652493012, 59.999513317041, 59.997033257957725, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5651, 3.529668, 2733.737, 782.6676, 3.502354, 2741.188, 593.9805, 4.623829, 2746.453, 774.7746, 3.528623, 2733.632, 600.3633, 4.576362, 2748.0, 600.0327, 4.579867, 2748.123, 99.50951, 99.76912, 99.95053, 99.49992, 100.0, 100.0
259296.24292000002, 281.1737974566988, 280.8322100366904, 281.0348847751312, 19.078568033983796, 19.190451466456427, 19.17902432167269, 5348.3048907089105, 5370.756974190607, 5365.965381445033, 90.00451949558897, -8.47337824078295, -13.862499527143882, 5348.3253820623, 5372.832639082463, 5370.7334409147325, 0.9999980254189658, 0.9999982650175971, 0.999997534042172, 59.99823750752692, 59.997199284622624, 59.99850517440255, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 768.2761, 3.548407, 2726.172, 776.364, 3.523537, 2735.566, 600.134, 4.578179, 2748.027, 768.2112, 3.548112, 2726.29, 594.1449, 4.622931, 2746.565, 593.8099, 4.625463, 2746.743, 99.22601, 99.55834, 100.0, 99.23506, 99.95862, 99.94648
259298.51504000003, 281.0825099425965, 280.7197907551779, 280.9694653954752, 19.101947710330517, 19.223597729267937, 19.191565151321566, 5346.230299952729, 5371.566992395094, 5372.2332690892235, 87.92354687766897, -5.0238044318527955, -13.088332300052116, 5348.904025330206, 5367.790478122129, 5369.735658590044, 0.9999976873024581, 0.9999992885947168, 0.9999967263752321, 60.00186061879464, 60.0043693600564, 60.00575774185169, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5453, 3.529668, 2733.909, 782.6481, 3.502354, 2741.304, 593.8445, 4.62475, 2746.399, 774.6581, 3.528623, 2732.725, 600.4586, 4.57618, 2747.998, 598.0446, 4.60001, 2747.438, 99.50605, 99.76506, 99.9507, 99.45494, 100.0, 99.99041
259300.83408000003, 281.180966462666, 280.7973188027731, 280.99899199498435, 19.10209261854858, 19.185904557688875, 19.187522313480883, 5343.114674949351, 5365.036163376957, 5367.392234794941, 91.33478467912073, -10.343270142119536, -14.768056947514651, 5343.764233143331, 5367.752307001144, 5367.414603540778, 0.9999979180365333, 0.9999991403543234, 0.9999973010252761, 60.006680488419676, 60.00768892678685, 60.00509134923081, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5256, 3.529311, 2733.862, 782.6481, 3.502354, 2741.443, 600.5805, 4.570817, 2747.912, 766.3858, 3.553996, 2722.474, 603.3961, 4.548237, 2747.166, 589.0782, 4.656411, 2742.222, 99.50378, 99.7628, 100.0, 99.08446, 99.98426, 99.81513
259303.13628000004, 281.15669513500524, 280.75354662019737, 280.9330742034417, 19.0946711647355, 19.190349295852847, 19.192489407108987, 5343.994230340288, 5371.089181187047, 5370.957245875381, 91.0121096382668, -9.483958239151434, -18.851653471017016, 5346.198373958973, 5366.159642471583, 5366.810361163062, 0.9999953605617569, 0.9999984801434817, 0.9999960897876343, 60.004371457429635, 60.0171213611572, 60.01374362856575, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 780.0458, 3.513427, 2738.373, 786.6171, 3.487987, 2743.529, 603.007, 4.561797, 2747.858, 767.3179, 3.551422, 2726.098, 600.554, 4.576727, 2748.051, 593.7303, 4.625463, 2746.234, 99.6688, 99.84811, 99.99954, 99.2097, 100.0, 99.94641
259305.47920000003, 281.1265374358301, 280.72081930363294, 280.9407992736783, 19.114079686181064, 19.20607046222781, 19.19560858156973, 5345.895453018735, 5366.2408914404705, 5363.913572721257, 86.1286742870534, -11.208327304198747, -13.243589789105954, 5351.61271617013, 5369.638129183312, 5367.161761180606, 0.9999955617093557, 0.9999983967547026, 0.9999976080842409, 60.019387750225974, 60.02259191780046, 60.02123164418472, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5848, 3.529311, 2734.33, 788.2319, 3.482461, 2745.276, 600.2699, 4.578179, 2748.02, 768.4442, 3.548296, 2726.455, 600.4586, 4.576362, 2747.882, 593.6707, 4.625463, 2746.346, 99.50187, 99.90406, 100.0, 99.23096, 100.0, 99.95066
259307.79144000003, 281.045772204847, 280.9856012259587, 281.19676905114807, 19.09464887697739, 19.203465408275367, 19.181908395380237, 5349.498718348658, 5369.820302715367, 5367.762018235159, 93.50434000772202, -7.983650567902259, -10.97205245002823, 5348.494139891362, 5367.108724886166, 5369.724900791736, 0.9999954088714212, 0.9999990457782609, 0.9999976104175355, 60.01708818159499, 60.02453513706138, 60.024048033897785, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 768.4141, 3.548942, 2726.78, 795.372, 3.454648, 2747.767, 593.7863, 4.625302, 2746.399, 774.7941, 3.52899, 2733.823, 594.1449, 4.622566, 2746.616, 600.0128, 4.579867, 2748.009, 99.25925, 100.0, 99.95445, 99.49488, 99.96048, 100.0
259310.12444, 281.0657241361523, 280.74754434328565, 281.1247645979693, 19.103078255455003, 19.191224227591796, 19.197141175968436, 5350.759959560216, 5369.9969967560955, 5373.427451050365, 88.85975087643158, -11.919907077305197, -16.374468378026222, 5346.0048227852585, 5374.390677154931, 5366.176299885011, 0.9999958283944965, 0.9999993191570573, 0.9999979390214954, 60.01939102849101, 60.019500757057685, 60.02426893016648, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.5059, 3.529668, 2734.01, 789.0684, 3.479146, 2745.33, 600.1146, 4.5791, 2748.133, 768.5413, 3.547928, 2726.099, 600.5349, 4.576545, 2748.106, 593.6906, 4.625463, 2746.463, 99.49332, 99.91368, 100.0, 99.25548, 100.0, 99.95491
259312.47112000003, 281.22467089720317, 280.8298888707438, 281.01619961562915, 19.127174945652484, 19.220519751964957, 19.21614429208322, 5347.435780465342, 5367.887114538672, 5378.340850717723, 93.33440512820448, -8.718637043307126, -13.368624913700842, 5348.966161758635, 5368.272180629488, 5380.192023022714, 0.9999957854191012, 0.9999987909616948, 0.9999967523158892, 60.0187534446739, 60.023639454197365, 60.025507122758356, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.7228, 3.528775, 2733.742, 789.0295, 3.47933, 2745.491, 593.8445, 4.62475, 2746.397, 774.5999, 3.530093, 2734.22, 600.4586, 4.576727, 2747.885, 600.0128, 4.58005, 2748.179, 99.49193, 99.91155, 99.95252, 99.49358, 100.0, 100.0
259314.80308, 281.159091753207, 280.6799337403153, 281.04325571782124, 19.11568701015141, 19.225245378339608, 19.21601010772779, 5347.3017188081285, 5374.607744092826, 5371.514329106962, 89.79319303920784, -8.220638987414986, -13.04123362091741, 5351.080318293084, 5374.127603627927, 5373.078916308592, 0.99999609205615, 0.9999982020372266, 0.9999973137451761, 60.01935002367751, 60.017679111629576, 60.020408254747615, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 780.9133, 3.50843, 2739.918, 782.6676, 3.502539, 2741.242, 587.6716, 4.665246, 2741.639, 781.008, 3.50803, 2739.41, 605.7424, 4.533993, 2747.009, 604.2873, 4.551483, 2747.438, 99.71673, 99.76489, 99.77921, 99.71021, 99.96878, 99.99454
259317.14076, 281.0196696826312, 280.64623222655933, 280.8691957329859, 19.089030455142193, 19.218236683759166, 19.196055061407225, 5346.560029119905, 5367.788337726633, 5378.833018819251, 90.07944035363107, -7.206926154988878, -14.299603976120352, 5353.965444580751, 5373.579643248427, 5371.877904603873, 0.9999976335477087, 0.9999993709726309, 0.999996983097941, 60.0155563070902, 60.01715548123906, 60.01727451042805, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.6636, 3.529489, 2733.694, 788.8934, 3.480803, 2744.635, 593.9417, 4.624013, 2746.34, 774.7164, 3.528806, 2733.944, 600.306, 4.577458, 2747.888, 600.0725, 4.579684, 2748.009, 99.49021, 99.89451, 99.95231, 99.49931, 100.0, 100.0
259319.50652000002, 281.0913399322144, 280.65111489902796, 280.93737100464574, 19.11100783588939, 19.18132669316059, 19.18969390951034, 5343.7375040234565, 5365.8868953952715, 5366.162330403212, 93.65121086228237, -7.381978937381518, -10.861243156260116, 5333.552697101709, 5361.897470538751, 5363.848961123416, 0.9999966150240241, 0.9999989225148591, 0.9999985064747757, 60.018314976722955, 60.01774017595772, 60.01821648620911, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 773.6582, 3.534129, 2730.767, 780.2745, 3.512485, 2738.182, 598.1346, 4.590696, 2747.968, 769.3763, 3.546825, 2725.702, 594.2593, 4.622018, 2746.511, 593.6509, 4.62583, 2746.232, 99.42731, 99.66643, 100.0, 99.19934, 99.95666, 99.94441
259321.83732000002, 281.151465486862, 280.62165691194065, 280.9059663415313, 19.11813482783188, 19.191826500339566, 19.216287548202448, 5347.361690103916, 5371.4745373455735, 5371.522908075416, 91.93901539586588, -8.247649915654165, -13.191060967864814, 5351.167519090557, 5374.634392875336, 5373.207110399556, 0.999996249137586, 0.9999992713077457, 0.9999972749970448, 60.01893743935161, 60.020798122876656, 60.01972803436344, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 772.8893, 3.533416, 2733.756, 782.5898, 3.502907, 2741.022, 593.9222, 4.624013, 2746.451, 774.8329, 3.527703, 2733.293, 600.3442, 4.576362, 2748.052, 600.0128, 4.580233, 2747.948, 99.47231, 99.7569, 99.95457, 99.49588, 100.0, 100.0
259324.14396000002, 281.1689800294665, 280.78838011997647, 281.09223439697024, 19.128040520815365, 19.200889382774, 19.18609175034063, 5349.998369353149, 5367.914994042877, 5371.171441557994, 90.44445454031006, -9.126386182261626, -17.522320398452393, 5355.713050179998, 5376.448958879367, 5378.110797752381, 0.9999960955239033, 0.9999984365823466, 0.9999983060410835, 60.024996389722105, 60.02528764539176, 60.024152493988815, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.3679, 3.530025, 2733.847, 782.6676, 3.502354, 2741.247, 600.1729, 4.578732, 2747.969, 774.5222, 3.529542, 2733.56, 600.3442, 4.576545, 2747.89, 593.6906, 4.626379, 2746.289, 99.49456, 99.76506, 100.0, 99.48533, 100.0, 99.94631
259326.49464000002, 281.1369784302114, 280.72798601703164, 281.1306281503823, 19.125469435746073, 19.208009137529785, 19.20476339379683, 5347.499953465296, 5373.985029403058, 5373.46515224306, 89.87803168787286, -8.58223275262003, -15.561437562595302, 5354.570400343776, 5373.505309791908, 5367.310314589169, 0.9999953784380499, 0.9999980564441636, 0.999997918124701, 60.02568296164712, 60.02688953468673, 60.02548683490127, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 780.9133, 3.508609, 2739.861, 789.0684, 3.478961, 2745.491, 606.5787, 4.527743, 2746.172, 781.008, 3.507846, 2739.687, 606.7343, 4.526322, 2745.936, 587.3684, 4.667215, 2741.591, 99.71482, 99.91953, 99.93626, 99.70829, 99.93771, 99.76509
259328.84316000002, 281.08338570690904, 280.69457322091023, 281.00111057700076, 19.104981894520716, 19.22127041920998, 19.20663312088565, 5351.890910107697, 5371.724176418334, 5371.5042536280225, 89.86212592930019, -10.937373765850225, -12.146089537871944, 5347.301357935602, 5371.564773617684, 5373.873617844355, 0.9999969479502179, 0.9999990144717951, 0.9999979613826082, 60.024502823604756, 60.02536093547418, 60.02633456499077, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 600], 5500.0, [], 774.4073, 3.530025, 2733.407, 782.6676, 3.502354, 2741.247, 600.2117, 4.578179, 2747.913, 774.5999, 3.528623, 2734.818, 600.3442, 4.576545, 2747.888, 593.7502, 4.625647, 2746.464, 99.50221, 99.76506, 100.0, 99.53111, 100.0, 99.95279
