TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
262791.71092000004, 283.15897150418976, 282.89103844082257, 283.1411556661843, 19.00194160679866, 19.125588781980035, 19.098756080834697, 5356.718690288148, 5381.799366818788, 5378.081487670712, 92.2793418460551, -2.3151016570117235, -15.448711737462418, 5352.182193279038, 5380.131490038226, 5389.216765634088, 0.9999972893280464, 0.9999977830867341, 0.9999975226170038, 59.986207244512194, 59.98458755650575, 59.98574938869366, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.1708, 3.53056, 2733.183, 793.5627, 3.461831, 2746.977, 824.8652, 3.311388, 2731.167, 612.7656, 4.472026, 2740.394, 794.8112, 3.456499, 2747.387, 593.5515, 4.626562, 2746.235, 99.48726, 99.97363, 99.41239, 99.74237, 99.98853, 99.95061
262794.09944, 283.2795861222164, 282.8933491674448, 283.22115850450473, 18.970664925361536, 19.08456924099764, 19.049518714667304, 5350.34059749651, 5371.993935405114, 5370.730381211337, 85.28235554508774, -2.05440684902743, -14.183486131283189, 5349.192353719139, 5376.173490206151, 5370.937775092389, 0.9999961885453946, 0.9999997516363605, 0.9999965241414035, 59.991431904033, 59.9882125743881, 59.989276036739874, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 767.7241, 3.549656, 2725.388, 787.2591, 3.485593, 2744.201, 830.9605, 3.275126, 2721.516, 619.0184, 4.411535, 2730.722, 788.4974, 3.481336, 2744.791, 587.1696, 4.668497, 2741.302, 99.20148, 99.87258, 99.04504, 99.38204, 99.908, 99.76709
262796.4184, 283.1914764576378, 282.831218761781, 283.16653036735835, 18.98282993763917, 19.144449824993064, 19.101843568571137, 5349.593740274669, 5387.4530067455835, 5380.134857167558, 88.21125166636921, -10.933121357586003, -12.519456194342638, 5356.581494552498, 5382.676396557225, 5384.48742472501, 0.999998090912646, 0.9999997857249079, 0.99999742375127, 59.994996531233696, 59.99466561534024, 59.99426078891213, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.1708, 3.530917, 2733.341, 793.5627, 3.461647, 2747.149, 824.6904, 3.312125, 2731.806, 612.7462, 4.472394, 2740.447, 794.8112, 3.456499, 2747.658, 593.5117, 4.626928, 2746.23, 99.47734, 99.97769, 99.42149, 99.74224, 99.99842, 99.94854
262798.74840000004, 283.1736909542573, 282.8901804088522, 283.13626864410026, 19.018315293417707, 19.143461087369776, 19.125309792047812, 5358.282402658881, 5388.845889991284, 5383.854960648653, 87.88376688679864, -4.579134645414172, -13.678330978351369, 5353.812066811378, 5383.713882245916, 5386.123060841645, 0.9999976197775072, 0.9999991623090092, 0.9999959436861892, 59.994174000840765, 59.9992155847305, 60.0035912618079, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.1511, 3.530917, 2733.341, 793.5432, 3.461647, 2747.031, 824.6128, 3.312125, 2731.865, 612.7462, 4.473864, 2741.017, 795.3071, 3.453212, 2747.846, 595.5197, 4.608983, 2747.551, 99.48361, 99.97576, 99.42362, 99.74425, 100.0, 99.99452
262801.03652, 283.1621247260914, 282.8444978769218, 283.03172493762423, 18.983224151013786, 19.132353322697938, 19.101255777154805, 5356.449490631392, 5382.596098550691, 5378.855438194883, 91.96896503450262, -3.0748166847856737, -15.90336543284684, 5356.9930459235065, 5379.750349998663, 5372.292596924734, 0.9999958364289143, 0.9999986118830908, 0.9999973314761946, 60.00544861026488, 60.001729378935266, 59.99811168237014, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.4203, 3.510036, 2739.699, 799.7885, 3.437517, 2748.034, 819.7016, 3.337527, 2736.632, 608.8819, 4.501812, 2743.647, 797.0238, 3.450289, 2747.547, 594.6847, 4.621801, 2746.287, 99.69274, 100.0, 99.62019, 99.85242, 100.0, 99.94849
262803.42956, 283.14041115962345, 282.83646145471175, 283.13199066222194, 19.023463991369958, 19.134269048312415, 19.11329697655663, 5356.494975332253, 5382.898973026448, 5378.958944753731, 86.66323229143381, -6.328283443679844, -15.509270601114167, 5346.0324940583905, 5383.387340125011, 5383.958916583079, 0.9999953324842996, 0.9999983964901265, 0.9999964236811566, 60.001627088651055, 60.002896234737904, 60.003064534468294, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 776.162, 3.524314, 2736.525, 793.5627, 3.461647, 2747.094, 824.7487, 3.313229, 2732.184, 612.6296, 4.472761, 2740.448, 794.8112, 3.456681, 2747.55, 593.4918, 4.627295, 2746.229, 99.56559, 99.97576, 99.43024, 99.73801, 99.99448, 99.94643
262805.76808, 283.0303226846197, 282.8306555215661, 283.0398706448153, 18.996252794676582, 19.104005528654085, 19.067234061194537, 5352.162577047493, 5376.380851857704, 5370.064619313486, 83.65720812283871, -0.4775040982917176, -15.636337036351506, 5349.192342661968, 5374.4399765016615, 5373.157663298332, 0.9999964159921554, 0.9999997552185014, 0.9999970107235009, 60.008276153174336, 60.003457458356216, 60.00275119448366, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 785.3688, 3.493082, 2744.197, 787.3174, 3.485593, 2744.195, 830.9022, 3.275494, 2721.454, 618.9796, 4.411167, 2730.716, 788.4974, 3.481519, 2744.739, 587.1497, 4.66868, 2741.308, 99.8427, 99.87664, 99.05347, 99.37778, 99.89216, 99.76508
262808.08672, 283.1605254868159, 282.7833454089435, 283.0778122540291, 19.013168586923513, 19.132610293496267, 19.09909931051423, 5363.473457011834, 5384.046819701426, 5379.286144067104, 84.33772420575451, -4.054618387603114, -16.13745667983676, 5354.174982301132, 5385.628991908959, 5382.511914844632, 0.9999986940411042, 0.9999986411689031, 0.9999980151717386, 60.00900955220872, 60.00790581980566, 60.007153382285075, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.4203, 3.509679, 2739.474, 793.5822, 3.461647, 2746.92, 824.671, 3.312677, 2731.646, 612.7267, 4.472577, 2740.614, 794.8112, 3.456864, 2747.607, 593.5117, 4.627111, 2746.288, 99.70057, 99.97773, 99.42136, 99.74016, 99.98645, 99.94854
262810.38712, 283.0682865965543, 282.8133543560127, 283.1203612901248, 19.009011942205753, 19.156334452108446, 19.13161122362097, 5355.899592103511, 5381.652122648861, 5390.054335671148, 87.69393757931539, -3.894130865943225, -13.036177081139385, 5356.468424862282, 5382.032949480341, 5385.502109016682, 0.9999969035588359, 0.9999993472655799, 0.9999958000408011, 60.0129771530559, 60.01530505292896, 60.013681157188806, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7488, 3.487728, 2743.927, 793.5432, 3.461831, 2747.036, 824.671, 3.311941, 2731.473, 612.7073, 4.472577, 2740.673, 788.5165, 3.481153, 2744.904, 593.5714, 4.627111, 2746.344, 99.84733, 99.97576, 99.42136, 99.74418, 99.89823, 99.95058
262812.75888000004, 283.07822259154943, 282.7978849059437, 283.19090423524756, 19.042595586788487, 19.157855114423914, 19.117085193505265, 5356.99118189194, 5390.727905444039, 5387.83825410486, 89.70845795968398, -8.804281474624986, -13.156957049793164, 5355.503177536646, 5379.813554654737, 5384.349964577939, 0.9999965864105121, 0.9999989497796531, 0.9999950532810785, 60.01780500992096, 60.019507807343444, 60.02129164851295, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 793.1364, 3.463635, 2747.034, 799.8079, 3.435122, 2747.998, 818.401, 3.347283, 2739.209, 606.6099, 4.526266, 2745.907, 782.2599, 3.503799, 2741.357, 599.4164, 4.584628, 2748.011, 99.97762, 100.0, 99.69293, 99.93468, 99.7476, 100.0
262815.1238, 283.07791130107125, 282.74459121347246, 282.9782018994469, 19.008755934475975, 19.145788843008436, 19.11691621962839, 5349.131609159686, 5384.551807000373, 5386.845077943817, 88.39997712765046, -7.31284625889657, -13.027678923637268, 5359.352085984518, 5384.456179503872, 5386.646728664333, 0.9999986882245394, 0.9999999606769624, 0.9999964164662518, 60.019687588134786, 60.020119619704026, 60.022116940105036, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7488, 3.487728, 2743.885, 793.5432, 3.461647, 2747.143, 824.1275, 3.314334, 2732.49, 611.2898, 4.485631, 2743.248, 788.5165, 3.480971, 2744.906, 593.4918, 4.627295, 2746.228, 99.86491, 99.97965, 99.42711, 99.8194, 99.89823, 99.95061
262817.46816000005, 283.00979028488524, 282.7776986475719, 283.08117821694424, 19.016342187175443, 19.114265991888985, 19.084180025685395, 5350.900343967561, 5383.075774371608, 5376.986456908498, 88.39184508441213, -2.09531766954683, -12.676153037091808, 5355.357832188738, 5378.122757843026, 5375.415111499762, 0.9999964288937289, 0.999999641635268, 0.9999967847753877, 60.02467693832967, 60.02244395683251, 60.02028543604245, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.5123, 3.488977, 2743.672, 792.1619, 3.467173, 2746.036, 825.9522, 3.299976, 2726.931, 602.2796, 4.562303, 2747.935, 793.4759, 3.459238, 2747.63, 587.1895, 4.66868, 2741.192, 99.84476, 99.952, 99.2999, 100.0, 99.99738, 99.76926
262819.7772, 283.1396909022276, 282.86204352819294, 283.14947201900037, 19.020391984173543, 19.143380803612242, 19.108540810743644, 5356.713461664503, 5387.471920188338, 5382.024818472861, 90.85810598982653, -4.249772789695044, -9.58723332548334, 5361.172478336763, 5390.3326292325755, 5390.049476502216, 0.9999989055760944, 0.999998999208224, 0.99999751151732, 60.022897020988985, 60.025302449445455, 60.02513559853434, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 783.7719, 3.497544, 2742.694, 791.8311, 3.468647, 2747.104, 825.3311, 3.309732, 2731.618, 606.6487, 4.526449, 2745.967, 788.4974, 3.480971, 2744.962, 593.452, 4.627111, 2746.118, 99.80977, 99.96537, 99.41466, 99.93882, 99.90024, 99.95051
262822.14792, 283.11343703752596, 282.79572272512536, 283.1081703691378, 19.038202998155356, 19.149802487303475, 19.133014504988978, 5355.237948173797, 5386.158230820215, 5381.4172312467645, 93.58624722815193, -9.374226877129786, -12.888220188826962, 5359.780476591065, 5385.041533083572, 5388.916159808488, 0.9999994752133047, 0.999999186133108, 0.9999988112317375, 60.02728395092764, 60.023157850241496, 60.02382087615143, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.509679, 2739.862, 793.5432, 3.461647, 2747.09, 824.7487, 3.312493, 2732.076, 606.6293, 4.527001, 2746.132, 794.8112, 3.456681, 2747.603, 593.5316, 4.627295, 2746.349, 99.71468, 99.97986, 99.4074, 99.93669, 99.99639, 99.95075
262824.4428, 283.187834177723, 282.823280693823, 283.1866925458946, 19.022319878367, 19.130722022038153, 19.10533432493026, 5357.129495049022, 5380.751019198917, 5379.559918297152, 92.82145167547878, -8.030641612418094, -14.242215929843496, 5363.539426671126, 5379.037237042219, 5380.326807513419, 0.9999955317193521, 0.9999990957008429, 0.9999961765551486, 60.02379560937279, 60.022655011106906, 60.02073971201074, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.1116, 3.530381, 2733.398, 799.8273, 3.436044, 2748.393, 818.3234, 3.347283, 2739.609, 612.7462, 4.472577, 2740.509, 801.0104, 3.430383, 2748.277, 599.7345, 4.581515, 2747.952, 99.47315, 100.0, 99.6931, 99.73821, 100.0, 100.0
262826.77464, 283.1778599991122, 282.81715401039423, 283.03146130812024, 19.021177905730035, 19.14539877080475, 19.127272592418507, 5355.298476098107, 5384.592256916751, 5379.588927973118, 90.28526730231351, -7.764057358603168, -13.040317098405012, 5357.817683346763, 5383.3378952545445, 5387.034307301104, 0.9999967399205569, 0.9999994581706272, 0.9999969495039778, 60.019907827176084, 60.02282752767398, 60.02412036017045, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.5189, 3.509858, 2739.527, 793.5432, 3.461647, 2746.807, 824.1663, 3.314518, 2731.707, 606.5905, 4.526817, 2745.802, 794.7921, 3.456681, 2747.387, 593.5117, 4.626928, 2746.346, 99.70248, 99.97363, 99.41789, 99.93086, 99.99246, 99.94854
262829.15520000004, 283.09966887276494, 282.65166230535334, 282.9056957816305, 19.014871897395086, 19.096561455903178, 19.059975550731938, 5347.2013029044565, 5375.818106537929, 5369.630782046519, 87.21075205077841, -6.07197527245151, -13.249066016213419, 5351.957872751093, 5376.292306606525, 5368.252713484582, 0.9999973524683005, 0.999999908858231, 0.9999982078225841, 60.01931104560065, 60.015783687217066, 60.01605971486377, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.4598, 3.510036, 2739.862, 793.5627, 3.461463, 2746.977, 824.7292, 3.311388, 2731.182, 612.7267, 4.472394, 2740.336, 794.7158, 3.459421, 2747.207, 591.8218, 4.638831, 2744.625, 99.71468, 99.9694, 99.42323, 99.72802, 99.98864, 99.89848
262831.55484, 283.0878162345378, 282.7965782109592, 283.04997097999734, 19.00413920778235, 19.13457416727945, 19.116525464740658, 5358.077266065815, 5388.098268803425, 5386.201503577816, 89.59216267830516, -7.612330129845759, -12.087480430041296, 5358.025773184839, 5382.6689592409575, 5379.808046928255, 0.999998404877633, 0.9999996607860384, 0.9999980280457441, 60.006418606902585, 60.00906200895127, 60.006820538845155, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.6897, 3.487728, 2743.607, 787.4342, 3.484119, 2744.641, 829.4075, 3.286539, 2725.811, 616.6299, 4.440769, 2736.516, 792.6176, 3.463073, 2747.158, 593.0146, 4.630591, 2746.343, 99.85098, 99.8991, 99.1737, 99.5929, 99.97778, 99.95472
262833.84836, 283.175357609642, 282.7920514717667, 283.0466992564318, 19.019372823058912, 19.154701319660827, 19.122951397848862, 5358.946954389903, 5386.83940466729, 5386.185042155898, 87.43823029760415, -6.916885630839261, -11.682358803665124, 5355.713729841514, 5384.422140042799, 5387.339058935937, 0.9999979818530543, 0.9999987182045906, 0.9999958745403847, 60.00861241525689, 60.008517125779626, 60.006516717932364, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 782.6087, 3.500399, 2742.476, 793.5432, 3.461647, 2747.206, 824.2245, 3.315438, 2732.054, 612.7073, 4.472577, 2740.499, 788.5356, 3.480788, 2745.018, 593.4719, 4.627295, 2746.401, 99.78129, 99.98196, 99.44213, 99.73785, 99.89204, 99.95264
262836.16384, 283.19858832573215, 282.76122150363983, 283.1856495147034, 19.03494816820379, 19.151507790994568, 19.123423978905333, 5359.579045011447, 5386.829773333896, 5384.790058854341, 92.45739457225682, -5.537091765288096, -14.143523042607285, 5366.313246757372, 5384.78458364649, 5384.110144536777, 0.9999953470580496, 0.9999989468447232, 0.9999963616094704, 60.0057391283274, 60.00758708106873, 60.008321784664915, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 790.8495, 3.470059, 2746.794, 798.7962, 3.438254, 2748.52, 818.4786, 3.347099, 2739.318, 606.6487, 4.526266, 2746.02, 782.2409, 3.503982, 2741.086, 599.7146, 4.582064, 2747.953, 99.96054, 100.0, 99.69493, 99.93656, 99.75344, 100.0
262838.55208, 283.18941022825993, 282.85851716867796, 283.083176106823, 19.02972049862185, 19.138768195571608, 19.109577065598025, 5361.299034331142, 5378.722831010015, 5381.859560406879, 89.62776393644572, -5.18526965420142, -13.431589518883584, 5361.60760369275, 5389.808917818964, 5381.180960193973, 0.9999978988913969, 0.9999987171392593, 0.9999977087662554, 60.006318366874645, 60.010485109814866, 60.00538512837266, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.6897, 3.487371, 2744.1, 793.5432, 3.461647, 2747.037, 824.2634, 3.314334, 2731.97, 612.6491, 4.473129, 2740.448, 788.4974, 3.480971, 2744.844, 593.6111, 4.627295, 2746.286, 99.8689, 99.97756, 99.42747, 99.74013, 99.90024, 99.94847
262840.93708, 283.21664905747457, 282.8351674811874, 283.10031929820065, 19.049133664429146, 19.118139925273766, 19.097739744013637, 5362.3579647476945, 5382.908867969156, 5385.599455238318, 89.61858477569672, -6.117062050112054, -11.71539835350518, 5354.679275928825, 5389.30624209849, 5381.0391728086615, 0.9999951885984527, 0.9999974547421975, 0.999997834548918, 60.0096164353925, 60.01425324088155, 60.01016531875284, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7094, 3.487371, 2743.87, 793.5627, 3.461647, 2747.147, 824.8652, 3.308811, 2730.662, 612.785, 4.472577, 2740.283, 788.4974, 3.480971, 2744.906, 593.5316, 4.626928, 2746.285, 99.86453, 99.97982, 99.37985, 99.73785, 99.90423, 99.94844
262843.27264000004, 283.2221852422209, 282.83891950256066, 283.142580408624, 19.02894240045949, 19.130635842949562, 19.10699722580868, 5362.311503827203, 5389.014410579543, 5383.313143136634, 85.91528547046471, -6.541684632655688, -9.205981281299955, 5358.374446597573, 5387.251541002664, 5383.294974982413, 0.9999988807505845, 0.9999989386195544, 0.9999976304928181, 60.01051281002895, 60.00562592565804, 60.00612696731779, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.5189, 3.509858, 2739.522, 787.298, 3.485408, 2744.532, 830.9799, 3.274942, 2720.718, 619.0184, 4.411167, 2730.552, 794.8112, 3.456681, 2747.331, 587.6666, 4.661721, 2742.907, 99.70057, 99.86424, 99.01794, 99.37778, 99.99668, 99.82551
262845.63372000004, 283.35066092370147, 282.98536927378854, 283.12656952883975, 19.005315651925578, 19.13378855784551, 19.117193367804784, 5364.260605301141, 5376.28716793651, 5386.016475542893, 90.27373142188145, -7.174483745099224, -11.773426011611264, 5358.814802779153, 5387.344480642341, 5387.257800353552, 0.9999969039397388, 0.9999989036813784, 0.9999983013928065, 60.007654273739206, 60.00934991566796, 60.007378136799105, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7488, 3.488085, 2743.822, 793.5627, 3.461647, 2747.09, 824.9816, 3.309364, 2731.614, 612.785, 4.472026, 2740.671, 791.1488, 3.469465, 2746.753, 593.4918, 4.626562, 2746.175, 99.86526, 99.97559, 99.41448, 99.73803, 99.96546, 99.94644
262847.90272, 283.1302938408486, 282.97261079274494, 283.1025749571835, 19.001981506420563, 19.140303706372467, 19.102404523205752, 5361.114366246067, 5381.066795512458, 5384.167472200223, 90.38662337859682, -5.467714340342127, -14.871517642890922, 5360.224845044254, 5382.771368425164, 5383.720592913648, 0.9999974728791937, 0.9999992442803942, 0.9999959863737445, 60.00341496101029, 60.00872556333105, 60.005130678525994, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.4203, 3.510393, 2738.845, 794.6133, 3.455569, 2747.892, 822.5358, 3.328507, 2735.715, 609.0372, 4.509717, 2745.09, 799.4844, 3.435679, 2748.141, 599.7345, 4.581881, 2747.953, 99.67766, 99.99502, 99.56373, 99.8862, 100.0, 100.0
262850.25116000004, 283.1087128457628, 282.86290245467507, 283.1527659967346, 19.025632649378142, 19.14052689196297, 19.115970864377925, 5356.46454226424, 5382.634534454365, 5389.870003439686, 90.12437876221793, -8.740093945378362, -14.061767729630901, 5358.886312797122, 5386.915050049558, 5386.141720507136, 0.999996914251057, 0.9999997616982759, 0.9999961425055527, 60.00540167196241, 60.00676563267662, 60.005864335024356, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 777.2857, 3.520566, 2737.485, 795.6833, 3.453358, 2747.495, 823.5646, 3.31415, 2731.749, 612.6102, 4.472209, 2740.557, 794.7921, 3.456681, 2747.387, 593.4123, 4.626928, 2746.284, 99.60087, 99.99627, 99.42193, 99.73595, 99.98847, 99.94647
262852.62872000004, 283.1033834327304, 282.6759692346763, 283.0957646717761, 19.033540005391355, 19.127210096675945, 19.109581369952863, 5360.762098065952, 5376.6835029496115, 5387.862176360741, 87.95060021332256, -7.731062738629703, -12.588410990045759, 5350.349890946589, 5381.522700971824, 5382.272779059989, 0.999996452410657, 0.9999991139811815, 0.9999973260226911, 60.007370387489345, 60.006084718865075, 60.0043267747262, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.2891, 3.530739, 2733.351, 793.5432, 3.461647, 2747.206, 824.7098, 3.311388, 2731.522, 612.7462, 4.472761, 2740.562, 794.8112, 3.456499, 2747.438, 593.4123, 4.626928, 2746.232, 99.48743, 99.98196, 99.40718, 99.73801, 99.99038, 99.94654
262854.99928000005, 283.06880206241345, 282.78695445314787, 283.1437626362697, 18.98432493791926, 19.099506524961114, 19.038291849811763, 5342.2298439231645, 5370.329023142649, 5366.585070787856, 82.72939553511696, -2.923785413240523, -13.56044380858566, 5346.750257321215, 5374.919693369993, 5372.13650036592, 0.9999968018360518, 0.9999996702305148, 0.9999973696589114, 60.00572183201564, 60.00541701074838, 60.005169806518374, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 767.9212, 3.550191, 2726.201, 787.2396, 3.485593, 2744.137, 830.9993, 3.274758, 2721.901, 619.0378, 4.411351, 2730.664, 788.5165, 3.481153, 2744.847, 587.1696, 4.66868, 2741.307, 99.21769, 99.88278, 99.03482, 99.37989, 99.90187, 99.76726
262857.31340000004, 283.01074419418376, 282.79988155983006, 283.10529829785315, 19.02009843038186, 19.11864666968534, 19.103855440093028, 5356.689815357013, 5379.978453444658, 5385.286085842162, 87.37004006541747, -5.259137846837461, -11.877452868419596, 5351.792105578637, 5380.965844601763, 5380.788199403446, 0.9999976968731739, 0.9999990675785276, 0.9999968828002337, 60.00110368112264, 59.998245076345654, 60.00226354799083, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.2102, 3.530739, 2733.451, 793.5627, 3.461647, 2747.031, 824.9622, 3.312125, 2731.044, 612.7656, 4.472945, 2740.508, 794.7921, 3.456681, 2747.334, 593.4719, 4.627478, 2746.287, 99.47962, 99.97559, 99.42518, 99.73994, 99.98662, 99.9464
262859.6484, 283.1561791639131, 282.90279657431864, 283.30319810564225, 19.03888637506655, 19.153990240434524, 19.128455392183795, 5355.488360420399, 5381.9731546229905, 5389.808499869541, 90.42918688023474, -3.972791020299269, -14.392401001468215, 5363.165253327366, 5386.303922870455, 5389.24143541794, 0.9999947866967284, 0.9999994398077088, 0.9999985224146642, 60.00519973411431, 60.000941611386956, 60.0027747243637, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.1905, 3.53056, 2733.461, 793.5432, 3.461463, 2747.095, 824.5546, 3.314886, 2731.463, 612.6491, 4.472761, 2740.278, 788.4783, 3.481336, 2744.527, 594.5853, 4.616674, 2747.32, 99.47943, 99.96957, 99.40901, 99.74013, 99.88446, 99.98611
262861.93424000003, 283.08279447941277, 282.7806238240646, 283.0982916152164, 19.035524339285445, 19.118351257470895, 19.114747908574085, 5357.892142825773, 5385.2451502201575, 5375.649977334528, 88.29969990665268, -2.376023300889301, -13.406046257735397, 5352.75548968602, 5382.809896329194, 5384.768999988414, 0.999997430076944, 0.9999997223497338, 0.9999962449862091, 59.997950126460736, 59.99947162113055, 60.000823540940786, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.4795, 3.510393, 2739.585, 799.7885, 3.435859, 2748.074, 818.8087, 3.342865, 2737.805, 608.0081, 4.509534, 2744.229, 785.5408, 3.490467, 2744.005, 595.5197, 4.615575, 2746.806, 99.71258, 100.0, 99.6631, 99.8736, 99.85846, 99.96738
262864.25796, 283.1729978587446, 282.8703401715261, 283.1078773019742, 19.015622360743368, 19.13919591434421, 19.123588313566128, 5357.351513725243, 5388.607242316533, 5385.769756563482, 88.73583967167224, -6.507385327506199, -10.108451776646007, 5355.888204804244, 5387.352901433222, 5385.4986795714585, 0.9999981792701427, 0.9999993623162086, 0.9999978372255299, 59.999834353962214, 60.00069397390885, 60.00391777226304, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.8805, 3.527526, 2734.868, 793.5043, 3.461831, 2747.089, 824.4187, 3.31415, 2731.652, 608.0275, 4.514498, 2745.677, 788.4783, 3.481153, 2744.904, 593.452, 4.626928, 2746.288, 99.53314, 99.97363, 99.43889, 99.92167, 99.89817, 99.94643
262866.66520000005, 283.1737754188423, 282.8064513176111, 283.1770432494243, 19.02503333947247, 19.1390002748336, 19.095073744593257, 5359.314479029043, 5383.812410724605, 5377.62600097514, 84.0346752481064, 3.0227157354709107, -11.788953327766308, 5350.83727594845, 5382.200131397982, 5377.264589078358, 0.9999978404511823, 0.9999999566216108, 0.9999969400993067, 60.009619168245216, 60.0078029119771, 60.008122763027224, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 784.1268, 3.495937, 2743.348, 788.0178, 3.484119, 2744.196, 830.8246, 3.275862, 2721.412, 600.2989, 4.577931, 2747.841, 794.8493, 3.456681, 2747.43, 587.1298, 4.66868, 2741.302, 99.84154, 99.88106, 99.04321, 100.0, 99.99437, 99.76525
262869.03148, 283.24380890425965, 282.80957366946836, 283.1669143067958, 18.99893477866987, 19.14368666471191, 19.11748688045993, 5358.697787047906, 5387.607917792665, 5386.314422119804, 90.27698311642644, -7.303400189746753, -7.881591227450258, 5354.302046372175, 5386.90496975393, 5383.798350608546, 0.9999971092708997, 0.9999989324215006, 0.9999985694565781, 60.01237461723256, 60.01362681104723, 60.01510825001146, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.5189, 3.510036, 2739.637, 793.5822, 3.461278, 2747.037, 824.6128, 3.312309, 2731.742, 606.6293, 4.526817, 2746.078, 788.4783, 3.481153, 2745.074, 593.5117, 4.626928, 2746.23, 99.70075, 99.97769, 99.40905, 99.9409, 99.90435, 99.95068
262871.34876, 283.0984181437062, 282.8769171932587, 283.23243140391713, 19.04132669264998, 19.164639662936185, 19.136021617144795, 5368.153666069676, 5389.0998519932955, 5387.754732017895, 90.57032468873672, -4.999321784319363, -10.455028765898533, 5358.57598466513, 5388.251200375152, 5391.8995732577005, 0.9999960691624777, 0.9999993291573585, 0.9999965458832745, 60.01594678682727, 60.021065607776, 60.01960746014633, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.6897, 3.487906, 2744.047, 793.5432, 3.461647, 2746.924, 824.671, 3.312125, 2731.729, 606.5905, 4.526449, 2746.024, 794.8493, 3.456681, 2747.377, 593.5714, 4.626745, 2746.287, 99.86699, 99.97773, 99.4187, 99.93893, 99.98425, 99.94851
262873.74356000003, 283.32727101142115, 283.01837697026116, 283.2548308133105, 19.038693743403424, 19.13105477062411, 19.11778791799695, 5359.509005567004, 5384.978685213562, 5387.584751495768, 91.33860649012308, -5.425953327211573, -14.681907592760126, 5361.312197476449, 5383.190137143732, 5386.074293147042, 0.9999974165112571, 0.9999995699764396, 0.9999971245316487, 60.02158423941043, 60.02172581494308, 60.017610389873134, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 793.1364, 3.463635, 2747.249, 799.8663, 3.435859, 2748.054, 818.3622, 3.347099, 2739.262, 612.6685, 4.473129, 2740.394, 801.0867, 3.430566, 2747.714, 599.5556, 4.585177, 2748.007, 99.98353, 100.0, 99.69689, 99.72577, 100.0, 100.0
262876.07064000005, 283.10684893700306, 282.8800602088191, 283.0885038789855, 19.041465676483014, 19.149089171807834, 19.132951467250017, 5362.055840036713, 5387.756123129943, 5384.078149161277, 92.79274025594759, -5.824155346691441, -11.173149864420793, 5368.135960694975, 5384.416163799712, 5392.01114543038, 0.9999977394407032, 0.9999989678950238, 0.9999977299943257, 60.016240249307415, 60.01393707089262, 60.01341366092427, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7686, 3.487728, 2744.373, 793.6016, 3.461463, 2746.921, 824.5157, 3.312677, 2731.815, 606.5516, 4.526449, 2746.02, 794.8112, 3.456681, 2747.385, 593.4321, 4.627478, 2746.292, 99.86962, 99.97157, 99.4218, 99.93688, 99.99639, 99.94844
262878.43092, 283.1501821472563, 282.90438634843673, 283.12227361515835, 19.019958726329726, 19.114305844142084, 19.088861186088593, 5359.070550453134, 5380.994560481637, 5370.346898443949, 87.76149200243844, -4.033871141327154, -12.500259696994135, 5355.237834519161, 5380.718337857533, 5373.770964322151, 0.9999957098989182, 0.9999999832870847, 0.9999975060451818, 60.015634736552144, 60.0161735753551, 60.015281079906345, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7488, 3.488085, 2743.332, 792.4537, 3.46791, 2746.112, 825.3505, 3.308259, 2726.662, 602.4738, 4.563957, 2747.811, 789.0315, 3.478596, 2744.794, 587.2491, 4.668497, 2741.246, 99.85552, 99.96253, 99.33201, 100.0, 99.91355, 99.76729
262880.78140000004, 283.0452970776125, 282.86545089806845, 283.20520217449445, 19.04921537795939, 19.159175649391983, 19.121944669623712, 5365.023588366939, 5386.093271196189, 5387.088608659885, 89.04979074960647, -5.8542040650768286, -11.558696578446018, 5365.068054999905, 5384.63603737747, 5388.905312570353, 0.9999978246284934, 0.999999376760288, 0.9999971753410086, 60.01083219710142, 60.01318747449228, 60.00629760414743, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 783.8113, 3.496473, 2742.732, 791.5782, 3.468278, 2746.793, 825.2534, 3.310836, 2731.271, 606.6682, 4.526449, 2746.026, 794.8302, 3.456681, 2747.382, 593.4918, 4.627111, 2746.342, 99.82054, 99.96692, 99.40596, 99.94481, 99.98836, 99.95051
262883.1158, 283.22831084129234, 282.8838083983512, 283.11507777328507, 19.011292201395452, 19.144765289314485, 19.112657472499397, 5362.480972383712, 5386.23437317245, 5382.064645753576, 90.99330916987356, -6.259189932187837, -14.392037726052763, 5365.328902912186, 5388.447871164011, 5383.031623642338, 0.9999970432402506, 0.9999991647503372, 0.9999980070479525, 60.012525446711855, 60.01347225048482, 60.01593611420218, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.509858, 2739.637, 793.5627, 3.462015, 2746.979, 824.7098, 3.312861, 2731.857, 606.6682, 4.527001, 2746.076, 794.8112, 3.456681, 2747.277, 593.4321, 4.627661, 2746.343, 99.70648, 99.98799, 99.42335, 99.94088, 99.98247, 99.94857
262885.47984000004, 283.2606591612086, 282.94660756068896, 283.1745788414821, 19.006512626858107, 19.111561972113805, 19.11632047307579, 5360.802948566072, 5380.038019249435, 5385.854718866524, 89.20555056785014, -8.564380919296127, -13.441792716243981, 5356.035409811031, 5377.491883586945, 5384.22770554692, 0.9999967503089681, 0.9999972585244827, 0.9999960939260797, 60.017256109414525, 60.0158069832273, 60.01753864107156, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 774.0919, 3.530381, 2733.351, 799.8273, 3.435675, 2748.056, 818.3622, 3.347283, 2739.318, 612.7073, 4.472577, 2740.337, 801.0677, 3.430931, 2748.265, 599.8339, 4.581881, 2748.063, 99.4777, 100.0, 99.6931, 99.7421, 100.0, 100.0
262887.77284000005, 283.4512777291954, 282.93715352719113, 283.2893438261303, 19.02866312119032, 19.1472369860087, 19.112531168970275, 5357.0157126957565, 5382.24202192175, 5385.9400952420565, 89.66706049381378, -9.61837871976445, -11.57876291272487, 5360.927939133055, 5381.186077872618, 5383.864389595084, 0.9999963113689055, 0.999999126995634, 0.9999959322823911, 60.01356811475897, 60.010739013687115, 60.01469986724174, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.4795, 3.510215, 2739.202, 793.5432, 3.461463, 2747.149, 824.8652, 3.312309, 2731.469, 606.5516, 4.527553, 2746.3, 794.8112, 3.456681, 2747.33, 593.5912, 4.627111, 2746.46, 99.69065, 99.98388, 99.40923, 99.94284, 99.98645, 99.94868
262890.07296, 283.1153227308014, 282.9513312233474, 283.12071052990285, 18.990754315474433, 19.1042323674688, 19.067432875329406, 5355.623611378847, 5380.419889908046, 5370.6588911629915, 84.46165296801678, -3.027863848558013, -10.696867735072374, 5352.363755704524, 5380.125501670414, 5369.572649156763, 0.9999974051253849, 0.9999998222800877, 0.9999962130551685, 60.00722818747994, 60.00870664936573, 60.01281228629595, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.4203, 3.510215, 2739.365, 793.5627, 3.461831, 2746.861, 824.6128, 3.312125, 2731.353, 606.5516, 4.527369, 2746.074, 794.8302, 3.456681, 2747.347, 592.9749, 4.634803, 2745.309, 99.70667, 99.97965, 99.40501, 99.94684, 99.98708, 99.91291
262892.41704000003, 283.3633026279958, 283.0553131235582, 283.1134831189261, 19.023009277787867, 19.13099294151426, 19.11557952890418, 5360.352772678768, 5385.758565235756, 5386.21364291283, 87.52297822829541, -4.935112417810245, -14.291331361907396, 5366.56908296711, 5381.91572230888, 5388.842095431427, 0.9999964451095384, 0.9999993303010558, 0.9999973343515581, 60.014376291856685, 60.01187641403901, 60.00981888706817, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7883, 3.487906, 2744.037, 787.2591, 3.485593, 2744.477, 830.7469, 3.279176, 2723.213, 602.299, 4.562487, 2747.828, 791.4921, 3.468735, 2746.79, 591.6428, 4.637183, 2745.942, 99.867, 99.88262, 99.08881, 99.99915, 99.96679, 99.92554
262894.74832, 283.3832456569502, 282.9707285971428, 283.25076633225126, 19.029179061059804, 19.136458834899603, 19.10278278969752, 5367.822837795571, 5384.877786844673, 5389.5592267926495, 86.40799987044329, -9.04460148126509, -14.232492628198088, 5354.440324034057, 5384.819724433625, 5383.824557017712, 0.9999966659899083, 0.9999977254635652, 0.9999979022420104, 60.010333360110614, 60.009787411796644, 60.011182908981475, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 781.2287, 3.506289, 2740.977, 793.5627, 3.461463, 2746.92, 824.7292, 3.312125, 2731.687, 606.5905, 4.527001, 2746.126, 794.7921, 3.456499, 2747.655, 593.3725, 4.628027, 2746.289, 99.74018, 99.97559, 99.41714, 99.94265, 99.99027, 99.94857
262897.08904000005, 283.31189748421, 282.91283910425364, 283.19820079231937, 19.042774375510398, 19.138406290188613, 19.122888700968545, 5356.0843221107425, 5386.159133882874, 5383.468135472072, 90.12490394712268, -8.48911307139042, -13.921583977902458, 5361.531151390905, 5391.753060333596, 5380.899716338208, 0.9999959912354459, 0.9999983873915673, 0.9999967678492211, 60.01118201425876, 60.008504690195004, 60.008957362718576, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 789.9426, 3.473272, 2746.414, 798.3098, 3.442122, 2747.989, 818.9445, 3.345626, 2739.366, 612.7462, 4.472577, 2740.333, 801.1058, 3.430748, 2748.152, 599.7941, 4.581515, 2747.949, 99.94254, 100.0, 99.69662, 99.73201, 100.0, 100.0
262899.37360000005, 283.3607247370149, 282.9454880099357, 283.2224066711972, 18.998406770061543, 19.129106894078227, 19.128561539102044, 5360.408963853281, 5388.376528450146, 5386.71585716156, 87.87775201939007, -10.550438623958598, -14.326632157110623, 5363.111155397196, 5385.4118995616345, 5380.345816683918, 0.9999972030703739, 0.9999977792477706, 0.9999971811734467, 60.00885374299517, 60.005629957979956, 60.009653004761795, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7291, 3.488263, 2743.922, 793.5822, 3.461647, 2747.144, 824.5934, 3.312677, 2731.63, 606.5905, 4.526449, 2746.077, 794.8112, 3.456681, 2747.604, 593.4719, 4.627478, 2746.061, 99.86245, 99.98183, 99.41509, 99.93281, 99.99448, 99.9526
262901.70936000004, 283.2682536910805, 282.96778961305137, 283.13445422827397, 19.05415569656571, 19.141630917021544, 19.110707907926802, 5365.302078152759, 5386.07373201172, 5384.999918106368, 91.6718588864403, -8.761026731685433, -14.90751260541333, 5361.543117645412, 5384.428749257392, 5385.315676340526, 0.9999975534686426, 0.999998542006433, 0.9999962651989814, 60.01205941536745, 60.00490091312179, 60.010144875967875, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7883, 3.488442, 2743.817, 793.5822, 3.461463, 2747.031, 824.7681, 3.310284, 2731.271, 606.6487, 4.526266, 2745.91, 794.8302, 3.456499, 2747.546, 593.5515, 4.626928, 2746.401, 99.85863, 99.97564, 99.39169, 99.94092, 99.98662, 99.9465
262904.02796000004, 283.43146788582783, 282.86858392671513, 283.1566912364816, 19.028956824765338, 19.15649262378871, 19.0972594112458, 5361.909022837217, 5387.547051602925, 5382.011254967258, 89.39663167714423, -2.1488111926541933, -12.279244320349108, 5368.34005810576, 5390.128930316634, 5383.214062901474, 0.9999970035003971, 0.9999987392019657, 0.999997578967285, 60.00818594018463, 60.00561932537852, 60.00376857048731, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 780.4795, 3.510393, 2739.527, 787.2591, 3.485593, 2744.478, 830.9993, 3.27531, 2721.847, 600.2989, 4.577379, 2747.953, 788.4974, 3.481153, 2745.231, 587.1497, 4.66868, 2741.307, 99.70248, 99.88266, 99.03446, 100.0, 99.91007, 99.76108
262906.38772, 283.41743494109335, 282.8570845219936, 283.1258354932571, 19.021060771633877, 19.15976222388471, 19.10145259895771, 5355.110640185417, 5380.810815269069, 5387.0862569631445, 91.0802901646507, -10.095330838006248, -11.614090222800314, 5360.526004898742, 5387.177678262983, 5383.082078691029, 0.9999967651471992, 0.9999980529112323, 0.9999990130854951, 60.01073456241763, 60.0067156570311, 60.00494867262274, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 600], 5500.0, [], 786.7686, 3.487728, 2744.32, 793.5822, 3.461831, 2747.032, 824.9622, 3.312493, 2731.649, 606.5905, 4.527001, 2746.131, 794.8112, 3.456864, 2747.658, 593.452, 4.627295, 2746.29, 99.87691, 99.98393, 99.42741, 99.93669, 99.9864, 99.94862
