TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
263226.31392000004, 283.9201633904987, 283.2070181575079, 283.34767741376737, 19.04189083863349, 19.15219576127049, 19.109134787970337, 5372.459787513616, 5385.241486811682, 5392.415218380442, 90.41827299264287, -14.649480547353448, -12.589553928319901, 5374.526708827612, 5393.3003421985595, 5382.995445386961, 0.9999982717174162, 0.9999962427596926, 0.9999982935735563, 60.02002374470549, 60.016743008163644, 60.01830588725627, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 789.9229, 3.475949, 2745.965, 797.8624, 3.442122, 2748.266, 819.061, 3.343601, 2739.139, 612.785, 4.472945, 2740.617, 801.0867, 3.430748, 2747.992, 807.7716, 3.400207, 2746.724, 99.93679, 100.0, 99.68343, 99.72985, 100.0, 99.96243
263228.62892000005, 283.7160840708077, 283.03335725164743, 283.25680323727477, 19.037083018464607, 19.127534819897722, 19.12887469478573, 5367.421916449942, 5393.724561360603, 5395.040162444688, 92.45696879361867, -13.257961593766595, -11.2988113757458, 5370.51489994392, 5391.775835616371, 5387.806560634829, 0.999997774491142, 0.9999985988910881, 0.9999939304587219, 60.01199642348433, 60.01972219612144, 60.01926242416156, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.8868, 3.487371, 2744.348, 793.6405, 3.461278, 2747.028, 824.7487, 3.311757, 2731.509, 606.7458, 4.525714, 2746.08, 794.8493, 3.456864, 2747.382, 814.1137, 3.369443, 2743.157, 99.87656, 99.97337, 99.41505, 99.94891, 99.98836, 99.84293
263230.93752000004, 283.6978732051201, 283.23708807663905, 283.3063767867779, 19.022340699836217, 19.135305825543895, 19.11432997997328, 5369.354799269498, 5388.993179812885, 5388.283729445966, 89.42628003115419, -12.72852078547703, -15.814811390651585, 5363.594543742442, 5392.1146404780975, 5384.831147369184, 0.999997703366012, 0.9999974460897202, 0.9999985932996748, 60.012615929347575, 60.01661195599348, 60.01487313132686, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.7488, 3.487549, 2743.813, 793.621, 3.461463, 2747.199, 824.8264, 3.311204, 2731.241, 606.5711, 4.526449, 2746.071, 794.8493, 3.456499, 2747.377, 814.074, 3.369809, 2743.271, 99.87674, 99.9817, 99.42105, 99.93262, 99.98819, 99.83659
263233.24612, 283.6501231257324, 283.2483684226819, 283.28488192200007, 19.019750719572862, 19.14122417835583, 19.085197178289523, 5374.335612932923, 5386.874096558005, 5378.877964927981, 88.97191769359267, -9.815623962364498, -11.068394831142768, 5370.7521507732745, 5395.0031495082385, 5380.8479204976575, 0.9999984847176565, 0.999999236901787, 0.9999966474239068, 60.01105854952469, 60.014602781054556, 60.01493060037798, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.4992, 3.509679, 2739.465, 787.3174, 3.485777, 2744.586, 830.9993, 3.274206, 2721.395, 600.3571, 4.577196, 2748.061, 788.5546, 3.481519, 2745.01, 820.3564, 3.336481, 2737.162, 99.71259, 99.88044, 99.04259, 100.0, 99.90204, 99.62899
263235.52136, 283.80731361756233, 283.18851228464445, 283.259115424283, 19.031539163130912, 19.112325573107178, 19.100813026000804, 5374.034319048513, 5393.684776908199, 5379.960837754686, 86.76353941029743, -8.746800564048954, -12.913187599805951, 5373.114820008618, 5384.259674348763, 5386.18802555458, 0.9999982040502611, 0.9999977396724277, 0.9999963922984706, 60.017601490566385, 60.016587407177575, 60.014460647109395, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.808, 3.487371, 2744.157, 793.621, 3.461278, 2746.97, 825.0399, 3.310284, 2730.728, 606.5905, 4.526817, 2746.019, 794.8302, 3.456499, 2747.377, 814.0939, 3.370542, 2743.33, 99.86646, 99.97337, 99.39917, 99.93674, 99.98819, 99.84143
263237.82572, 283.8342834862937, 283.24606099634696, 283.34161215262066, 18.997127347168423, 19.129063146600927, 19.102519613989056, 5368.4694604746655, 5385.404675820098, 5385.124539929564, 90.20669246580042, -9.914922321833615, -11.745990429291396, 5361.938440212525, 5390.03167507519, 5386.678004076646, 0.9999975895844655, 0.9999971399708077, 0.9999983412978211, 60.014322787660454, 60.018940047986135, 60.01511814891626, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.5189, 3.509501, 2739.35, 793.621, 3.461463, 2747.141, 824.6904, 3.311388, 2731.17, 606.8818, 4.524611, 2745.495, 795.9175, 3.449742, 2748.002, 811.6882, 3.384642, 2745.294, 99.69483, 99.97957, 99.40226, 99.91968, 100.0, 99.91075
263240.20948, 283.89620969042, 283.2764939983584, 283.50997600462074, 19.021049772648794, 19.138525322170924, 19.105153734990797, 5369.079363869298, 5388.414850379179, 5382.546142594776, 89.99785583737412, -11.68646356548004, -13.316992048635257, 5373.143603538268, 5386.374722393077, 5382.680614174308, 0.9999972647099108, 0.9999972430214357, 0.9999975000393375, 60.0138670408199, 60.02101576334606, 60.023245839527775, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2693, 3.530025, 2734.526, 798.7184, 3.442306, 2747.644, 821.0216, 3.332925, 2734.733, 608.5129, 4.510086, 2745.274, 795.8221, 3.454855, 2747.646, 813.6763, 3.371457, 2743.113, 99.48273, 99.99788, 99.57804, 99.9071, 99.98922, 99.84404
263242.54132, 283.9632987364685, 283.2788108724884, 283.4131579729188, 18.99693895138749, 19.12059462989822, 19.084005091711273, 5360.650352336448, 5380.232719519572, 5385.8247997443095, 95.21579402816678, -10.163552260906272, -10.5902521977265, 5358.609441594339, 5380.555192744311, 5386.475493337696, 0.999997905115946, 0.9999982846678075, 0.9999984379986209, 60.022669331786474, 60.020399254409526, 60.01897551144811, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 777.2266, 3.522707, 2734.787, 793.6405, 3.461647, 2747.253, 824.7681, 3.311573, 2731.744, 606.6682, 4.526266, 2746.016, 794.8683, 3.456681, 2747.439, 814.2529, 3.369443, 2743.33, 99.56182, 99.98363, 99.41279, 99.94292, 99.99027, 99.8409
263244.91332000005, 284.0089524160994, 283.28971144026775, 283.37731886875343, 18.986257247863147, 19.087099368644314, 19.04649503483794, 5355.029086600117, 5375.185825220919, 5366.941055427209, 82.36640901641931, -6.288308270624384, -14.203025655702277, 5359.551838082091, 5383.6827289408875, 5370.535274976933, 0.999994828208278, 0.9999983163122087, 0.9999962820699648, 60.01707172985581, 60.016453060713864, 60.01570782334743, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 768.0592, 3.549656, 2726.201, 787.298, 3.485777, 2744.366, 830.9993, 3.275126, 2721.396, 600.3377, 4.577563, 2747.897, 788.5165, 3.481336, 2744.956, 820.3763, 3.336481, 2737.222, 99.18218, 99.8786, 99.05482, 100.0, 99.90592, 99.62272
263247.26228, 283.9955214295053, 283.31536326548877, 283.35470216241134, 18.990486009172947, 19.10938870233776, 19.078936463515596, 5368.77622306512, 5388.402994264247, 5383.781851250123, 89.58919485001732, -9.839474819009865, -11.431427377156524, 5367.6716088149615, 5387.256512108369, 5380.835617182477, 0.9999983246472443, 0.9999977560313035, 0.9999962530428568, 60.01939393144022, 60.01813416609328, 60.02308241624405, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2102, 3.53056, 2733.393, 793.621, 3.461647, 2747.029, 825.1563, 3.309364, 2729.946, 606.5711, 4.526449, 2746.076, 794.8493, 3.456499, 2747.326, 814.0541, 3.370175, 2743.449, 99.48307, 99.98166, 99.39176, 99.94082, 99.99044, 99.83459
263249.62156, 283.75081967138806, 283.164099008266, 283.37183296577626, 19.015433489948666, 19.1212340087734, 19.101985669275557, 5370.727639768192, 5377.8213325823535, 5389.617450599135, 91.01964729142696, -11.700310036699875, -13.803962684261478, 5362.861218519432, 5393.081486460526, 5384.329368976391, 0.9999973617315097, 0.9999970653278121, 0.9999984272396341, 60.01667535105428, 60.015289091191356, 60.01426688740396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2693, 3.530381, 2733.451, 793.621, 3.461278, 2747.195, 824.7098, 3.312677, 2731.911, 606.707, 4.526449, 2746.302, 794.8493, 3.456499, 2747.331, 814.0541, 3.36926, 2743.205, 99.48344, 99.97551, 99.41683, 99.93467, 99.98611, 99.83863
263251.94608, 283.84529980357445, 283.2066181088454, 283.36627426141234, 19.006810153633428, 19.124438623529272, 19.109322124417407, 5368.865630730803, 5383.85878225221, 5382.332865508754, 90.9764660681617, -10.993921340563801, -15.945307553347448, 5368.912539725418, 5380.234882426698, 5380.783821171787, 0.9999978981166118, 0.999998369763785, 0.9999981582678303, 60.014811492946016, 60.009820909304324, 60.009676096378946, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.5189, 3.509858, 2739.843, 799.9052, 3.435491, 2748.218, 818.4786, 3.34673, 2739.311, 612.7267, 4.471842, 2740.51, 800.2474, 3.435314, 2747.891, 809.8393, 3.390502, 2745.724, 99.70248, 100.0, 99.68866, 99.73825, 100.0, 99.92803
263254.30960000004, 283.81928620565947, 283.17018100413065, 283.270035737938, 19.02867895526926, 19.13918502996361, 19.091142445150595, 5369.4421937937, 5385.60040388071, 5383.693715832875, 89.15945602579541, -10.414250579052009, -8.30741235306823, 5367.830667911022, 5385.4023018638945, 5383.7816889597525, 0.9999981139635328, 0.9999962135336564, 0.9999978284212254, 60.00461220162084, 60.010772167644596, 60.00579975735236, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2299, 3.530739, 2733.441, 793.6405, 3.461278, 2747.141, 824.7681, 3.311757, 2732.318, 606.5711, 4.527001, 2746.131, 794.8112, 3.456316, 2747.604, 814.0541, 3.369992, 2743.373, 99.48098, 99.9732, 99.40892, 99.94106, 99.98616, 99.83001
263256.61896, 283.78003711775204, 283.17245186802376, 283.4163148274566, 19.005725769570653, 19.115160121755967, 19.074316474122046, 5363.380417157517, 5386.340852217461, 5371.656139865252, 81.82178155574047, -9.476562103182232, -12.314606364592919, 5369.577246796599, 5385.2403784178605, 5373.684738549299, 0.9999966187117239, 0.9999975769194127, 0.9999969140746139, 60.00467731036107, 60.00716898597764, 60.01275873074481, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 781.6427, 3.503611, 2741.311, 790.9556, 3.471778, 2745.142, 826.8063, 3.293901, 2724.033, 601.0562, 4.575909, 2747.948, 788.4592, 3.481701, 2745.126, 820.4161, 3.336481, 2737.391, 99.75718, 99.93344, 99.16974, 100.0, 99.89238, 99.62259
263258.9758, 283.7867329889765, 283.09343457628137, 283.29411913702353, 19.031994565483124, 19.1146741461264, 19.10405485591249, 5371.049736930313, 5385.571865305712, 5388.659097790326, 94.98154205193396, -16.056718991101206, -8.465276077417002, 5367.259150197677, 5388.851490314807, 5388.9444228574375, 0.9999969405289031, 0.99999713975674, 0.9999989498558634, 59.999079037451644, 60.004618029864716, 60.00485343480393, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 782.0173, 3.50611, 2740.249, 793.5043, 3.461831, 2746.97, 825.1952, 3.3101, 2730.906, 606.6487, 4.526633, 2745.853, 794.8493, 3.456316, 2747.439, 814.1932, 3.369809, 2743.503, 99.73599, 99.9776, 99.38873, 99.93685, 99.99044, 99.83672
263261.35916, 283.7033983857353, 283.1542763636503, 283.22361725429164, 19.02438410101656, 19.128324705869087, 19.117069760027423, 5372.788992932881, 5391.460199893161, 5387.863913407538, 91.37793072265276, -6.944087429840238, -11.289492249864367, 5375.168687375506, 5391.85961353512, 5391.428725308383, 0.9999974940664952, 0.99999705367602, 0.9999974660245429, 60.00072737072803, 60.007461530753666, 60.00702589656217, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.6503, 3.487906, 2743.812, 793.6405, 3.461278, 2747.024, 824.6904, 3.311757, 2731.172, 606.7264, 4.526817, 2746.074, 794.8493, 3.456499, 2747.219, 814.0939, 3.369809, 2743.384, 99.89831, 99.97747, 99.41497, 99.93491, 99.99027, 99.82815
263263.69680000003, 283.8377828049533, 283.12571948635815, 283.2463866472193, 19.03694212403567, 19.121328927172904, 19.118337508556337, 5375.194530113074, 5389.959627443367, 5387.296579494529, 91.14771394527293, -12.220563781659166, -13.286204430851853, 5369.456703808364, 5393.222578383368, 5391.403942837235, 0.9999980948037235, 0.9999981154331403, 0.9999967959638537, 60.000744197557154, 60.0081763258602, 60.00679760763802, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 793.1561, 3.463278, 2746.914, 799.9052, 3.435859, 2748.049, 818.4592, 3.347099, 2739.262, 612.8239, 4.471474, 2740.45, 801.0295, 3.430201, 2748.377, 807.7915, 3.400024, 2746.724, 99.97133, 100.0, 99.69084, 99.73609, 100.0, 99.9644
263265.97196, 283.88283021072647, 283.07636212050954, 283.2561463028383, 19.02142265349763, 19.12217138914475, 19.111752699793104, 5377.677323307447, 5390.224254516534, 5389.73024217418, 94.27301238935502, -14.54438154651507, -12.005952338185807, 5366.567992517752, 5392.806436723182, 5388.794377333738, 0.9999969348312376, 0.9999987447629318, 0.9999969552630056, 60.012571604414454, 60.01348539183012, 60.01361156272411, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.7094, 3.488085, 2744.325, 793.6405, 3.461647, 2747.083, 824.671, 3.312309, 2731.836, 606.707, 4.526082, 2746.131, 794.8302, 3.456681, 2747.492, 813.9944, 3.369626, 2743.224, 99.8771, 99.98166, 99.42257, 99.93267, 99.99235, 99.83476
263268.31412, 283.87253697484573, 283.25084309734444, 283.46547452413387, 18.97968469771885, 19.09619987429276, 19.047371786647094, 5358.213576757606, 5381.621138068029, 5376.220935173491, 84.44509119736847, -7.363793063510002, -9.252380200246535, 5361.95500074265, 5384.520463562203, 5379.709159585342, 0.9999977646667535, 0.9999993038423093, 0.9999969189126187, 60.02588054348466, 60.02454189135063, 60.02409636721327, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.7488, 3.48862, 2744.635, 793.621, 3.461463, 2747.136, 824.7487, 3.311757, 2731.559, 606.5516, 4.527184, 2746.484, 793.6476, 3.464169, 2746.875, 816.3206, 3.358273, 2740.188, 99.85271, 99.9794, 99.39896, 99.95567, 99.98055, 99.7445
263270.67612, 283.8469443724731, 283.34291673796287, 283.51946139269404, 19.00983120961733, 19.132303414166632, 19.112045921759726, 5368.380827417392, 5385.855648319503, 5392.375471701602, 87.35244139837232, -12.347458764294629, -15.700023856329608, 5372.257671894803, 5390.547632096358, 5394.036859006903, 0.999997361895351, 0.9999982950075279, 0.9999978341307105, 60.03242516951646, 60.025221410091845, 60.02425156799239, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.5189, 3.510215, 2739.823, 787.6482, 3.483014, 2745.3, 829.3299, 3.287459, 2726.55, 603.3864, 4.549984, 2747.135, 792.8083, 3.462343, 2747.09, 814.7897, 3.367978, 2743.205, 99.7103, 99.91259, 99.17044, 99.97935, 99.97772, 99.83389
263273.01704, 283.92180671961887, 283.35917225618266, 283.4688693923034, 19.021493534344838, 19.107984013434557, 19.104063701109496, 5371.71033539513, 5390.590098604038, 5390.940363369228, 89.9209262860013, -8.792074590259745, -11.370430259940633, 5372.491265836425, 5381.057799426256, 5380.286746782941, 0.9999963696692841, 0.9999981247569255, 0.9999984655164235, 60.02477244430367, 60.029064407478735, 60.030139185508666, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 783.8311, 3.499685, 2741.058, 793.621, 3.461463, 2747.141, 824.7292, 3.312125, 2731.059, 606.6876, 4.526266, 2746.184, 794.8493, 3.456499, 2747.435, 814.074, 3.369626, 2743.157, 99.76669, 99.97957, 99.40705, 99.94476, 99.99027, 99.83449
263275.33824, 283.7437635904353, 283.22434012670936, 283.5058328341351, 19.002605868128565, 19.121102992553347, 19.07323808432204, 5366.469889420357, 5390.37713219392, 5381.431436322004, 90.49515784816788, -11.17962276097569, -4.654328930047313, 5368.125955283324, 5383.062531303249, 5392.542036686963, 0.9999979320886376, 0.9999971957562341, 0.9999973901801174, 60.02661997182899, 60.029029169071634, 60.0217006689682, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 775.0974, 3.529668, 2733.604, 799.8663, 3.435859, 2748.335, 818.498, 3.34673, 2739.365, 612.7462, 4.472577, 2740.389, 801.0677, 3.430201, 2747.947, 807.7716, 3.400573, 2746.669, 99.49439, 100.0, 99.69031, 99.73387, 100.0, 99.9624
263277.72396000003, 283.9363830396652, 283.3504101113643, 283.5178980753292, 19.008710781184135, 19.12402263649732, 19.102549427958518, 5372.253550040282, 5385.475484305225, 5384.690950546323, 91.30852058697178, -7.28859141398425, -13.433195639430778, 5365.096641960005, 5381.442822963362, 5383.526874564006, 0.9999959946537149, 0.9999982852678225, 0.9999975901044085, 60.0360775663075, 60.031951741514455, 60.02734140090726, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.5386, 3.509501, 2739.575, 793.6405, 3.461463, 2746.913, 824.8264, 3.31102, 2731.472, 606.6099, 4.526266, 2746.07, 794.8683, 3.456499, 2747.544, 814.0342, 3.369626, 2743.043, 99.70422, 99.97743, 99.40257, 99.93887, 99.99027, 99.84303
263280.04232, 283.71821947297127, 283.1763396546575, 283.5305985180797, 19.019354019702526, 19.10467929804033, 19.08858189355238, 5363.63482548372, 5381.259918148045, 5384.819624479387, 91.46116215307848, -8.642113679014528, -15.007379451499787, 5358.800740137531, 5379.355785450453, 5366.874824054515, 0.999998873030499, 0.9999987604691866, 0.9999984348238323, 60.0368105182573, 60.03570420351008, 60.03380190051294, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2693, 3.53056, 2733.46, 793.621, 3.461463, 2747.195, 824.671, 3.311388, 2730.96, 606.6876, 4.526082, 2746.076, 794.8683, 3.456316, 2747.542, 814.074, 3.369809, 2743.451, 99.48169, 99.98363, 99.43722, 99.93674, 99.9865, 99.8453
263282.38492000004, 283.71178215874886, 283.24003315533616, 283.50310284566575, 19.022771506430544, 19.12868427804509, 19.10785828729257, 5372.656380900141, 5390.913779396561, 5394.563455892601, 90.97105944943291, -11.190491651926095, -12.32995583890056, 5367.329572820431, 5389.254035514228, 5385.575511079542, 0.9999949562720573, 0.9999982131887859, 0.9999982368570342, 60.03856047992159, 60.03451593384342, 60.03753925948579, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 767.9015, 3.550013, 2726.091, 787.3369, 3.485593, 2744.134, 830.9799, 3.274942, 2720.945, 600.3765, 4.577196, 2748.173, 788.9171, 3.479327, 2745.236, 819.1636, 3.345271, 2739.805, 99.21332, 99.87014, 99.0262, 100.0, 99.93586, 99.71261
263284.69356000004, 283.7747207157635, 283.21525418530524, 283.46814714346, 18.99989513318084, 19.115556283315613, 19.094831392348404, 5361.958452110879, 5380.130427234171, 5381.731548267502, 89.6293200118912, -7.667157305612818, -11.411652306676388, 5371.51531435794, 5387.968785978514, 5382.542955034055, 0.9999968186478355, 0.9999980494973829, 0.9999983419728861, 60.03496345251765, 60.03384374799763, 60.02827435117344, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2102, 3.530739, 2733.723, 793.621, 3.461463, 2747.199, 824.6322, 3.312861, 2731.464, 606.6876, 4.526266, 2746.132, 794.8493, 3.456499, 2747.326, 814.0939, 3.369992, 2743.098, 99.47525, 99.9794, 99.39822, 99.9369, 99.9901, 99.83245
263287.08676000003, 283.56373243125046, 283.0563424843716, 283.35327363998306, 19.013006495514034, 19.112394152086853, 19.107758388930854, 5371.382196522367, 5391.580376775695, 5389.676497744076, 90.10415401685714, -9.80675844079974, -13.157663279256667, 5370.3865264974675, 5384.090230083297, 5388.683324630628, 0.9999980215413308, 0.9999972398398275, 0.9999967796515924, 60.02974109440347, 60.02688418363773, 60.02597432259655, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.5256, 3.529668, 2734.587, 795.4109, 3.452069, 2747.991, 821.371, 3.334398, 2737.409, 611.5422, 4.483425, 2740.737, 801.0104, 3.431114, 2748.377, 807.7716, 3.400024, 2746.724, 99.51383, 100.0, 99.6254, 99.77547, 100.0, 99.95612
263289.41416000004, 283.65491939416245, 283.1713020913754, 283.51242538753235, 19.009688420042423, 19.12377097350774, 19.104486253395557, 5359.492719176585, 5382.516982894049, 5386.3407506702315, 88.9399833851694, -12.309908392394846, -16.10053481616478, 5367.782845418625, 5394.92881467086, 5387.316564960715, 0.999996033877302, 0.9999985829713955, 0.999997082613825, 60.03007521161228, 60.028603238696235, 60.02928293654155, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 776.0437, 3.524671, 2734.401, 794.4576, 3.459989, 2747.129, 824.7875, 3.311941, 2732.088, 606.6487, 4.526266, 2746.129, 794.8683, 3.456681, 2747.439, 814.0143, 3.369626, 2743.146, 99.52634, 99.97914, 99.41731, 99.94276, 99.99425, 99.83032
263291.77728000004, 283.7753744333106, 283.25339936306574, 283.4573168235659, 19.00839625731002, 19.137156596550565, 19.114983039093076, 5374.888250789315, 5391.647513709135, 5384.14639866946, 88.52433206704245, -11.148337478520489, -13.47328566332908, 5370.447673560574, 5385.410433186728, 5391.372456070564, 0.9999992728932248, 0.9999970683629316, 0.9999978299291222, 60.02255864117883, 60.02868091607904, 60.026748477276975, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.5781, 3.509679, 2739.742, 793.621, 3.461278, 2747.029, 824.8069, 3.311757, 2731.533, 606.7458, 4.525714, 2745.962, 794.8493, 3.456316, 2747.384, 814.0541, 3.369626, 2743.327, 99.71032, 99.97957, 99.41154, 99.94881, 99.98841, 99.8386
263294.13612000004, 283.7307911559399, 283.2192234109851, 283.4983403394449, 19.025237059024835, 19.123987479615117, 19.090391110229948, 5362.089621830817, 5386.8661515313825, 5381.267392333648, 84.47815887962315, -4.632010446853656, -12.479192618474372, 5369.472772350589, 5388.367798065871, 5382.877536443406, 0.9999959715571394, 0.99999904099358, 0.9999969138509327, 60.02848171105861, 60.027250189542684, 60.03079510692716, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.7686, 3.487728, 2744.153, 787.298, 3.485593, 2744.188, 830.9605, 3.27439, 2721.168, 600.3571, 4.577012, 2747.955, 788.5356, 3.480971, 2745.118, 820.3763, 3.336848, 2737.217, 99.86836, 99.87211, 99.04042, 100.0, 99.90597, 99.62485
263296.51852000004, 283.7298348273276, 283.18598857098283, 283.44374826225237, 19.042416655533486, 19.123943673675445, 19.119136940069893, 5362.239222583295, 5383.916552709843, 5385.79870499428, 88.7605914344972, -5.1071596183387555, -10.25907983920564, 5367.61143125046, 5392.226197463818, 5398.10397414902, 0.999997862626431, 0.9999981778645191, 0.9999974298099762, 60.02900829414664, 60.033293581390524, 60.0325880267981, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.5386, 3.510572, 2739.958, 793.6405, 3.461278, 2747.024, 824.6516, 3.312677, 2731.349, 606.6876, 4.526082, 2745.909, 794.8493, 3.456499, 2747.326, 814.0143, 3.369443, 2743.438, 99.70129, 99.97731, 99.39483, 99.93475, 99.99235, 99.83245
263298.87776, 283.9435455733303, 283.3820579669572, 283.5549992087848, 19.022290314661625, 19.149921821952585, 19.12082922093019, 5374.196835811357, 5389.428472585549, 5391.4950762089065, 90.60266394309883, -12.947443384302005, -9.727429800652317, 5375.4778357592295, 5393.732567534365, 5390.072620982252, 0.9999975744455827, 0.9999974598575962, 0.9999971947449133, 60.03492892785419, 60.03523567857148, 60.03408708091515, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.6897, 3.488442, 2743.985, 793.6405, 3.461463, 2747.136, 824.8652, 3.313045, 2732.033, 607.076, 4.518727, 2745.152, 796.7758, 3.447367, 2748.034, 810.7538, 3.386107, 2745.836, 99.86473, 99.97534, 99.42975, 99.91357, 100.0, 99.91551
263301.22708000004, 283.69208893528014, 283.1695202314514, 283.37075749987804, 19.018824039456767, 19.14049349369883, 19.127496257258596, 5371.11868079169, 5395.700559218627, 5393.987093140169, 87.50712338922585, -8.354772651079458, -12.14354711964188, 5368.919711013982, 5391.347651592173, 5393.516142059715, 0.9999970530232847, 0.9999967621786462, 0.9999966950247935, 60.03644228750846, 60.037574332293, 60.037015363727626, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 793.097, 3.464527, 2746.697, 798.5044, 3.443227, 2748.007, 821.2934, 3.33182, 2735.043, 608.3576, 4.51174, 2745.098, 795.6123, 3.455768, 2747.488, 813.895, 3.370725, 2743.271, 99.96344, 100.0, 99.55659, 99.90522, 99.99222, 99.83045
263303.56548000005, 283.79406987581626, 283.2758556931762, 283.47135506081503, 19.017527749146772, 19.13216504348467, 19.118609445285323, 5360.478560120829, 5388.0859975645635, 5390.972440433343, 90.21583223369112, -9.895854336868524, -12.88401503482197, 5375.000735445437, 5388.896699714773, 5394.904327888191, 0.9999994170402857, 0.9999981362642127, 0.9999983136114486, 60.03807632371742, 60.0381325931341, 60.03450101347043, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.7883, 3.487906, 2744.19, 793.6016, 3.461278, 2747.142, 824.6904, 3.312309, 2732.021, 606.7264, 4.526082, 2746.246, 794.8112, 3.456499, 2747.384, 813.9547, 3.370358, 2743.33, 99.84799, 99.97551, 99.40114, 99.94484, 99.99218, 99.83228
263305.91428, 283.79352346696004, 283.26348885237803, 283.42722585409234, 19.01034465061987, 19.112482237823198, 19.061547849670692, 5355.863576648581, 5378.728789361631, 5372.9641790567775, 88.70894301900591, -8.792251417412672, -14.224086059621186, 5363.269902991192, 5385.058077338683, 5376.4995283553935, 0.9999978510990555, 0.9999996322128917, 0.9999964712364193, 60.035659050658715, 60.03626011466822, 60.032913311293164, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.4992, 3.510215, 2739.58, 787.298, 3.485777, 2744.196, 831.077, 3.275126, 2721.505, 600.396, 4.577012, 2747.892, 788.5356, 3.481153, 2744.959, 820.3365, 3.336481, 2737.34, 99.70439, 99.87241, 99.04659, 100.0, 99.90018, 99.62058
263308.23824000004, 283.75206833140203, 283.1535727123112, 283.2984031537986, 19.020082824192762, 19.13351763122577, 19.126231686816627, 5369.373285522066, 5386.9918626426115, 5389.866826709381, 92.37587585519759, -14.088624318378379, -11.823288378788448, 5369.1509710422215, 5385.7672233547, 5391.64871980198, 0.9999990557585847, 0.9999974302882522, 0.9999985085730801, 60.02925019868897, 60.028566941499506, 60.02916584948714, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.7686, 3.487371, 2743.813, 793.621, 3.461278, 2746.859, 824.8846, 3.31102, 2731.344, 606.7458, 4.527001, 2746.128, 794.8493, 3.456499, 2747.487, 814.0143, 3.369992, 2743.102, 99.887, 99.96932, 99.41644, 99.94069, 99.99201, 99.84504
263310.56264, 283.8247884590478, 283.27492691616806, 283.4468906449393, 19.014048145021373, 19.121436329345414, 19.08825018444663, 5367.9846883269565, 5391.895866588393, 5382.410897622866, 92.24381697734225, -11.996729334879092, -14.254378866418733, 5370.8855095419585, 5384.250008677252, 5392.7357042395915, 0.9999979698208612, 0.9999980625090432, 0.9999984732480867, 60.02493974885044, 60.02681202891583, 60.026222734491704, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.657, 3.510393, 2739.555, 793.621, 3.461463, 2747.252, 824.6128, 3.311573, 2731.17, 606.7264, 4.526633, 2746.074, 794.8493, 3.456499, 2747.487, 814.0143, 3.369992, 2743.164, 99.71067, 99.97743, 99.40844, 99.94073, 99.99218, 99.84086
263312.89432, 283.8490154916537, 283.2813272954769, 283.35050825534876, 19.015214243255418, 19.116524622890267, 19.120426014354933, 5363.261141488438, 5383.136540517326, 5379.029396633445, 92.77269042329266, -13.74524599813958, -14.793470962745687, 5371.219341340499, 5393.335639922556, 5383.999863091749, 0.9999969863756732, 0.99999848417361, 0.9999979645571492, 60.029622530103566, 60.0314153125498, 60.029308272798026, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2102, 3.530203, 2733.513, 799.8857, 3.435491, 2748.272, 818.4398, 3.346915, 2739.324, 612.8239, 4.472209, 2740.45, 800.5908, 3.432392, 2747.915, 809.1036, 3.391051, 2745.685, 99.48098, 100.0, 99.68667, 99.73789, 100.0, 99.92659
263315.21356, 283.75103625137734, 283.3093441699701, 283.46771032129885, 19.008254820995862, 19.115811328438188, 19.10807193234044, 5364.8098474376775, 5381.985983748619, 5387.610850438253, 93.25623574677957, -8.571607056178323, -11.735189552454813, 5369.374859976168, 5385.17401195871, 5385.139586039979, 0.9999956744347287, 0.9999985379443831, 0.999995754861424, 60.031046054113474, 60.03290410833788, 60.03126766386019, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.4401, 3.510036, 2739.465, 793.621, 3.461278, 2747.029, 824.7875, 3.312861, 2732.021, 606.6682, 4.526266, 2745.796, 794.8683, 3.456316, 2747.435, 814.233, 3.36926, 2743.334, 99.70021, 99.97551, 99.41576, 99.94068, 99.99027, 99.83649
263317.55616000004, 283.793442412863, 283.28097825371344, 283.4975333939075, 19.019651909690484, 19.12676458072043, 19.09265209731323, 5365.025313616183, 5383.832463354152, 5379.2683679030215, 84.87289780229685, -6.597628768114646, -11.781273016788589, 5362.466427212036, 5385.313604702769, 5364.947694365998, 0.9999951986069777, 0.9999989134168833, 0.9999966605351222, 60.03560507514695, 60.036747319192415, 60.03238432384099, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 781.0118, 3.506467, 2740.896, 791.7533, 3.471225, 2746.011, 825.8163, 3.306234, 2728.85, 601.6387, 4.57076, 2747.94, 788.5165, 3.481153, 2744.956, 820.4558, 3.336115, 2737.035, 99.75232, 99.94318, 99.31391, 100.0, 99.89424, 99.6118
263319.88508000004, 283.7276107760738, 283.258098516823, 283.34778807924266, 19.014689601939644, 19.139278644777264, 19.097638715961075, 5362.234029735871, 5388.8943456325405, 5391.9348340047545, 91.95112139113854, -10.582156091592879, -14.926434066848742, 5371.218236862546, 5388.138217354479, 5390.0121080484105, 0.9999976004229336, 0.9999978286520321, 0.9999966157067027, 60.03611891697462, 60.0375960959405, 60.03438923367068, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 782.7861, 3.503611, 2740.333, 792.9401, 3.462568, 2747.085, 826.2434, 3.303473, 2730.315, 606.6876, 4.526082, 2746.134, 794.8683, 3.456499, 2747.482, 813.9745, 3.370358, 2743.286, 99.75891, 99.98264, 99.36722, 99.93461, 99.99201, 99.83929
263322.27760000003, 283.6877430916682, 283.1826897260813, 283.4797392371868, 18.998924896290568, 19.127551133039237, 19.107390234393723, 5370.829964967119, 5386.908923543815, 5389.678865873433, 91.5938502175386, -6.846568863252229, -11.42035442653787, 5372.933584562469, 5387.012795305048, 5393.863110674421, 0.9999986116965883, 0.9999978085269264, 0.999998343358219, 60.04004610391999, 60.0397901135709, 60.038037382659496, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.8474, 3.487014, 2743.875, 793.6405, 3.461278, 2747.029, 824.8458, 3.312125, 2730.84, 606.6682, 4.525714, 2746.24, 794.8875, 3.456499, 2747.379, 814.074, 3.369809, 2743.334, 99.87776, 99.97551, 99.38631, 99.9366, 99.99044, 99.82805
263324.57948, 283.7520453425561, 283.12183019619414, 283.4517448572114, 19.03953958006757, 19.131886710233477, 19.11995798854522, 5368.829565314756, 5385.912310555384, 5389.302352692433, 92.2047041647993, -12.342473828119182, -12.10678970755282, 5369.906986496443, 5395.903579981007, 5391.285135544522, 0.9999977595325136, 0.9999997589967219, 0.9999972283309387, 60.0343122570727, 60.0344667549285, 60.030186977822375, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 793.1758, 3.463635, 2746.972, 799.8857, 3.435491, 2748.16, 818.4398, 3.347099, 2739.489, 612.8044, 4.472026, 2740.558, 801.0867, 3.430383, 2748.045, 807.8114, 3.400024, 2746.784, 99.98144, 100.0, 99.69297, 99.72996, 100.0, 99.96231
263327.03188, 283.72743047953355, 283.30345744276303, 283.3982942797708, 19.037841764001065, 19.127591144582436, 19.117179477753883, 5370.408514186081, 5388.969283144628, 5390.903620652275, 89.00711422675187, -10.15674552849623, -10.646502763977423, 5372.755302785312, 5389.018324315327, 5390.78436675658, 0.9999966974036301, 0.9999982329622255, 0.9999973715483153, 60.02637008470575, 60.027970107548676, 60.03243256909146, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.808, 3.489869, 2744.014, 793.621, 3.461463, 2747.083, 824.8264, 3.313781, 2731.679, 606.7458, 4.526082, 2746.017, 794.8683, 3.456316, 2747.488, 814.074, 3.369626, 2743.035, 99.88234, 99.98154, 99.41688, 99.93285, 99.99222, 99.84343
263329.50460000004, 283.6246758867264, 283.2226753758355, 283.53709524161343, 19.001317552635037, 19.107340260658624, 19.060092445676716, 5361.977914964058, 5383.3610161886545, 5375.017048497792, 88.60386268217917, -2.1086762516897473, -14.581687168361896, 5363.47420725334, 5386.115534030544, 5379.857787734896, 0.9999946823350895, 0.9999997671101566, 0.9999974153714124, 60.03038084067799, 60.026944737926115, 60.0274433239337, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 786.6897, 3.488799, 2744.205, 793.66, 3.461647, 2746.85, 825.8358, 3.303289, 2728.686, 604.4156, 4.54741, 2747.493, 791.3205, 3.472935, 2745.689, 818.746, 3.340693, 2737.538, 99.88176, 99.9797, 99.33106, 99.99238, 99.94065, 99.63009
263331.88132000004, 283.7396153637737, 283.1872562903284, 283.4910244605762, 19.027063200481322, 19.142880645500632, 19.116320519845754, 5369.256031257077, 5388.017518349946, 5389.928457579686, 87.88051959173072, -8.665912279413533, -11.14781303424951, 5371.303972009311, 5388.992879841904, 5387.534954850441, 0.9999967962804354, 0.9999989691550241, 0.9999973760439709, 60.02384640329026, 60.024598283165744, 60.02719811241129, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 783.003, 3.499864, 2742.059, 791.1307, 3.469936, 2746.79, 826.5152, 3.304026, 2729.576, 606.6099, 4.526817, 2745.968, 794.8302, 3.456316, 2747.436, 813.9944, 3.369443, 2743.156, 99.79241, 99.94623, 99.34034, 99.94691, 99.99032, 99.83446
263334.25844, 283.69447220266665, 283.25896715075675, 283.46924242564165, 19.023943320566094, 19.13034089628701, 19.124282617765033, 5364.036413458752, 5385.77622899724, 5385.092973363599, 90.51794484486891, -10.781988006277516, -11.00601791174904, 5373.42253765667, 5387.049432362932, 5389.462375638411, 0.9999984977623703, 0.9999985818568518, 0.9999969466191436, 60.03115812726771, 60.02679407065149, 60.029978466872684, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 781.1104, 3.509501, 2739.192, 793.621, 3.461463, 2746.913, 824.671, 3.312125, 2731.24, 606.6876, 4.526266, 2746.071, 794.8493, 3.456316, 2747.384, 814.1535, 3.370175, 2743.267, 99.70404, 99.9817, 99.40087, 99.94065, 99.99616, 99.83272
263336.57540000003, 283.8231514227994, 283.3105176228937, 283.45092849296753, 18.997962939709456, 19.119064036293956, 19.110449800497612, 5365.80044642134, 5390.961449956326, 5388.986115783923, 92.62423871244619, -14.545106724603329, -14.936484556735195, 5367.864958735963, 5387.175752400625, 5382.808793360425, 0.9999969070702616, 0.9999968194218728, 0.9999972785526712, 60.02384378370334, 60.023758739489665, 60.02312725527411, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2496, 3.530203, 2733.341, 799.9052, 3.435491, 2748.111, 818.4204, 3.347099, 2739.312, 612.7656, 4.472209, 2740.337, 801.0867, 3.430201, 2747.985, 807.7915, 3.400207, 2746.725, 99.48117, 100.0, 99.69706, 99.73193, 100.0, 99.96227
263338.88056, 283.67581779998835, 283.17586277725644, 283.3523103828808, 19.037966590618797, 19.124558209945093, 19.10260063111931, 5371.147476322314, 5388.757340470139, 5389.712162439799, 89.3696467073355, -9.849982273985916, -14.877889668930266, 5363.567295924584, 5386.818098055538, 5386.548687023274, 0.9999963584070343, 0.9999976821002087, 0.9999980742376333, 60.028148308055414, 60.027029527314966, 60.02593155591781, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 780.5583, 3.509858, 2739.585, 793.621, 3.461463, 2747.253, 824.6322, 3.311941, 2731.914, 606.6487, 4.526266, 2745.849, 794.8875, 3.456499, 2747.269, 814.1137, 3.36871, 2743.257, 99.69848, 99.97747, 99.42541, 99.94486, 99.98425, 99.83823
263341.23728, 283.82021562059646, 283.31417367517815, 283.55996497813885, 19.01477207474546, 19.06392762826072, 19.047612771319876, 5349.364431002962, 5373.923356458245, 5368.91439247367, 87.47289290862022, -2.5364170546649802, -12.580414887848633, 5355.177567860853, 5371.5976480359905, 5364.802278002791, 0.9999968721021809, 0.9999986738485819, 0.999997497338603, 60.0293318367064, 60.02927030273567, 60.029069152979936, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 800 800], 5500.0, [], 774.2693, 3.53056, 2733.604, 793.6405, 3.461647, 2747.136, 824.6904, 3.311757, 2732.529, 606.7264, 4.525714, 2745.908, 794.8875, 3.456864, 2747.322, 814.1932, 3.36926, 2742.787, 99.47716, 99.9794, 99.4027, 99.93868, 99.98616, 99.82662
