TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
263983.48212, 283.4400845949207, 282.9275899659495, 283.0342184885941, 18.998080027972826, 19.110942152489176, 19.070509447380232, 5360.517596423593, 5374.583136121606, 5372.062226493833, 85.66766657814196, -10.605032374444818, -14.027005752241166, 5358.636816636747, 5374.5126919177155, 5372.495953514096, 0.9999961080682027, 0.9999985433655467, 0.9999960308779963, 59.994423254447526, 59.992929526371555, 59.99133094663503, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 777.0491, 3.519674, 2736.434, 793.3098, 3.462936, 2747.413, 829.5046, 3.279176, 2721.924, 780.8332, 3.508581, 2739.69, 600.4205, 4.576727, 2748.104, 587.3286, 4.667581, 2741.424, 99.5899, 99.98137, 99.06183, 99.70422, 100.0, 99.77147
263985.78532, 283.64766121419063, 282.9767318433982, 283.18133792811426, 19.004264585090375, 19.091063112173273, 19.09427812847959, 5350.519068506468, 5375.398437268909, 5378.97432169596, 85.58613398705938, -12.729072294288699, -15.122896633355595, 5360.323695605193, 5376.478541915998, 5369.650744765647, 0.9999960170950786, 0.999999991144179, 0.9999961958113287, 59.99123553522207, 59.99534994814336, 59.99808112487031, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 775.472, 3.52824, 2733.737, 789.5743, 3.477119, 2745.554, 826.2434, 3.302737, 2729.194, 774.7358, 3.528623, 2733.886, 606.6961, 4.525774, 2746.151, 593.6509, 4.626379, 2746.233, 99.51646, 99.93225, 99.33245, 99.48711, 99.9358, 99.94647
263988.11988, 283.6086220112604, 282.9020902748595, 283.1195609473419, 19.032908625744, 19.116673349217468, 19.101144189291265, 5355.737443069499, 5383.897357625137, 5380.761165528034, 91.89250035138502, -11.972113594445545, -15.724066362683516, 5356.987107941243, 5381.180789636459, 5382.041387133454, 0.9999961677119551, 0.9999974329480003, 0.9999933990251525, 59.99454382390284, 59.99452954661663, 59.99486762163168, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8344, 3.508965, 2739.833, 795.8779, 3.452437, 2747.821, 824.9816, 3.310836, 2731.716, 780.8721, 3.507478, 2740.088, 606.6961, 4.52614, 2745.935, 593.631, 4.626196, 2746.287, 99.70487, 100.0, 99.41361, 99.7229, 99.9357, 99.94848
263990.41772, 283.6255175744248, 282.96262862326483, 283.1767656105724, 19.028975289740252, 19.122023406920217, 19.086452616151327, 5373.10054925728, 5383.603026246964, 5381.3102466594655, 96.02256891843797, -13.583716214044443, -15.657065429753402, 5363.7199165840975, 5381.38260255707, 5379.58459535866, 0.9999935424476492, 0.9999971799266281, 0.9999950643852377, 59.991306787905664, 59.992854465598136, 59.99153840056509, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 787.0446, 3.485408, 2744.213, 802.1231, 3.426465, 2748.329, 818.6728, 3.345442, 2739.177, 787.319, 3.485782, 2744.386, 612.8954, 4.471535, 2740.218, 599.8737, 4.580782, 2747.954, 99.85494, 100.0, 99.68361, 99.88389, 99.73542, 100.0
263992.76696000004, 283.6262208618949, 282.9973329613847, 283.1642473314682, 19.010868330166794, 19.134195314392578, 19.104735362519524, 5368.324349350899, 5373.351747815927, 5369.374547080792, 88.2949385660782, -14.395714492634625, -13.391527917404346, 5361.9112126415575, 5380.369415772026, 5385.715812005283, 0.9999967937667356, 0.9999970855674862, 0.9999895894859774, 59.98988091340126, 59.989837781987575, 59.98781282741954, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8147, 3.508252, 2740.091, 795.8779, 3.452621, 2747.767, 825.0593, 3.310468, 2731.02, 780.9691, 3.508581, 2739.73, 606.677, 4.526505, 2745.987, 593.7105, 4.626379, 2746.342, 99.723, 100.0, 99.39556, 99.70986, 99.9376, 99.94431
263995.12100000004, 283.53261382604177, 282.94267212606667, 283.1671879138456, 18.98091894645502, 19.082008931860468, 19.05787300800208, 5354.870617267039, 5369.604503015696, 5365.040042848241, 85.0086947754138, -1.0547049018096004, -17.934769829178094, 5353.585272057985, 5368.864721641274, 5364.27726978582, 0.9999977167971101, 0.9999992568509698, 0.9999973043051742, 59.98495792208365, 59.98869689029098, 59.988899407855975, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8147, 3.508609, 2739.813, 795.8973, 3.452437, 2747.996, 824.904, 3.310284, 2731.183, 780.2119, 3.510604, 2737.834, 604.7886, 4.544585, 2747.377, 589.8337, 4.651467, 2742.91, 99.70926, 100.0, 99.40342, 99.64087, 99.98817, 99.84007
263997.46804, 283.52895493967554, 282.93555827450956, 283.0711760232582, 18.987462487350083, 19.10952611506327, 19.08817486759703, 5360.889902536664, 5376.8765313499225, 5379.730286062427, 89.14348945391691, -11.723972497083196, -14.22518533850598, 5364.759563514394, 5384.599520278803, 5378.380986604112, 0.9999949635615754, 0.9999968687024093, 0.9999959195679244, 59.98582367379377, 59.98863235090473, 59.98774798607068, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.6636, 3.527348, 2735.156, 791.3837, 3.470304, 2746.442, 828.9805, 3.290036, 2726.825, 778.6777, 3.51612, 2739.289, 605.8759, 4.532714, 2745.934, 593.4918, 4.626928, 2746.288, 99.50392, 99.96739, 99.19877, 99.65921, 99.94943, 99.94852
263999.80124, 283.5616790039877, 282.9654455218428, 283.19378715747763, 19.0028590887103, 19.097381883204257, 19.076536342075812, 5352.960006058028, 5375.210443926828, 5376.851275292759, 87.14777425279408, -10.884174718493341, -16.402047101007383, 5357.4538157215675, 5370.988679849844, 5375.140374477967, 0.9999980380487845, 0.9999967956946324, 0.9999960062363432, 59.98139586404934, 59.98434036558793, 59.982449630753784, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 776.9308, 3.521637, 2735.241, 791.0334, 3.473988, 2745.796, 825.0981, 3.309916, 2731.028, 774.7358, 3.528806, 2733.77, 606.6961, 4.526688, 2745.987, 593.631, 4.626379, 2746.289, 99.56421, 99.93327, 99.38543, 99.49294, 99.93762, 99.94859
264002.14836000005, 283.6126551356201, 283.0927845392799, 283.1626776073183, 18.961076733581326, 19.075920774327116, 19.06228376484783, 5347.838730309213, 5368.782566722493, 5372.936246412458, 91.10867134651926, -12.048212294679615, -12.227432469881478, 5350.5817941501855, 5369.321460806645, 5371.325445207429, 0.9999965083144698, 0.9999973422203091, 0.9999959870187138, 59.9937854940101, 59.99005466403685, 59.989974462732, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 768.4141, 3.548764, 2726.277, 783.1734, 3.500328, 2741.591, 818.634, 3.345442, 2739.173, 768.4636, 3.548112, 2726.183, 612.8, 4.470804, 2740.321, 599.9333, 4.580416, 2748.066, 99.20269, 99.77761, 99.67935, 99.21685, 99.72559, 100.0
264004.56664000003, 283.5850261765124, 282.9095083538059, 283.15921642373416, 18.984206681623863, 19.10313357579697, 19.092220479260984, 5357.9493671768305, 5367.573339809768, 5378.82739841869, 85.56385188991135, -11.564855595120434, -17.081381739029666, 5359.8511781434845, 5376.331172954557, 5372.181739872123, 0.9999953441126852, 0.9999956270394728, 0.9999944534875127, 59.98522899735411, 59.98306966587153, 59.97786264631427, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5256, 3.529489, 2733.632, 789.6132, 3.477488, 2745.786, 825.001, 3.311204, 2731.272, 774.7164, 3.528806, 2733.716, 606.7151, 4.525957, 2745.987, 593.6111, 4.626196, 2746.456, 99.48793, 99.92391, 99.39112, 99.491, 99.93373, 99.95466
264006.88732000004, 283.53408786156945, 282.8776882851333, 283.1101599839844, 18.989218906275433, 19.10275250806042, 19.10934200892248, 5360.332720083821, 5379.731924330687, 5359.755164337383, 86.74108796111295, -10.201072344858858, -12.291094033870422, 5350.853471137905, 5372.1999416233175, 5364.409145426678, 0.9999981606285485, 0.9999978285900238, 0.9999964837734052, 59.9887613014121, 59.98970868590085, 59.98644439360652, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5453, 3.529489, 2733.967, 789.5938, 3.477304, 2745.611, 825.1563, 3.309732, 2730.678, 774.7552, 3.529174, 2733.663, 606.677, 4.526505, 2745.939, 593.6509, 4.626745, 2746.456, 99.50014, 99.92606, 99.38042, 99.4996, 99.93767, 99.95466
264009.19232000003, 283.56043596296337, 282.91373064168465, 283.15188814530956, 19.01509820087723, 19.136498267170325, 19.10217316944378, 5360.204912063855, 5373.312860557238, 5377.93404203199, 88.28563096587777, -12.205788600398876, -15.022050523958342, 5355.582968700016, 5379.656750211188, 5377.767301977024, 0.9999954294095437, 0.9999987721056053, 0.9999976440073399, 59.9873031260786, 59.99050504881809, 59.986973567785434, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8738, 3.508609, 2739.928, 795.9363, 3.452437, 2747.875, 831.3099, 3.272917, 2720.459, 780.9691, 3.50803, 2739.374, 600.6685, 4.569788, 2747.688, 589.0583, 4.652749, 2744.109, 99.71708, 100.0, 99.00854, 99.71039, 100.0, 99.86923
264011.5014, 283.5703196028596, 283.01051774716353, 283.23293121705615, 19.020118126126327, 19.122755919424783, 19.10794363330124, 5364.386389362671, 5381.970663433805, 5381.941879387885, 89.06450551696571, -13.041454905729552, -11.410966153101981, 5363.571525287091, 5371.747102121614, 5378.575176202536, 0.9999965363510419, 0.9999978995170591, 0.9999972168902753, 59.990623009541245, 59.98924200523685, 59.986754437334596, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5848, 3.529311, 2734.072, 789.5743, 3.477119, 2745.775, 824.9428, 3.310836, 2731.208, 777.0272, 3.519613, 2736.991, 602.843, 4.557917, 2748.062, 593.6111, 4.626196, 2746.34, 99.49404, 99.92918, 99.40356, 99.58635, 99.99752, 99.95045
264013.81960000005, 283.53288667656955, 282.93770482565895, 283.2140100278837, 19.029028711208003, 19.121628641784923, 19.116095134048184, 5371.0982125368555, 5384.816185347509, 5391.683786396349, 89.98588522865975, -13.867664973225487, -16.431308640264888, 5368.5236340622505, 5378.119291338134, 5383.980880095959, 0.999996623081809, 0.9999973671568336, 0.99999716963105, 59.99267438507319, 59.99289925849846, 59.991753635654945, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 781.5047, 3.504682, 2741.331, 798.1542, 3.442859, 2748.171, 821.5651, 3.332189, 2736.882, 786.0374, 3.490195, 2744.427, 594.5645, 4.621653, 2746.62, 599.9135, 4.580599, 2748.007, 99.75806, 100.0, 99.58545, 99.8607, 99.95664, 100.0
264016.1292, 283.57514708484143, 283.073685802174, 283.2146270562975, 18.99540616014175, 19.130609858289194, 19.08801275737461, 5354.451261681583, 5383.600870170881, 5385.166474256946, 94.14793017361649, -13.969016978739774, -15.965932997723485, 5362.722175909818, 5377.179156919635, 5377.71078225563, 0.9999951475696618, 0.9999982794700928, 0.9999944167711353, 59.99308406668933, 59.99164154686835, 59.99344232959116, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 783.3776, 3.502005, 2741.015, 796.7534, 3.448753, 2747.755, 825.0399, 3.309916, 2731.702, 781.0856, 3.507662, 2739.69, 600.3442, 4.577093, 2748.049, 593.6509, 4.626196, 2746.29, 99.75665, 100.0, 99.41769, 99.71201, 100.0, 99.94634
264018.4624, 283.5374512332208, 283.02810324517685, 283.23020991172643, 19.00519305711465, 19.138041481515277, 19.098219268857793, 5361.240289730684, 5381.107944483808, 5381.264706968988, 89.4776876045405, -9.406487232518884, -15.735371671949906, 5358.093706094671, 5373.876504051787, 5377.4424827927, 0.9999956705771016, 0.999997687138913, 0.9999953169083918, 59.99740776461998, 59.99980690926633, 60.00051614036512, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8936, 3.508965, 2739.813, 795.8584, 3.452437, 2747.826, 825.0204, 3.309732, 2730.751, 780.8527, 3.508949, 2739.681, 600.3823, 4.577275, 2747.996, 593.6509, 4.626013, 2746.231, 99.7129, 100.0, 99.42835, 99.7081, 100.0, 99.94654
264020.83088, 283.6444064713947, 282.9925316138551, 283.2520422462043, 18.98193489687998, 19.09580391982786, 19.03536333065014, 5353.442868390487, 5373.783163599033, 5370.814038963115, 86.35675154277283, -6.222129140266361, -13.981142701197314, 5359.020248674768, 5377.961866720579, 5371.013796679144, 0.9999970268880286, 0.9999990093432368, 0.9999958475328414, 59.999663703309, 60.00189424661301, 60.00267392630851, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.6636, 3.53056, 2733.962, 789.5354, 3.477488, 2745.559, 831.3682, 3.272181, 2721.191, 774.697, 3.528439, 2733.894, 606.7151, 4.526322, 2746.103, 587.2889, 4.667764, 2741.302, 99.49995, 99.92618, 99.03515, 99.47508, 99.94361, 99.7693
264023.14956000005, 283.5789349177783, 282.94829901227615, 283.2061416865193, 19.0035467005999, 19.10069343134484, 19.089612206541254, 5355.537934562743, 5376.005716389006, 5379.984997068956, 88.89850297072053, -13.314720623109793, -18.74015544730264, 5355.791467744946, 5384.059738166672, 5377.498632649671, 0.9999960644184339, 0.9999978699645764, 0.9999965284904069, 60.00522709812701, 60.0018816963971, 60.001881774924975, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.9133, 3.508787, 2739.98, 795.8584, 3.452253, 2747.767, 825.3311, 3.30918, 2731.949, 780.9691, 3.508398, 2739.905, 600.4586, 4.576362, 2747.884, 593.6707, 4.62583, 2746.176, 99.71898, 99.9983, 99.4267, 99.71849, 100.0, 99.94447
264025.48928000004, 283.6589974495899, 282.93180268089645, 283.2186116455306, 18.967088529166894, 19.07628213103228, 19.087725723820537, 5349.314476491451, 5376.16389741109, 5373.4532058786335, 91.20083041587804, -9.2075727753421, -16.21691710405912, 5347.405523264042, 5374.357600354702, 5373.714117321005, 0.9999945543914821, 0.9999979635556889, 0.9999962752065571, 60.00366990688789, 60.00078561616765, 60.003067578051144, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5453, 3.529489, 2733.957, 789.5548, 3.476935, 2745.499, 825.0204, 3.311388, 2730.747, 774.7552, 3.528439, 2733.529, 599.6003, 4.582936, 2747.819, 595.2413, 4.609899, 2747.549, 99.49403, 99.91982, 99.41613, 99.49326, 100.0, 99.99444
264027.85880000005, 283.59210234864855, 282.9451802135946, 283.06315169677373, 18.99844479470121, 19.106945472914997, 19.0808285009097, 5356.59345084412, 5380.467502569881, 5368.8480453048705, 87.84931915223206, -12.17057197408107, -16.147316452618725, 5355.3507498402905, 5375.698785983416, 5379.710043252394, 0.9999950065804153, 0.9999975606728085, 0.9999965948920472, 60.005993366237604, 60.00564484002713, 60.00077629615276, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 768.3352, 3.548228, 2726.502, 783.5431, 3.499591, 2742.192, 819.7986, 3.336975, 2736.672, 771.3569, 3.53947, 2731.204, 598.3032, 4.58805, 2747.926, 593.9888, 4.623816, 2746.289, 99.26481, 99.79948, 99.62175, 99.38819, 100.0, 99.94846
264030.20304, 283.545203021268, 282.94194287148144, 283.0473057330079, 19.001764598267624, 19.103252874364813, 19.092710959949972, 5350.651598362451, 5379.882114417957, 5376.005061326557, 87.50506575229247, -12.113811343074758, -19.938155090416558, 5353.665122088561, 5368.1134464725965, 5376.701427792099, 0.9999949022308791, 0.9999978672496599, 0.9999964658223859, 60.00521067280823, 60.001166769339534, 60.00266836425566, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5848, 3.529668, 2733.852, 789.5548, 3.477304, 2745.441, 825.1175, 3.3101, 2731.255, 774.697, 3.528806, 2733.774, 600.4014, 4.577093, 2748.103, 593.5912, 4.626379, 2746.286, 99.49595, 99.91772, 99.39316, 99.49326, 100.0, 99.94848
264032.56700000004, 283.53719089926614, 282.9429342204335, 283.0503457783425, 19.007084956044842, 19.105613746942993, 19.06810057555394, 5354.74563549497, 5376.064686422563, 5371.170443363448, 85.806692419113, -4.9225350983649605, -13.729334469632022, 5356.771270511029, 5374.746433284444, 5370.00666707805, 0.9999959578349165, 0.9999992753775588, 0.9999985764615075, 59.997664052350665, 60.00308950134564, 59.995552823888424, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 779.0009, 3.512713, 2739.389, 795.7612, 3.452437, 2747.714, 831.2128, 3.273285, 2720.745, 780.9886, 3.507846, 2739.792, 606.7151, 4.525774, 2745.937, 587.3286, 4.667581, 2741.478, 99.69746, 100.0, 99.02693, 99.71214, 99.93968, 99.7693
264035.00276, 283.4014957191985, 282.90532766849367, 283.09159280090034, 18.98991195560372, 19.120683519523674, 19.08575000272665, 5359.8903772254425, 5376.706119862008, 5375.2914766607555, 88.0277597045183, -7.991173522226063, -17.242439438045494, 5359.828746640247, 5377.814417898803, 5373.198432083855, 0.9999930937195997, 0.9999986968065194, 0.9999968818813298, 59.99722448629515, 59.99931792889687, 60.00082285003015, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5848, 3.529489, 2733.962, 789.5743, 3.477119, 2745.5, 825.5057, 3.308443, 2730.411, 774.697, 3.528439, 2733.841, 600.3251, 4.57691, 2747.836, 593.5515, 4.626196, 2746.288, 99.50394, 99.92199, 99.38772, 99.49556, 100.0, 99.94854
264037.30292000005, 283.6432279443086, 282.9810230915346, 283.1520336457339, 19.012788255376083, 19.121754885223176, 19.121363761639753, 5361.775546609248, 5380.619792233118, 5378.789646132008, 89.23034985137838, -9.730997854975612, -17.957129189175703, 5363.858787398957, 5385.573084427479, 5387.12638828977, 0.9999959532054542, 0.999998660156411, 0.999994115623614, 60.00018460612223, 60.00293569986066, 60.004664193679886, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8738, 3.508787, 2739.88, 795.8584, 3.452437, 2747.655, 825.0399, 3.309916, 2730.636, 780.9691, 3.508398, 2739.458, 600.3823, 4.577093, 2748.048, 593.5316, 4.62583, 2746.347, 99.72909, 100.0, 99.40548, 99.72256, 100.0, 99.95069
264039.64296, 283.6236376941928, 282.8983698355995, 283.103454578468, 19.012950912937086, 19.122206642877043, 19.10415622443271, 5354.796511700218, 5382.168923188002, 5380.55790399043, 96.11835576144722, -10.237720031395838, -13.932734616990274, 5363.002103323321, 5387.820265223387, 5382.719599501048, 0.9999960334669049, 0.9999980414280885, 0.9999966174534107, 60.01075187859015, 60.00772170767733, 60.00684544686489, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 787.3206, 3.487014, 2744.429, 802.1426, 3.425729, 2747.994, 818.6728, 3.345258, 2739.181, 787.2219, 3.484863, 2744.993, 594.3547, 4.620923, 2746.909, 598.6609, 4.594516, 2747.667, 99.9068, 100.0, 99.68988, 99.90143, 99.97468, 99.99873
264041.98216, 283.5202113621787, 282.89068527663505, 283.1987026863772, 19.021068339307952, 19.126159137305315, 19.103551562136715, 5358.6014190780215, 5383.6598982087335, 5383.588887510802, 91.51469322459798, -11.558544841313505, -12.64654623855506, 5364.315796431739, 5377.733839877918, 5379.892848471828, 0.9999974286955892, 0.9999986542797994, 0.9999924072429279, 60.00615961997866, 60.00463201555698, 60.00320121078742, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.9527, 3.508787, 2740.358, 795.8779, 3.452437, 2747.708, 825.0787, 3.310284, 2731.205, 781.0468, 3.507478, 2739.415, 600.3251, 4.577275, 2747.888, 593.5515, 4.626196, 2746.4, 99.70925, 100.0, 99.3996, 99.7245, 100.0, 99.94852
264044.33048, 283.49879770175363, 282.9267126293279, 283.07032945299295, 18.977496655378072, 19.092125228828987, 19.056876165950406, 5352.610851295828, 5371.933879313435, 5363.494274939513, 82.29888559853998, -6.5514725068942425, -17.550910594175186, 5348.896845742099, 5370.086819018001, 5364.009070015037, 0.999994484934815, 0.9999980534619503, 0.9999969451193018, 60.00551992580965, 60.01071519196169, 60.00713880730488, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.6176, 3.511107, 2739.294, 794.1269, 3.459437, 2747.017, 825.3893, 3.303289, 2725.306, 776.2116, 3.5266, 2733.592, 606.1238, 4.527783, 2745.937, 587.2889, 4.667764, 2741.308, 99.6898, 99.97363, 99.24552, 99.48647, 99.94369, 99.77127
264046.63440000004, 283.5332939337476, 282.879133368757, 283.0784392818621, 19.00362037686748, 19.10729880294773, 19.12905856619688, 5363.619052702852, 5375.57749339096, 5381.870197165243, 91.3702036177549, -11.619806996702664, -16.303774107261233, 5359.702301726896, 5383.556349369431, 5378.19758625851, 0.9999956034873976, 0.9999963500021826, 0.9999960116281983, 60.0100339625084, 60.011961702544326, 60.01249888034407, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 778.4489, 3.514141, 2739.313, 794.3993, 3.455937, 2747.699, 825.6223, 3.307707, 2730.597, 781.008, 3.508214, 2739.918, 600.3251, 4.57691, 2747.832, 593.6509, 4.626196, 2746.458, 99.68691, 99.99991, 99.3671, 99.70208, 100.0, 99.95265
264049.03292, 283.42188466387154, 282.88407904281803, 283.15680480572615, 19.01559951015698, 19.129471172071444, 19.111811222915723, 5353.022732761175, 5379.283708895221, 5376.123283311869, 91.18752222874082, -13.523323593852638, -16.032696108898335, 5359.493969179844, 5372.875004797834, 5377.893388331307, 0.9999968439100112, 0.9999979170732239, 0.9999946451924681, 60.004430362123735, 60.004223404066536, 60.0028255768009, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5848, 3.529489, 2734.015, 789.5938, 3.477304, 2745.5, 825.0204, 3.310836, 2730.865, 774.697, 3.528806, 2733.895, 606.6961, 4.526505, 2745.934, 593.5316, 4.626745, 2746.399, 99.49594, 99.91986, 99.39974, 99.49701, 99.93564, 99.94858
264051.38152, 283.4405376099116, 282.83402563972095, 283.0302118950147, 18.988268841439442, 19.112510445755973, 19.065276287712067, 5348.99702429616, 5365.671853055271, 5370.1724469904475, 93.3104918455399, -12.833512023646563, -14.457936510315221, 5352.586821417504, 5370.717972321466, 5372.642229508869, 0.9999969190036274, 0.9999975419828214, 0.99999673123504, 60.001942710129825, 60.00348312325041, 60.00332308786044, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 768.6703, 3.549478, 2726.97, 783.1929, 3.500144, 2741.706, 818.6728, 3.345442, 2738.896, 768.4636, 3.548112, 2726.246, 612.8572, 4.470987, 2740.326, 599.8538, 4.580966, 2748.009, 99.2455, 99.77338, 99.68765, 99.21294, 99.73144, 100.0
264053.68196, 283.46952341146834, 282.85534882905444, 283.1369646588477, 19.011931541040518, 19.09912552529349, 19.0901088895235, 5355.6075948345515, 5373.689275948925, 5381.1980217837545, 87.24648298503752, -13.28786405185565, -15.514660608066606, 5354.735012998819, 5375.098905582215, 5379.005323619895, 0.9999971776775132, 0.9999968240432605, 0.9999949244875526, 59.99542000637023, 59.99715985743089, 59.99403715013509, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5256, 3.529489, 2733.799, 789.5743, 3.477304, 2745.724, 825.0593, 3.310652, 2730.912, 774.7164, 3.52899, 2733.943, 606.7533, 4.525409, 2745.94, 593.5912, 4.627111, 2746.285, 99.49403, 99.92195, 99.38895, 99.4931, 99.93586, 99.95051
264056.07292, 283.4847410424954, 282.8733728136975, 283.06801895822423, 18.996175465769863, 19.093295970706816, 19.070692662595455, 5354.74006953763, 5377.366605624903, 5369.142130843011, 90.28532983365892, -6.440984252942599, -11.322720142137541, 5349.896071414709, 5377.4149637407245, 5367.704019978983, 0.9999982461786533, 0.9999983972194195, 0.9999976016355288, 59.98863483209237, 59.99065608486893, 59.992094169267155, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5848, 3.529489, 2733.794, 789.5743, 3.477304, 2745.782, 825.0787, 3.309732, 2730.797, 774.697, 3.528071, 2734.537, 605.4944, 4.541846, 2747.056, 591.0067, 4.643959, 2743.313, 99.49193, 99.92589, 99.42053, 99.50872, 99.96882, 99.85884
264058.45408, 283.37515505133155, 282.8541382881872, 283.01946631026436, 19.02412914608904, 19.103018816330362, 19.102293503704452, 5348.039014352943, 5374.738040797223, 5377.085721347252, 87.70757908490395, -8.953619146286655, -17.186392367182407, 5356.493830070694, 5371.219950486865, 5375.295151713196, 0.9999962188258892, 0.9999983507898593, 0.9999967617491575, 59.98907095281588, 59.9854112709764, 59.98451111566088, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8541, 3.508965, 2739.552, 795.2553, 3.45741, 2747.144, 829.0193, 3.289484, 2727.25, 777.299, 3.522187, 2735.68, 605.895, 4.527418, 2745.935, 593.6509, 4.626196, 2746.34, 99.70559, 99.98579, 99.21732, 99.5665, 99.93757, 99.95045
264060.76800000004, 283.5511989481384, 282.8445929595959, 283.1102598281643, 19.023750913572222, 19.125774508108456, 19.109635455024524, 5362.8402558176485, 5376.312166143054, 5377.283339677733, 87.68429133287168, -14.547335201305032, -13.038882368962618, 5361.151731768762, 5379.865531620808, 5382.3059989397325, 0.9999961700000629, 0.9999976685923364, 0.9999965059400748, 59.9862775314966, 59.98513629442239, 59.987516418354694, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 778.1138, 3.517353, 2738.034, 793.8545, 3.4587, 2747.463, 825.4087, 3.307339, 2730.431, 781.008, 3.50803, 2739.739, 600.3823, 4.576727, 2747.884, 593.5714, 4.626379, 2746.397, 99.62154, 99.99129, 99.37075, 99.71021, 100.0, 99.94848
264063.08164000005, 283.51144168108436, 282.9189552210821, 283.1119818315569, 19.0306279029081, 19.151334452385928, 19.114639533338813, 5367.285265047994, 5382.273156748629, 5387.2872771454195, 88.26491118855301, -14.663491936731134, -15.176262593951833, 5365.188409773576, 5383.178696985152, 5381.462033522872, 0.9999965345370414, 0.9999966805203373, 0.9999966325435714, 59.9848939648488, 59.984831623603775, 59.98237154883993, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 786.4926, 3.490048, 2745.051, 802.1036, 3.426097, 2747.994, 818.6534, 3.345994, 2738.954, 787.2413, 3.485966, 2743.843, 594.0876, 4.622384, 2746.346, 599.9333, 4.580599, 2748.178, 99.87237, 100.0, 99.68774, 99.89169, 99.95065, 100.0
264065.4706, 283.4847491163632, 282.7929579585087, 283.0957683100088, 19.041707909732065, 19.13397004569488, 19.1008502850831, 5360.832396341155, 5379.5036485830715, 5380.396949961401, 85.9585041879227, -13.7212154060162, -17.13612427291355, 5364.220025614417, 5377.121876999389, 5380.907324877838, 0.9999935482205419, 0.9999963413381614, 0.999997471151023, 59.98671939586203, 59.98647654522573, 59.98957768236375, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8541, 3.508965, 2739.813, 795.8779, 3.452437, 2747.878, 825.001, 3.310652, 2731.193, 781.0662, 3.50803, 2739.793, 600.4205, 4.577458, 2747.832, 593.631, 4.626196, 2746.286, 99.72472, 99.9983, 99.36442, 99.72452, 100.0, 99.94658
264067.8446, 283.52147233976825, 282.84444244573115, 283.0803579541474, 19.014115761864037, 19.10865539668103, 19.091185296060843, 5360.328011849924, 5376.4846620845865, 5374.51061202241, 89.6896067927687, -13.372615118787394, -15.840459156425595, 5343.432971417751, 5361.722614604303, 5354.219488039806, 0.999996282455569, 0.99999671975271, 0.9999964230277738, 59.99006344560007, 59.98858789608618, 59.98643140601697, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.9133, 3.508787, 2740.091, 795.8779, 3.452437, 2747.713, 824.9428, 3.310652, 2731.213, 780.9303, 3.507846, 2739.449, 600.4014, 4.57691, 2748.104, 593.631, 4.626196, 2746.229, 99.723, 100.0, 99.38351, 99.7229, 100.0, 99.94451
264070.14616, 283.4720995056129, 282.8041297643434, 283.141122118971, 19.03873229806831, 19.139583777308673, 19.111397721169226, 5367.097503627691, 5383.119166978169, 5381.335905214088, 95.90308045522033, -12.869704330828483, -12.406277485710234, 5365.708602512006, 5382.895150112049, 5377.021788774856, 0.9999967650062268, 0.9999976118424098, 0.999996370586703, 59.992242583872546, 59.99095626207539, 59.993844175970075, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5453, 3.529311, 2734.067, 789.5548, 3.477672, 2745.675, 831.2516, 3.273469, 2721.192, 774.6581, 3.529174, 2733.502, 606.5816, 4.527053, 2746.527, 589.0186, 4.656777, 2743.535, 99.51196, 99.93418, 99.01036, 99.50154, 99.95324, 99.84836
264072.43336, 283.4788490761439, 282.88564464922644, 283.05007812304854, 19.004411414274596, 19.110731440114623, 19.085750049571526, 5358.597472689637, 5370.588229876818, 5378.585305816201, 89.66818726596966, -12.454914119644258, -14.272486351007046, 5361.7799290700505, 5374.903231506943, 5375.641577030476, 0.9999974128610657, 0.9999970539236963, 0.9999954520559847, 59.99081017286738, 59.991284123456325, 59.989889256866206, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8738, 3.508965, 2739.765, 795.8779, 3.452621, 2747.936, 825.4475, 3.308259, 2730.735, 778.9496, 3.515017, 2737.116, 603.2817, 4.55189, 2747.324, 593.6111, 4.626745, 2746.229, 99.72472, 100.0, 99.38971, 99.67483, 99.98624, 99.9444
264074.78164, 283.4590783027872, 282.80965743348736, 282.9446620957386, 18.969629141656817, 19.08675109840554, 19.071932272627404, 5348.771957182229, 5369.006426774478, 5373.583761265827, 84.27535016583488, -9.572924183282339, -13.983733066670084, 5350.043969027215, 5369.305260431044, 5365.943018479188, 0.9999966524423173, 0.999996676160299, 0.9999978585124155, 59.99006113863582, 59.98922449017092, 59.9910714257391, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.3482, 3.530025, 2732.496, 788.2902, 3.483566, 2743.928, 822.1281, 3.32998, 2736.533, 770.153, 3.545354, 2727.392, 611.8654, 4.475187, 2740.325, 599.8737, 4.580966, 2747.953, 99.47631, 99.86266, 99.56734, 99.27983, 99.74729, 100.0
264077.16716, 283.48147312561497, 282.8173081805966, 283.0885168152554, 18.989358601066012, 19.10551238615598, 19.088646857651405, 5365.471498750286, 5370.5118945842205, 5372.719324549531, 88.08210096249627, -12.995632787673912, -16.533595094816064, 5360.868782506701, 5371.2127378875275, 5372.649616778997, 0.999996845890758, 0.9999969803718655, 0.9999965052620433, 59.98520426829933, 59.990655390075844, 59.986208715851305, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 772.1796, 3.535379, 2732.099, 788.6599, 3.478961, 2745.506, 825.001, 3.310652, 2731.39, 774.7358, 3.528623, 2733.822, 606.7533, 4.52614, 2746.156, 593.5912, 4.626379, 2746.174, 99.42121, 99.91146, 99.40204, 99.49944, 99.93777, 99.94231
264079.48968, 283.40862937178287, 282.85959175007577, 283.2458618077256, 18.999952118587395, 19.121427492184647, 19.102589819494412, 5356.203280068106, 5376.436737074224, 5375.953779863768, 90.04069759545087, -12.854785228633773, -15.114105125169317, 5361.220232326405, 5374.3433686523595, 5377.526805435128, 0.9999960444976961, 0.9999977614806489, 0.9999951964484326, 59.985401537592985, 59.98300952527833, 59.985599426302336, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.6045, 3.529311, 2733.909, 789.5548, 3.477304, 2745.728, 825.0593, 3.310836, 2731.031, 774.7358, 3.528623, 2733.832, 606.6961, 4.52614, 2746.094, 593.5515, 4.626562, 2746.292, 99.49803, 99.92195, 99.39329, 99.49733, 99.94147, 99.94869
264081.83268000005, 283.5119204159577, 282.8423445492509, 283.07079842250715, 19.008389484194925, 19.118473687845473, 19.089669626658385, 5359.165517714182, 5379.509583109394, 5373.629507933603, 88.4602364510879, -11.191211856681548, -12.335484962417922, 5359.2686038612455, 5377.8534363085355, 5368.573526598416, 0.9999971544756484, 0.999999592212132, 0.9999980201917749, 59.976337498653635, 59.97775195054476, 59.97752126117182, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.9133, 3.50843, 2739.976, 795.8973, 3.452253, 2747.714, 831.3293, 3.273101, 2720.572, 781.008, 3.508214, 2739.676, 600.4205, 4.576362, 2748.047, 587.3087, 4.667581, 2741.418, 99.70679, 99.9983, 99.03506, 99.70791, 100.0, 99.77147
264084.19368, 283.41911227674, 282.8361571812947, 283.0151331868898, 19.015830694761487, 19.127612646078088, 19.103051250458307, 5360.387541382328, 5379.064043612081, 5380.444195197342, 87.04831261864751, -12.092047603996889, -15.321585797311513, 5354.760716473126, 5381.301501706631, 5377.3422360644845, 0.999997688052166, 0.9999994001701454, 0.9999958478513361, 59.97665813726891, 59.97971626007387, 59.97847471434013, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5651, 3.529846, 2733.8, 789.5548, 3.477304, 2745.557, 825.2922, 3.308627, 2730.419, 774.7552, 3.528623, 2734.002, 606.6389, 4.526688, 2746.041, 593.631, 4.626379, 2746.175, 99.50394, 99.92195, 99.38937, 99.5014, 99.93777, 99.94444
264086.54044, 283.47638446601997, 282.82849278201394, 282.96237989361515, 19.025447261480462, 19.13935642320383, 19.126176807250303, 5373.148928152127, 5381.902456040462, 5383.235834639806, 87.1628191226946, -11.061471227045104, -16.177167726959624, 5365.168563657966, 5378.837765820072, 5384.24799278336, 0.9999970431394899, 0.9999967793821122, 0.9999949304505994, 59.97616330024674, 59.97715516858029, 59.97970721940508, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8738, 3.508609, 2739.761, 795.8779, 3.452621, 2747.708, 824.9622, 3.310836, 2731.713, 780.9303, 3.507294, 2740.404, 599.257, 4.590059, 2747.811, 595.8577, 4.607884, 2747.661, 99.71099, 99.99612, 99.3893, 99.73441, 100.0, 99.99851
264088.89776, 283.59325727940154, 282.8475299869641, 283.1462495421063, 19.019231797432884, 19.135030761950198, 19.116094853425075, 5360.084674947722, 5379.988685315162, 5384.598976151971, 93.6774445990709, -10.591758553219051, -13.606891202645784, 5368.624564190985, 5378.335342532674, 5384.559858686191, 0.9999972867624572, 0.9999970007966652, 0.9999957253591301, 59.97789541138318, 59.98110347803981, 59.97736146457676, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 787.1826, 3.4863, 2744.204, 801.8507, 3.429228, 2748.223, 820.1675, 3.333845, 2736.127, 783.979, 3.498653, 2741.194, 598.3604, 4.587319, 2747.877, 594.2075, 4.625647, 2746.403, 99.87268, 100.0, 99.57875, 99.77075, 100.0, 99.94862
264091.22908, 283.5711884911102, 282.8313158720495, 283.0527995429502, 19.008522641313633, 19.10928951378429, 19.115784575285982, 5361.682289672458, 5377.116503074826, 5380.935121352394, 89.99055681897016, -10.99841613359331, -15.393117409632396, 5354.597794098559, 5380.886279304582, 5381.995522155696, 0.999997088040186, 0.999995503903125, 0.99999603189897, 59.973149283370525, 59.97983951276232, 59.97637322926701, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.8541, 3.508965, 2740.091, 795.8779, 3.452806, 2747.771, 825.0204, 3.310468, 2731.14, 780.9691, 3.507662, 2739.57, 600.3823, 4.57691, 2748.051, 593.5714, 4.626562, 2746.341, 99.71917, 100.0, 99.40339, 99.7065, 100.0, 99.94638
264093.57752000005, 283.46255157022097, 282.8648537414603, 283.006040528873, 18.99086316229129, 19.0940979490402, 19.061026219163775, 5352.702863792006, 5371.703092913074, 5362.4013693952165, 84.4471368969605, -11.428103920467493, -14.025289221278399, 5352.137287920445, 5365.239773967453, 5361.746537270368, 0.9999973674745245, 0.9999969513434512, 0.9999966505076646, 59.976655510136084, 59.97940782320732, 59.984028222944715, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 775.7874, 3.527883, 2734.307, 789.5159, 3.477119, 2745.618, 831.2516, 3.273285, 2720.683, 774.6193, 3.529174, 2733.783, 606.6579, 4.52614, 2746.043, 587.2889, 4.667764, 2741.302, 99.51592, 99.92417, 99.03128, 99.50756, 99.94159, 99.76913
264095.95456000004, 283.489275290463, 282.86242262136125, 282.94364648491694, 19.009939900172316, 19.118336199135385, 19.095071543958813, 5358.2341032302065, 5379.129055948899, 5380.418707953557, 85.69731301383956, -13.442214343445357, -15.66032822590887, 5364.804735386384, 5379.106981514216, 5380.12909630547, 0.9999963623095349, 0.9999963636405822, 0.9999971565049673, 59.98653954736789, 59.98678421702543, 59.985259558918116, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 780.9527, 3.508787, 2740.138, 795.8973, 3.452437, 2747.826, 825.7775, 3.306787, 2730.065, 781.008, 3.50803, 2740.136, 600.4205, 4.57691, 2748.046, 593.6111, 4.626379, 2746.173, 99.72109, 100.0, 99.35814, 99.72466, 100.0, 99.94434
264098.27508000005, 283.50309921266046, 282.835778052922, 283.07825938040156, 19.01071764738204, 19.08037552927344, 19.089722737771204, 5353.722398460516, 5376.932430806619, 5371.964681619622, 93.6980388699983, -12.271183353685501, -14.872322338595268, 5358.115096226134, 5373.487201424744, 5372.75950581528, 0.9999953580969575, 0.9999975670548624, 0.9999963040998323, 59.994698132367226, 59.99045472559709, 59.992469163333105, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 600], 5500.0, [], 774.5256, 3.529311, 2733.957, 789.5938, 3.477304, 2745.611, 824.9622, 3.310284, 2731.655, 774.7164, 3.528439, 2733.604, 606.6961, 4.52614, 2746.1, 593.631, 4.626196, 2746.234, 99.49786, 99.92391, 99.416, 99.50316, 99.9417, 99.94852
