TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
265175.34864000004, 282.8875549200383, 282.547630683282, 282.6644955977549, 19.056084069079784, 19.15937033625048, 19.124720057140305, 5359.429049287119, 5381.813795382042, 5376.897041396125, 85.43546326250134, -2.976050538975187, -10.955912803157048, 5360.091286999201, 5386.292249428972, 5371.827702531922, 0.9999962223590252, 0.9999995640721713, 0.9999971829928055, 60.008014826467054, 60.01037561415201, 60.01008911669674, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1158, 3.503968, 2740.945, 799.1075, 3.438622, 2748.072, 832.824, 3.264082, 2717.692, 767.6868, 3.547193, 2727.148, 794.2389, 3.459055, 2747.735, 591.285, 4.642311, 2744.398, 99.75407, 100.0, 98.9078, 99.19427, 99.99113, 99.87975
265177.73224000004, 282.84217987282227, 282.53573868456573, 282.76912043754436, 19.040898371902923, 19.171420691220845, 19.11934031160984, 5362.648774778708, 5387.748070101444, 5384.35023176303, 86.03727877950678, -0.8247279876295579, -14.092177870499597, 5359.317123875687, 5385.890612017917, 5384.301973992788, 0.9999951004926848, 0.9999999974557787, 0.999996995956244, 60.00964899348016, 60.01101748645421, 60.013077169459365, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.525206, 2735.37, 793.1346, 3.461094, 2747.206, 826.4375, 3.301817, 2729.186, 773.8619, 3.53138, 2732.918, 794.01, 3.462525, 2746.737, 593.8696, 4.624182, 2746.574, 99.54094, 99.98194, 99.32614, 99.46826, 99.96488, 99.95891
265180.04024, 282.8521772171714, 282.5309914662744, 282.837039654226, 19.0744780445306, 19.1773349849746, 19.17026372168477, 5368.773505076966, 5386.519985843631, 5390.297868574332, 90.65434588272751, -7.103985288305466, -17.582665288945805, 5368.204603931153, 5382.806414192091, 5382.832994990678, 0.999996421991697, 0.9999982969476733, 0.9999962301885469, 60.00374401404385, 60.00650967894926, 60.00636696449474, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 784.3831, 3.493796, 2743.133, 802.5317, 3.423887, 2747.501, 824.3799, 3.313781, 2737.231, 779.9399, 3.510604, 2738.594, 786.3992, 3.488824, 2743.622, 600.2514, 4.578402, 2748.067, 99.83371, 100.0, 99.57536, 99.69867, 99.86118, 100.0
265182.35828000004, 282.75986040563856, 282.4529887555336, 282.7484703123772, 19.053720954132615, 19.17793275221785, 19.14571566713335, 5358.069266811184, 5386.833109268785, 5379.168007292903, 87.59246734243686, -4.366552772277373, -13.780428795334046, 5362.048435879294, 5384.988379620425, 5378.588218723488, 0.9999960121307457, 0.9999999763921522, 0.999998929876351, 60.00810365032609, 60.00687452045219, 60.00423519539429, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.7073, 3.502362, 2741.417, 799.1659, 3.438991, 2747.909, 825.6223, 3.306602, 2729.098, 773.8425, 3.531932, 2732.466, 792.6366, 3.465265, 2746.824, 593.9491, 4.623816, 2746.574, 99.77128, 100.0, 99.35194, 99.4455, 99.96395, 99.95895
265184.82664000004, 282.72653594669526, 282.39042753146106, 282.6773072555196, 19.04926461242154, 19.188881715609863, 19.14101870384915, 5358.1631710026395, 5388.527630021379, 5381.872363579165, 88.2761277582066, 1.0903754523610587, -10.97052048350065, 5358.971980354766, 5381.820835779806, 5379.86471411259, 0.9999969508065973, 0.999999973299971, 0.9999958485749247, 59.99411594217194, 59.997089619831826, 59.99627436545406, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1158, 3.504147, 2741.002, 799.127, 3.438622, 2748.178, 826.4957, 3.302001, 2728.674, 773.8425, 3.531013, 2733.087, 792.6747, 3.465265, 2746.929, 593.9491, 4.623632, 2746.574, 99.75616, 100.0, 99.30748, 99.4681, 99.97188, 99.95702
265187.17744, 282.67210452529235, 282.44229049654996, 282.6519886410482, 19.0639027720378, 19.17597112757845, 19.13938431124736, 5356.495598155503, 5386.94373075037, 5378.798714885946, 85.85967740778995, -1.8322062246174937, -10.50761030163244, 5360.664145173162, 5387.67793346509, 5379.694432021299, 0.9999972922336401, 0.9999998141967615, 0.9999976029013997, 59.992569201690664, 59.991085754773735, 59.99115692210286, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.52592, 2735.313, 792.8234, 3.464778, 2746.551, 832.727, 3.263345, 2718.204, 767.6868, 3.551054, 2725.304, 798.9122, 3.439697, 2748.142, 587.6666, 4.665567, 2741.934, 99.54912, 99.99231, 98.92646, 99.18485, 100.0, 99.78385
265189.53140000004, 282.62394385496907, 282.2664177632965, 282.66410490290684, 19.050077783996496, 19.170628150370334, 19.119495703030104, 5356.780262283115, 5380.433426722555, 5382.485217878637, 82.0969821320507, -2.3817492994876375, -10.539291049304666, 5357.381229748174, 5381.448739807845, 5377.7997610744305, 0.9999933939264286, 0.9999999325162431, 0.9999978829311507, 59.98876173822784, 59.99150046153168, 59.990824754656224, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1158, 3.504147, 2740.83, 799.127, 3.438622, 2748.237, 826.4957, 3.302185, 2729.291, 773.8425, 3.530829, 2733.261, 793.514, 3.461977, 2747.296, 591.5037, 4.640846, 2744.285, 99.75178, 100.0, 99.30766, 99.44941, 99.98067, 99.8965
265191.84064, 282.7323383511977, 282.42427222789655, 282.7120984322666, 19.013225297429763, 19.151172269891617, 19.13885784165876, 5353.9221145577385, 5384.410162315371, 5381.254115561449, 90.52434602838002, -5.136156182698869, -14.113335905476788, 5349.841419080889, 5382.0739488057325, 5372.110697623789, 0.9999972236492927, 0.9999997428646652, 0.9999979697063686, 59.99025817836181, 59.987836828268414, 59.98811734554148, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.8268, 3.525384, 2735.208, 792.9012, 3.464226, 2746.983, 825.9716, 3.306602, 2731.483, 775.5125, 3.524945, 2736.25, 802.0023, 3.423809, 2747.755, 583.3325, 4.69157, 2735.521, 99.5453, 99.97385, 99.35831, 99.58324, 100.0, 99.58792
265194.31748, 282.67516925307723, 282.41394366132283, 282.72992552064966, 19.05338479031212, 19.164249461242143, 19.12981534623992, 5354.044310694609, 5385.81236425353, 5378.572515267503, 85.16413499353803, -0.2618329928950516, -10.349837193991448, 5353.732796883127, 5384.053259422032, 5389.860232458999, 0.9999962943254381, 0.9999998496995305, 0.9999980905632171, 59.98639870156234, 59.98638828582437, 59.984012203470414, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 772.0613, 3.535914, 2732.195, 790.5276, 3.472146, 2746.438, 823.6422, 3.318383, 2732.087, 773.6095, 3.5323, 2732.939, 798.8931, 3.43988, 2747.974, 587.6069, 4.665933, 2741.873, 99.43563, 99.94594, 99.46876, 99.46273, 100.0, 99.78785
265196.6304, 282.5976679938573, 282.43601454166685, 282.6505460400843, 19.0353307342204, 19.170788116238697, 19.12696974091503, 5358.231372322611, 5386.776146867423, 5380.59672748027, 86.19393269809098, -0.5862668451807167, -12.494980056352347, 5355.706433720173, 5380.8760824415685, 5373.962992494051, 0.9999939118308161, 0.9999999854404912, 0.9999979966025587, 59.981573833147564, 59.98608700763916, 59.9830903747044, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.8268, 3.525384, 2735.203, 792.9207, 3.46441, 2746.873, 826.5152, 3.302369, 2728.89, 773.8813, 3.53138, 2733.141, 798.9504, 3.440062, 2748.139, 587.6865, 4.665567, 2741.823, 99.53519, 99.96983, 99.32793, 99.44375, 100.0, 99.78805
265198.9428, 282.629404592969, 282.29716069316885, 282.6140797600383, 19.02523433337971, 19.16701233248061, 19.1226976168148, 5350.91257833638, 5381.176800209644, 5375.068022066771, 83.11832287902871, -2.6235147353842194, -14.741518337663365, 5351.330284446394, 5386.141081287408, 5377.529441121987, 0.9999973131527705, 0.9999999585985686, 0.9999961133096715, 59.98088927444913, 59.977876619243645, 59.97841844794637, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1158, 3.504147, 2740.719, 799.127, 3.438807, 2748.178, 832.8046, 3.264082, 2717.184, 767.648, 3.550318, 2725.526, 792.7701, 3.465082, 2747.407, 593.9292, 4.623816, 2746.573, 99.73786, 100.0, 98.92446, 99.14716, 99.96188, 99.95682
265201.37528000004, 282.622446445974, 282.42482898481074, 282.7273212110561, 19.04950787291555, 19.183962297016166, 19.138434833639604, 5356.538746194391, 5387.633076864848, 5383.109007196683, 87.76023991491434, -1.5669040867642252, -14.004454816106318, 5364.451662771835, 5385.186886501169, 5382.8387744984575, 0.9999980973967326, 0.9999999990390208, 0.999996461985235, 59.97590628479465, 59.97790938304402, 59.98059063778532, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.8071, 3.525741, 2734.978, 792.9012, 3.464226, 2746.926, 826.4957, 3.301449, 2728.729, 773.9008, 3.531564, 2732.753, 798.9504, 3.439514, 2748.139, 587.6666, 4.665567, 2741.875, 99.53693, 99.97181, 99.3257, 99.45596, 100.0, 99.79002
265203.70784000005, 282.46828100328224, 282.444907968966, 282.56370514813295, 19.05982197257596, 19.164938606922234, 19.174710453463415, 5360.1783420082675, 5388.056508965029, 5392.187803123942, 87.68664518472394, -2.132409526709125, -13.503942017834106, 5357.21753161854, 5393.138439527235, 5388.573740670477, 0.9999948289752361, 0.999999631824632, 0.9999971832306824, 59.97299266168226, 59.97646668508094, 59.976619417319455, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1158, 3.504504, 2740.777, 799.1464, 3.438622, 2747.844, 826.4763, 3.302369, 2728.733, 773.7843, 3.53138, 2732.417, 792.6557, 3.466726, 2746.621, 595.0226, 4.612462, 2747.545, 99.75388, 100.0, 99.30966, 99.46406, 99.96118, 99.99428
265205.97812000004, 282.6106021390674, 282.4418476307837, 282.7955438578453, 19.066974568117814, 19.17761237889178, 19.1385440551588, 5355.632972226045, 5384.12709066438, 5375.817950219751, 90.35591754243342, -3.5750893856466064, -12.826306026394377, 5356.733504250705, 5391.609589768717, 5379.646928530082, 0.999996407341298, 0.999999995510602, 0.9999981989211242, 59.97408247579282, 59.97414029340234, 59.97504889425495, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 788.464, 3.481303, 2745.104, 805.5084, 3.41044, 2747.042, 820.1093, 3.335686, 2736.624, 778.7166, 3.518326, 2736.434, 788.8598, 3.478414, 2745.706, 596.4939, 4.611363, 2747.151, 99.89956, 100.0, 99.62083, 99.62076, 99.92736, 99.9799
265208.30328, 282.61158209714125, 282.53754681908885, 282.72723499399314, 19.081122291804803, 19.157564273698036, 19.157464681202278, 5359.230226238766, 5389.820416522952, 5392.381706726628, 85.30715160498585, -5.197926029422888, -16.282633963486283, 5361.316007329723, 5394.271450090722, 5383.786035261241, 0.999998080754308, 0.9999998215277504, 0.9999953524545809, 59.97999920260017, 59.97424120496872, 59.97636969977021, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.2144, 3.504325, 2741.092, 799.1853, 3.438622, 2748.176, 824.1857, 3.31599, 2732.504, 773.9008, 3.531197, 2732.922, 792.6557, 3.465265, 2746.762, 593.9292, 4.623816, 2746.462, 99.75772, 100.0, 99.44687, 99.45399, 99.96378, 99.95489
265210.72020000004, 282.6581796355672, 282.4424468972859, 282.79211176941254, 19.04537314861386, 19.170549799253926, 19.150924371715142, 5354.211988514038, 5386.943556269464, 5382.933387858383, 91.87696766104591, -3.7591639760469207, -14.166107555548933, 5353.290933433417, 5384.074207492541, 5388.17304818755, 0.9999970809955738, 0.999999562262848, 0.9999961038488827, 59.97754997029672, 59.977423346841185, 59.97588523306447, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 779.1192, 3.516461, 2737.585, 794.5938, 3.459252, 2747.086, 814.9845, 3.366795, 2743.012, 767.648, 3.550318, 2725.107, 798.9122, 3.439514, 2748.031, 587.7064, 4.665018, 2741.824, 99.63181, 99.98575, 99.83269, 99.17769, 100.0, 99.78609
265213.13556, 282.5424899665086, 282.4326964018617, 282.6952596034219, 19.057117874911334, 19.157067752826848, 19.14232307219797, 5358.954305778522, 5384.000696701233, 5388.632722054754, 91.77355742289683, -4.259295035622586, -11.577913845874718, 5361.07228913417, 5386.875278220732, 5395.122393132508, 0.9999960296862526, 0.9999996775653943, 0.9999970126027761, 59.98075301406084, 59.978655271516764, 59.979149642327165, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1947, 3.504147, 2740.762, 799.127, 3.438622, 2748.014, 820.1481, 3.337895, 2737.442, 773.9202, 3.531564, 2733.145, 792.6557, 3.465447, 2746.82, 593.9689, 4.623449, 2746.459, 99.75389, 100.0, 99.62659, 99.46192, 99.96789, 99.95889
265215.39180000004, 282.57148081398657, 282.45593188069154, 282.793730088674, 19.053020089967923, 19.185793415556553, 19.1738605077384, 5358.273010131141, 5384.696134177128, 5385.336384465481, 92.47197004282134, -5.481935618942089, -14.24029862219868, 5351.487683214636, 5389.495287474616, 5385.128545373528, 0.9999973392837265, 0.99999974337081, 0.9999973304290062, 59.98363882106791, 59.979461505316834, 59.97799060796533, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 776.0043, 3.525741, 2735.198, 792.8623, 3.464594, 2746.872, 820.1869, 3.337343, 2737.267, 773.9008, 3.531564, 2732.98, 792.6366, 3.46563, 2746.816, 593.9689, 4.623816, 2746.46, 99.54493, 99.96787, 99.62232, 99.46829, 99.96777, 99.96099
265217.73928000004, 282.6365544936379, 282.43647038271473, 282.75964630428615, 19.072713257770783, 19.165779478507016, 19.145015135236303, 5353.384515637046, 5389.159079588433, 5385.8399233625805, 83.41092125009135, -1.4868290187041566, -13.463637623052819, 5361.624054044059, 5384.683350950121, 5379.674761563283, 0.9999970098781236, 0.9999998242807875, 0.9999968112054385, 59.98500834114248, 59.98556763755859, 59.988191714390474, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 769.4984, 3.545373, 2728.016, 786.4614, 3.487987, 2743.421, 826.4181, 3.302369, 2729.245, 780.2313, 3.510604, 2739.263, 786.3038, 3.488824, 2744.003, 600.2912, 4.578035, 2748.184, 99.28529, 99.84421, 99.30718, 99.69286, 99.85326, 100.0
265220.15508, 282.6626826071526, 282.4931546622507, 282.7832013375976, 19.04161113888124, 19.156799022280833, 19.126203499120372, 5355.764440160579, 5384.284650345926, 5382.308522522075, 88.76177408277078, -4.016888746829409, -13.873214768774233, 5359.207345386717, 5382.271751514346, 5383.478824844357, 0.9999975436797602, 0.9999999072745347, 0.999996716726023, 59.986457775495154, 59.986198305301976, 59.986815787017456, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.6691, 3.524671, 2735.079, 792.8623, 3.46441, 2746.872, 820.1287, 3.337343, 2737.217, 773.8619, 3.52991, 2734.261, 792.6557, 3.465447, 2746.981, 593.9491, 4.624731, 2746.571, 99.54059, 99.96992, 99.62441, 99.49715, 99.96963, 99.95884
265222.54964000004, 282.6331860699341, 282.46062039724285, 282.69535554593256, 19.045492433434557, 19.162279577163268, 19.135954524500104, 5350.784063360219, 5382.966781552112, 5380.62530239865, 84.58057780222816, -5.759729894044995, -8.632967408556055, 5353.399030627062, 5384.7982000751435, 5376.306905691713, 0.999998094207693, 0.9999999708699835, 0.9999981203690601, 59.99095171753086, 59.98909152851751, 59.986979877091855, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.525384, 2735.389, 785.7805, 3.492039, 2742.721, 828.2428, 3.288563, 2724.759, 783.6295, 3.497734, 2742.393, 797.4816, 3.443167, 2748.129, 587.6666, 4.666116, 2741.822, 99.54739, 99.81871, 99.165, 99.7977, 100.0, 99.78601
265224.86772000004, 282.67059036746537, 282.423923342546, 282.7719056727832, 19.057624928313786, 19.166387728720753, 19.12374142638182, 5360.047459397577, 5387.2380140035675, 5384.11136350128, 88.98708368378448, 0.12333748900209685, -14.538144039623717, 5355.49489613689, 5387.793209006924, 5378.784110904243, 0.9999962941378814, 0.9999998497714464, 0.9999964697504712, 59.98982910790571, 59.98756583162501, 59.98845332830643, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 779.3558, 3.515747, 2737.403, 784.9244, 3.492776, 2743.799, 827.2916, 3.299424, 2729.105, 780.173, 3.51042, 2738.714, 792.6366, 3.465447, 2746.877, 593.9689, 4.624365, 2746.574, 99.62518, 99.82766, 99.30469, 99.69268, 99.97182, 99.95895
265227.20060000004, 282.50958951354954, 282.46163247779594, 282.7083329885019, 19.071800683326945, 19.179283510758715, 19.143146862575634, 5356.530408983801, 5388.885624028203, 5382.445557439144, 85.9488318661488, 4.694813487938973, -16.217181028294135, 5359.515864282627, 5386.782202105783, 5378.09827028089, 0.9999987126404676, 0.999999986114798, 0.9999977316912909, 59.98857407601018, 59.98499826091537, 59.992160941456504, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.0961, 3.504147, 2740.882, 786.5781, 3.48854, 2744.267, 826.5152, 3.301633, 2729.46, 786.5617, 3.487989, 2744.141, 798.9504, 3.439514, 2747.979, 587.6467, 4.665567, 2741.823, 99.74778, 99.89105, 99.30766, 99.83637, 100.0, 99.78605
265229.50568, 282.51698832786616, 282.40659482782286, 282.7035255182611, 19.07177325900857, 19.1744775474624, 19.162731312589287, 5357.947867162078, 5385.678678560433, 5391.290753035671, 89.73083608629122, -3.019587555364069, -11.475782784063085, 5358.3442617402925, 5384.753559049627, 5394.101057424662, 0.999997216222986, 0.9999994015413837, 0.9999953339505477, 59.98402648016959, 59.98233668216638, 59.978281793247724, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 788.4837, 3.481124, 2745.11, 792.9207, 3.464041, 2746.926, 820.1869, 3.337895, 2737.664, 792.8145, 3.464638, 2746.94, 805.226, 3.412668, 2747.867, 581.3842, 4.70329, 2734.26, 99.90147, 99.97381, 99.6161, 99.96628, 99.98712, 99.51078
265231.89316000004, 282.54176696976583, 282.4084832146541, 282.68304751573487, 19.065089081211703, 19.18581429261836, 19.146217899244544, 5363.390680569408, 5390.6592963230005, 5384.778251936053, 85.56169487009538, -3.6422900598690617, -13.655665830371163, 5357.2166173126725, 5387.226939369997, 5381.775021965268, 0.9999960302502735, 0.9999997514704451, 0.9999941861170316, 59.97960844947534, 59.980723876219685, 59.980164792220926, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1553, 3.504325, 2741.102, 786.5587, 3.487987, 2744.425, 826.4375, 3.301265, 2729.124, 786.4258, 3.489276, 2743.491, 798.9313, 3.439514, 2748.035, 587.6268, 4.665567, 2741.763, 99.75979, 99.88075, 99.29922, 99.84675, 100.0, 99.78805
265234.28236, 282.72190931909256, 282.46993885619383, 282.7683494543281, 19.03707902647014, 19.145673545347726, 19.11616309149005, 5353.113898513824, 5382.0427734510595, 5376.378603093848, 84.92120892492926, -1.9517408909252936, -10.638198594840105, 5355.245091586515, 5382.776235690892, 5374.221379981404, 0.9999988747688775, 0.9999998832823974, 0.9999979659773298, 59.981056512374025, 59.98218303780256, 59.9800034673513, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.175, 3.503968, 2741.16, 792.9012, 3.46441, 2746.872, 826.4569, 3.301817, 2729.183, 786.484, 3.487989, 2744.213, 798.5688, 3.442619, 2748.107, 589.1179, 4.656228, 2744.055, 99.7436, 99.96979, 99.32814, 99.87302, 100.0, 99.85672
265236.74524, 282.7794457440334, 282.47181628589004, 282.68445675426534, 19.05958269027681, 19.180269562693564, 19.13458318526984, 5364.119034187669, 5386.5552562114635, 5382.964249574798, 89.96031073976569, -3.9222240672320368, -12.930893381163514, 5366.87412681315, 5388.625192660576, 5381.07980406681, 0.9999981815835871, 0.9999995479519306, 0.9999978787014233, 59.978616062507704, 59.98286972005662, 59.982186102948646, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.525384, 2735.728, 798.7962, 3.441754, 2747.857, 830.9799, 3.274942, 2723.267, 783.4159, 3.49663, 2742.536, 797.5579, 3.445359, 2748.118, 587.9052, 4.665018, 2741.934, 99.53519, 100.0, 99.07389, 99.82819, 100.0, 99.78582
265239.12516, 282.81898786152874, 282.47565132469134, 282.70453146671775, 19.049916288236982, 19.160267120880484, 19.124935851270017, 5363.820593304354, 5387.708647417071, 5379.3475810445, 87.45660732648321, -2.891799498067485, -9.807090735443353, 5363.939817377404, 5386.902239941849, 5379.886472784844, 0.9999983497546845, 0.9999997942134513, 0.9999972982759304, 59.98452873670686, 59.987160206565974, 59.98219195179986, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 778.5475, 3.516104, 2737.04, 797.376, 3.444517, 2747.97, 826.4763, 3.301449, 2729.072, 780.173, 3.510604, 2738.989, 792.6557, 3.465447, 2746.985, 593.9292, 4.624182, 2746.689, 99.61196, 100.0, 99.30735, 99.68702, 99.9698, 99.95495
265241.45724, 282.7561890913839, 282.5055199818057, 282.6805848737674, 19.037749951575872, 19.135838887251882, 19.136925008845445, 5361.153263107148, 5379.996392667919, 5381.077227577505, 90.94953503226589, -7.0883462679444165, -11.651238251637551, 5355.351857280593, 5382.476746976525, 5378.556669112812, 0.9999951222336187, 0.9999989215599421, 0.9999974257296955, 59.984959230359564, 59.989821943880024, 59.992109687561054, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 769.7547, 3.545373, 2728.49, 805.4695, 3.41044, 2747.434, 820.1287, 3.337895, 2737.552, 773.8425, 3.53138, 2732.868, 786.3992, 3.489371, 2743.673, 600.3508, 4.577486, 2748.235, 99.30078, 99.99869, 99.62245, 99.46015, 99.86921, 100.0
265243.75832, 282.8671788421005, 282.42407691698685, 282.63751816559085, 19.041344347409343, 19.158243019637258, 19.129901388814506, 5364.407669948287, 5384.317550671078, 5380.458456916784, 90.9425213828622, -6.127453464845985, -11.586717714390602, 5359.26243880348, 5385.638867034348, 5377.977729087933, 0.9999982133958284, 0.9999992136022842, 0.99999909371148, 59.98559909794049, 59.98804637649594, 59.98521134047564, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.525563, 2735.098, 799.127, 3.438807, 2748.008, 826.4569, 3.302185, 2728.62, 780.173, 3.510788, 2738.941, 792.6557, 3.465265, 2746.769, 593.9491, 4.624182, 2746.573, 99.54511, 100.0, 99.31979, 99.68669, 99.9698, 99.96096
265246.11856000003, 283.02632735761364, 282.541573765281, 282.7644240851353, 19.02854246225693, 19.155809895250005, 19.108194428576898, 5359.60338357661, 5377.509291286871, 5371.797437564278, 82.39393879233467, -3.220719588114889, -11.447438323950564, 5359.258426455488, 5379.000290709188, 5374.022477133429, 0.9999990267333877, 0.9999997338425252, 0.9999984906308371, 59.98592827140074, 59.98323871115904, 59.98481864276696, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.8268, 3.525563, 2735.318, 799.127, 3.438807, 2748.178, 826.3987, 3.302185, 2728.843, 780.1536, 3.510788, 2738.665, 792.6747, 3.465447, 2746.934, 593.9689, 4.623999, 2746.52, 99.5413, 100.0, 99.32392, 99.68507, 99.97389, 99.96109
265248.43736000004, 282.9503827761312, 282.44567983507045, 282.6190005124984, 19.07206179836601, 19.188897044736844, 19.137379772125062, 5366.261848632681, 5389.486702957014, 5382.094161381555, 90.29057949218713, -7.200512975528227, -10.387823754921556, 5361.266549316555, 5382.492551136349, 5380.990278404691, 0.9999990355081539, 0.9999993271107449, 0.999998734593869, 59.98359624496777, 59.98370801934335, 59.9825173271033, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1553, 3.504147, 2740.877, 792.8234, 3.464962, 2746.382, 832.7852, 3.26353, 2717.865, 786.5423, 3.488356, 2743.598, 798.9504, 3.440793, 2748.039, 589.0186, 4.654213, 2744.052, 99.74568, 99.95196, 98.9225, 99.85066, 100.0, 99.8505
265250.74552, 283.05741105882083, 282.47664917169794, 282.64179958268363, 19.05612165020601, 19.182763344438474, 19.133638656181592, 5365.24486885222, 5388.854050127673, 5379.477732311037, 87.2844309884581, -7.112011313132484, -5.5758009892892915, 5365.488909093466, 5389.425317936664, 5382.575452873107, 0.9999983951790195, 0.9999982899457898, 0.9999987784670405, 59.98127728790818, 59.980135590734406, 59.976971643601786, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.8071, 3.525563, 2734.983, 799.127, 3.438991, 2748.152, 826.4763, 3.302369, 2728.723, 782.0954, 3.504169, 2741.466, 795.4215, 3.451933, 2747.943, 589.5752, 4.656044, 2742.68, 99.53712, 100.0, 99.30927, 99.75456, 100.0, 99.83796
265253.06168000004, 282.9106191476624, 282.4703853242054, 282.6991073988326, 19.035490005294548, 19.17339579139583, 19.14053184330906, 5369.092253045651, 5383.039776151126, 5389.207864981481, 93.53889537330087, -10.376585520187291, -13.534492623313781, 5365.063831017486, 5383.573850062148, 5384.057082901407, 0.9999982440670845, 0.9999980788742154, 0.999998256398879, 59.9830222780429, 59.979095198502925, 59.98151080867473, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1553, 3.503076, 2741.674, 791.6171, 3.471225, 2745.909, 824.2245, 3.316359, 2732.624, 790.2706, 3.47236, 2746.17, 803.967, 3.41486, 2747.934, 581.7221, 4.701458, 2734.603, 99.78063, 99.95335, 99.45126, 99.94214, 100.0, 99.52327
265255.39552, 283.0351189433881, 282.48354406449295, 282.7103634683857, 19.050239419183555, 19.16053682935052, 19.14519105282925, 5368.045291746355, 5389.6271741821765, 5380.837408129454, 85.94404566366842, -7.132201291840829, -8.667177676301435, 5364.422184289951, 5388.056925282165, 5382.691761405425, 0.9999986958631963, 0.9999990926016339, 0.9999975848698143, 59.98270863973616, 59.983653321315366, 59.982182879816094, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 784.9153, 3.497008, 2741.724, 790.9751, 3.47012, 2746.858, 823.7004, 3.317463, 2731.167, 786.2122, 3.489827, 2743.942, 798.9504, 3.439697, 2748.034, 587.6467, 4.66575, 2741.878, 99.82681, 99.95651, 99.39822, 99.87758, 100.0, 99.78585
265257.76536, 283.198341015628, 282.5070151749278, 282.6322738069126, 19.06287636932536, 19.182165448072773, 19.144719382690525, 5365.244386208653, 5386.221418154701, 5382.512352079226, 88.2014967544593, -8.601660145943697, -7.86622600526016, 5366.447668072626, 5387.213581672638, 5379.175932778941, 0.9999986051858993, 0.9999994897250862, 0.9999964391915199, 59.98571026763953, 59.984000475468825, 59.981968121506654, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1553, 3.504504, 2741.097, 792.9012, 3.46441, 2746.989, 826.4569, 3.302001, 2728.896, 786.5228, 3.48854, 2744.538, 798.9313, 3.439697, 2748.251, 587.6467, 4.665567, 2741.763, 99.73769, 99.97372, 99.32979, 99.84869, 100.0, 99.78385
265260.08996, 282.9931293098337, 282.4588247353912, 282.6884026657425, 19.042956402114385, 19.13959340020895, 19.113971120054142, 5361.56218708755, 5378.160426742404, 5380.610839571589, 85.7866746533316, -4.842714649839763, -4.575607939228121, 5365.145413153949, 5384.5598009060295, 5384.18059822837, 0.9999991183067897, 0.999999617987733, 0.9999967993530692, 59.98363428367256, 59.98414636520584, 59.983574111663174, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7283, 3.525563, 2735.045, 799.1464, 3.438807, 2748.014, 832.7464, 3.26353, 2718.211, 780.0565, 3.509868, 2738.098, 792.732, 3.465265, 2747.209, 593.9491, 4.624182, 2746.46, 99.54493, 100.0, 98.9182, 99.69921, 99.98205, 99.95482
265262.55808000005, 283.03473037748125, 282.4960686064076, 282.6582808540227, 19.049191253495827, 19.16119773903906, 19.135778008048096, 5364.477496987376, 5390.442896118504, 5381.286355533087, 88.86866455033442, -4.717222724186286, -4.931043991530828, 5364.89356187912, 5387.665976435208, 5377.131701023107, 0.9999990017158412, 0.9999992896151607, 0.9999981955198651, 59.98318420302989, 59.98105973293351, 59.9805923218735, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.0961, 3.503968, 2741.107, 792.9012, 3.464226, 2746.814, 826.5346, 3.301265, 2728.662, 786.5811, 3.488724, 2743.696, 798.9504, 3.43988, 2748.336, 588.2631, 4.661721, 2743.076, 99.74569, 99.96364, 99.32809, 99.8542, 100.0, 99.83166
265264.90836, 283.2065300172459, 282.57422344793264, 282.6221763608136, 19.05026138344111, 19.150142467705873, 19.12356442318112, 5360.004692912733, 5378.618384361223, 5382.494706640685, 89.71748626787166, -10.642169887567661, -11.921188095609182, 5355.095163990963, 5379.833481031761, 5376.419006738162, 0.9999983344974231, 0.9999998860964634, 0.9999973233776895, 59.980929789433276, 59.98513245275482, 59.98618780892278, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7677, 3.525563, 2735.093, 799.127, 3.438807, 2747.838, 826.4957, 3.301633, 2728.956, 779.8429, 3.512443, 2737.683, 791.0534, 3.471474, 2745.982, 596.9114, 4.60001, 2747.947, 99.54739, 100.0, 99.31774, 99.65484, 99.93742, 100.0
265267.24808000005, 283.09399608092264, 282.5345976582361, 282.64144934625176, 19.049920559139267, 19.14853000501796, 19.128342654257043, 5368.18058737002, 5385.8585252971225, 5378.034221162206, 86.11213405365515, -3.150123317057819, -9.97720392040992, 5368.182132217771, 5386.341247636912, 5376.751061377154, 0.9999985209956869, 0.9999990009874473, 0.999998532314124, 59.98855301810823, 59.98882189322378, 59.986964458228734, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 769.3998, 3.54573, 2728.398, 804.6329, 3.41744, 2747.795, 822.6134, 3.322433, 2733.707, 777.8039, 3.518878, 2736.911, 791.1678, 3.468735, 2746.864, 593.79, 4.62528, 2746.404, 99.29744, 100.0, 99.51467, 99.60726, 99.9695, 99.95483
265269.58832000004, 283.2359624012086, 282.5588437801306, 282.8009587920472, 19.055753905612807, 19.166217136985566, 19.123335663051883, 5362.405399162448, 5382.877513283437, 5382.4909876955, 84.2750385153613, -6.572451039222216, -7.70609586325736, 5365.768561747602, 5382.848133405964, 5378.625089204054, 0.9999994991488748, 0.9999991950783864, 0.9999984585754351, 59.99209708873119, 59.9882932233273, 59.98720190546677, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.525384, 2735.098, 799.127, 3.438622, 2748.125, 826.4375, 3.301633, 2728.732, 780.173, 3.510236, 2738.388, 792.6557, 3.465265, 2746.711, 593.9888, 4.624182, 2746.683, 99.5373, 100.0, 99.33205, 99.68718, 99.96997, 99.95277
265271.90316000005, 283.1265036435651, 282.54824147133695, 282.6558852058954, 19.042875553783368, 19.148619231875653, 19.114033144552018, 5362.758213472913, 5381.0077894231845, 5378.254729226675, 83.52066393489281, -3.706782920343926, -8.57564647217714, 5369.439256702439, 5379.426834629856, 5374.661457609315, 0.9999992734907948, 0.9999989260392813, 0.9999987465828041, 59.985297760345006, 59.985588951831076, 59.98963833644815, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 781.1301, 3.506289, 2740.734, 792.8428, 3.464962, 2746.985, 832.6882, 3.263714, 2718.147, 786.4064, 3.48854, 2743.375, 798.9313, 3.439697, 2748.086, 587.6467, 4.665567, 2741.877, 99.74641, 99.99282, 98.9162, 99.84252, 100.0, 99.78801
265274.27404000005, 283.0425044245353, 282.47633681314795, 282.58698169179644, 19.04079450666143, 19.158864855628284, 19.11805233326232, 5362.840632847885, 5384.31624932155, 5378.044237954839, 86.43536342836751, -2.8320327351686956, -8.18609258493234, 5365.189720370894, 5386.566968775289, 5377.863258177496, 0.9999974956147958, 0.9999987016081571, 0.9999968393052054, 59.98611448937025, 59.985795088653866, 59.986640374824354, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7677, 3.525563, 2735.098, 799.127, 3.438991, 2748.237, 826.5152, 3.302185, 2729.125, 780.1147, 3.510788, 2738.66, 792.6557, 3.465447, 2746.877, 593.9689, 4.623999, 2746.52, 99.5495, 100.0, 99.31531, 99.67093, 99.97199, 99.95475
265276.63728, 283.2226179983251, 282.52571920612723, 282.60046585271385, 19.074183776310925, 19.18726724303286, 19.158364588410695, 5367.909994248233, 5385.065214759288, 5391.02369777755, 94.11033441453822, -8.801829546775934, -9.560700917238592, 5371.431298324174, 5383.97994745831, 5389.148843051972, 0.9999982339204162, 0.9999991326985072, 0.9999983406289773, 59.98496417376897, 59.98209593007717, 59.98240192900847, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1553, 3.504504, 2740.767, 792.9012, 3.46441, 2746.985, 826.4957, 3.302001, 2728.675, 786.4452, 3.488173, 2743.49, 798.9504, 3.439514, 2748.031, 587.6467, 4.665567, 2741.763, 99.76572, 99.96983, 99.32392, 99.86492, 100.0, 99.78588
265278.98112, 283.0536425268707, 282.5160068264437, 282.67054542843266, 19.065680754398244, 19.167850221151216, 19.159828486540974, 5370.696977791216, 5390.446230554082, 5386.8586835649385, 91.64154098214931, -15.55691485380703, -7.991854630246735, 5354.047793284817, 5382.156464262171, 5377.9916358834325, 0.9999987650129073, 0.9999977690649657, 0.9999985910468102, 59.97652405766607, 59.9800743717764, 59.98159306257648, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 788.464, 3.481481, 2745.104, 786.5976, 3.488171, 2743.639, 820.1869, 3.337895, 2737.716, 792.795, 3.464822, 2746.855, 804.8254, 3.416138, 2747.397, 582.7957, 4.695049, 2737.582, 99.90565, 99.85212, 99.63254, 99.96221, 99.98889, 99.60674
265281.31768000004, 283.31463820170035, 282.5895986339616, 282.7535595252416, 19.05999234387003, 19.157290789783396, 19.12271795495475, 5362.455880903507, 5388.085140526999, 5377.386280400335, 88.29006271321077, -8.066733169650888, -8.267527731550985, 5366.628476088993, 5387.035984134919, 5379.742011504217, 0.999999224104071, 0.9999989424700033, 0.9999980704754698, 59.98294185679745, 59.981802762575974, 59.98418221733058, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 782.1947, 3.504147, 2740.887, 792.9012, 3.464226, 2746.878, 826.4957, 3.301633, 2729.178, 786.4646, 3.488356, 2744.378, 798.9313, 3.439697, 2748.031, 587.6467, 4.665567, 2741.818, 99.75198, 99.9677, 99.32584, 99.85843, 100.0, 99.78585
265283.64908, 283.2822512037171, 282.6177626387116, 282.59913961680456, 19.044091669866766, 19.14992957214273, 19.120921663127522, 5361.833225090431, 5380.455661872079, 5372.9887138653185, 89.01777402639709, -6.497675092035479, -6.051517960194587, 5360.037859422432, 5382.633943076242, 5374.541364994376, 0.9999993612351696, 0.9999993095455696, 0.9999988245345813, 59.97257024892881, 59.97268819633736, 59.97657429917718, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 781.071, 3.509858, 2739.146, 794.516, 3.4552, 2747.737, 829.6793, 3.280096, 2721.651, 781.4935, 3.506191, 2739.089, 792.7892, 3.466178, 2746.831, 593.9292, 4.624182, 2746.626, 99.70422, 100.0, 99.1076, 99.70826, 99.96829, 99.95691
265285.9368, 283.3625263957047, 282.72771667583885, 282.8327976087608, 19.052121307504837, 19.16331978442218, 19.114894637466804, 5370.865175710058, 5386.848137506285, 5374.015834811184, 89.1790544808764, -7.375277390136162, -7.8952226718711245, 5370.734344035634, 5387.781952314475, 5376.851185752652, 0.9999994838013607, 0.999999248549123, 0.9999967394470486, 59.97647859113523, 59.97586748961798, 59.97840216582073, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 779.7106, 3.512535, 2739.684, 794.4187, 3.460542, 2746.938, 826.6122, 3.301265, 2728.675, 786.4646, 3.488908, 2743.768, 798.9313, 3.439697, 2748.309, 587.6666, 4.66575, 2741.874, 99.70039, 99.97221, 99.317, 99.86652, 100.0, 99.78585
265288.22292000003, 283.2995924063732, 282.67128145601447, 282.7462474462681, 19.03375814850928, 19.15186697459631, 19.12519245424862, 5366.954946434436, 5385.318908804184, 5374.549417757091, 88.22966292264141, -8.257751613983146, -7.3123085212496335, 5369.527925940956, 5387.178731610754, 5377.828415153584, 0.9999988490368387, 0.9999993932647058, 0.9999994168599221, 59.97551882572632, 59.97714886568685, 59.97633121951616, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.525384, 2735.266, 799.127, 3.438622, 2747.96, 826.4181, 3.301265, 2729.245, 780.0953, 3.510788, 2738.771, 792.6557, 3.465447, 2746.985, 593.9888, 4.623816, 2746.574, 99.54739, 100.0, 99.32827, 99.6766, 99.97389, 99.96109
265290.54532000003, 283.31633230327594, 282.74107107943564, 282.8913721866427, 19.020182854002087, 19.131696557133154, 19.102054893840542, 5356.482554026339, 5380.828476715789, 5376.377108348499, 89.8271093317536, -12.203469614871665, -6.931292854044841, 5363.897723194065, 5378.454051658107, 5380.493777328695, 0.9999982989335484, 0.9999978768326672, 0.9999977865850621, 59.982083588701535, 59.97748781504191, 59.97973129851262, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 600], 5500.0, [], 769.3801, 3.545016, 2727.849, 805.4695, 3.41044, 2747.836, 820.1287, 3.337711, 2737.604, 773.8425, 3.531564, 2732.698, 786.3801, 3.489189, 2743.73, 600.3309, 4.577486, 2748.235, 99.27746, 99.98203, 99.6325, 99.4582, 99.85545, 100.0
