Test, n_derated, p_max, p_ac, p_dc, eff, mppt_accuracy
mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 0, 33000.0, 32294.616931006494, 32988.542279999994, 97.8964655573332, 99.96272683333328
mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 1, 28600.0, 28000.39341405163, 28590.521279999997, 97.93593177204089, 99.96019560000002
mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 1, 28600.0, 27950.790625428643, 28530.363051999997, 97.96857675622628, 99.72686833333331
mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 2, 24200.000000000004, 23690.414807155623, 24188.891339999995, 97.9392336513577, 99.95119796666665
mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 1, 28600.0, 27998.408932086262, 28585.542660000003, 97.94604659111363, 99.9486560666667
mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 2, 24200.000000000004, 23671.258711106922, 24178.679692, 97.90137018498586, 99.79086353333335
mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 2, 24200.000000000004, 23693.749038273745, 24190.47986, 97.94658549726573, 99.95487190000001
mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 3, 19800.0, 19380.484564931, 19790.990599999997, 97.92579339071084, 99.95134226666667
mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 1, 28600.0, 27934.807957115012, 28540.02802000001, 97.87939919869429, 99.80422309999997
mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 2, 24200.000000000004, 23707.736549673235, 24193.605439999992, 97.99174665581899, 99.96606573333334
mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 2, 24200.000000000004, 23706.731232956347, 24185.158199999998, 98.02181584636625, 99.9240049666667
mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 3, 19800.0, 19361.89787604059, 19783.189440000002, 97.87045680759852, 99.8101989
mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 2, 24200.000000000004, 23712.732340231243, 24191.916220000003, 98.01923966910647, 99.95516493333334
mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 3, 19800.0, 19384.264293219596, 19778.037750000007, 98.00903678232483, 99.71424913333331
mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 3, 19800.0, 19397.909231839334, 19792.386579999995, 98.00692379079096, 99.95699243333333
mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 4, 15399.999999999998, 15079.518139307469, 15395.4634, 97.94780285280318, 99.94459100000005
mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 1, 28600.0, 27983.78110169179, 28500.946774000007, 98.18544388574487, 99.68216750000003
mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 2, 24200.000000000004, 23694.199968997073, 24187.203900000004, 97.96171590134513, 99.94096306666668
mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 2, 24200.000000000004, 23689.58817365034, 24183.28538, 97.95851887536357, 99.93971346666666
mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 3, 19800.0, 19316.099839501287, 19785.38654, 97.62811457056976, 99.86881696666667
mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 2, 24200.000000000004, 23694.481427278344, 24184.519919999995, 97.97375141477835, 99.94302029999997
mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 3, 19800.0, 19385.023445289124, 19789.819799999994, 97.9545222806381, 99.95128056666665
mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 3, 19800.0, 19351.113512080465, 19683.713579999996, 98.3102778519523, 99.6472298
mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 4, 15399.999999999998, 15067.016685624214, 15391.367040000001, 97.89264752420726, 99.93481326666667
mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 2, 24200.000000000004, 23659.13083556823, 24113.36755800001, 98.11624518500288, 99.69637853333333
mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 3, 19800.0, 19384.348152205606, 19794.827699999998, 97.92632927138642, 99.96637836666665
mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 3, 19800.0, 19379.890971544326, 19787.596120000002, 97.93959232853153, 99.93637636666669
mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 4, 15399.999999999998, 15051.439568761856, 15318.213799999998, 98.25845079118729, 99.7270778
mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 3, 19800.0, 19392.074669380985, 19794.090880000003, 97.96900896809959, 99.95956786666669
mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 4, 15399.999999999998, 15073.988989771618, 15396.245780000005, 97.90691318628465, 99.96594313333334
mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 4, 15399.999999999998, 15057.27478956768, 15344.806657999998, 98.12619425685358, 99.60795696666666
mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5, 11000.0, 10740.994167349843, 10993.9385, 97.6992382425083, 99.94309189999997
mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 1, 28600.0, 27994.916534823184, 28590.63712, 97.91637876876801, 99.96560346666668
mppt_v=600_derate=0.2_strings=(1 0 0 0 0 1), 2, 24200.000000000004, 23637.454749517423, 24109.785359999998, 98.04091739752188, 99.82717620000001
mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 2, 24200.000000000004, 23679.421817874318, 24192.46294, 97.87933488459574, 99.96874576666666
mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 3, 19800.0, 19333.075862620655, 19755.867286000004, 97.85991970254345, 99.83278106666668
mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 2, 24200.000000000004, 23674.38588514251, 24189.59908, 97.87010444797546, 99.95677709999997
mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 3, 19800.0, 19363.47608575921, 19794.194780000005, 97.82401507599594, 99.96674466666668
mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 3, 19800.0, 19348.596977540295, 19769.20026, 97.87243147457647, 99.89210883333337
mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 4, 15399.999999999998, 15049.131002531121, 15393.573659999998, 97.76242563892811, 99.95316523333332
mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 2, 24200.000000000004, 23695.20047911368, 24186.587240000004, 97.96835016031669, 99.93646206666666
mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 3, 19800.0, 19367.423319733116, 19776.60219999999, 97.93099504086261, 99.76439850000001
mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 3, 19800.0, 19378.330762443293, 19788.10464, 97.92919086991088, 99.94049163333332
mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 4, 15399.999999999998, 15062.53465508535, 15392.727999999997, 97.85487442567265, 99.94626849999996
mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 3, 19800.0, 19325.69431907964, 19753.63243600001, 97.83362316623612, 99.90992396666665
mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 4, 15399.999999999998, 15067.602183549534, 15397.681059999999, 97.85630787412566, 99.97676373333334
mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 4, 15399.999999999998, 15060.405663586087, 15388.749119999997, 97.86634083216563, 99.9012568
mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5, 11000.0, 10741.104895211056, 10998.03214, 97.66387985124634, 99.97126290000003
mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 2, 24200.000000000004, 23689.103940789082, 24184.083260000003, 97.9532847539042, 99.93957943333335
mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 3, 19800.0, 19332.112495768222, 19719.392018, 98.03604734933884, 99.61572423333334
mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 3, 19800.0, 19374.187584444622, 19792.46624000001, 97.88667743330511, 99.96220223333334
mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 4, 15399.999999999998, 15054.735335021733, 15393.887459999998, 97.79683899950854, 99.95643996666668
mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 3, 19800.0, 19358.18563202543, 19727.105599999995, 98.1298829364275, 99.72864569999999
mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 4, 15399.999999999998, 15054.904964868552, 15392.302280000002, 97.80801267416736, 99.9565973333333
mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 4, 15399.999999999998, 15051.657535797747, 15390.37152, 97.79918253589857, 99.9493088
mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5, 11000.0, 10678.043440966127, 10975.459168, 97.29017508533022, 99.71386803333333
mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 3, 19800.0, 19391.16482724956, 19789.117759999997, 97.98903145872008, 99.93399043333335
mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 4, 15399.999999999998, 15069.405362057656, 15392.969079999997, 97.8979772111493, 99.9476117
mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 4, 15399.999999999998, 15069.779924006998, 15391.815640000004, 97.90774705515504, 99.93679383333331
mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5, 11000.0, 10741.088885815714, 10992.155139999997, 97.71595059397711, 99.9344889
mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 4, 15399.999999999998, 15065.432944409864, 15388.329563999998, 97.9016785529111, 99.88110533333332
mppt_v=600_derate=0.2_strings=(1 1 1 1 0 1), 5, 11000.0, 10746.633789615791, 10996.154999999993, 97.73083218284752, 99.94535733333332
mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5, 11000.0, 10746.291425599235, 10994.061120000002, 97.74633148118457, 99.94641996666667
mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 6, 6600.000000000001, 6397.7169184542645, 6579.56552, 97.23616094416921, 99.6097873
mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 0, 33000.0, 32286.36117317535, 32978.85534000001, 97.90018737859366, 99.93257633333334
mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 1, 29700.000000000004, 29064.522267374614, 29686.337520000005, 97.90538239280454, 99.94981386666667
mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 1, 29700.000000000004, 29032.109166034144, 29650.88962, 97.91311336052298, 99.81202546666668
mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 2, 26400.0, 25831.015787045493, 26387.230760000006, 97.89210554903067, 99.95060416666668
mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 1, 29700.000000000004, 29055.296710464627, 29681.75466, 97.88941739896663, 99.93574683333331
mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 2, 26400.0, 25794.91960680774, 26352.41202, 97.88447291743483, 99.85435219999998
mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 2, 26400.0, 25832.07517369972, 26385.733220000006, 97.90167647916405, 99.94285880000002
mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 3, 23100.0, 22579.00512417258, 23014.173679999996, 98.10912804483792, 99.65725400000001
mppt_v=600_derate=0.4_strings=(0 0 1 0 0 0), 1, 29700.000000000004, 29077.386723822434, 29687.736000000004, 97.94410299196419, 99.95185289999998
mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 2, 26400.0, 25841.341870011907, 26388.237099999995, 97.92750372859092, 99.94984206666665
mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 2, 26400.0, 25735.53366709092, 26312.233600000003, 97.80824409787438, 99.74327406666667
mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 3, 23100.0, 22615.780455948385, 23093.073399999997, 97.93317703631595, 99.96449446666666
mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 2, 26400.0, 25844.1537950849, 26389.002459999996, 97.93531920829153, 99.94673309999996
mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 3, 23100.0, 22548.46533085186, 23069.666359999996, 97.74075176894698, 99.89141553333336
mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 3, 23100.0, 22612.541685918062, 23085.9908, 97.9491930054744, 99.93839903333333
mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 4, 19800.0, 19378.106159901974, 19791.501679999998, 97.91124732836329, 99.94849576666662
mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 1, 29700.000000000004, 28935.062703097927, 29616.564539999992, 97.69891664517121, 99.62917590000004
mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 2, 26400.0, 25825.230288045135, 26384.431439999997, 97.88056394837795, 99.94449316666669
mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 2, 26400.0, 25797.885132149433, 26324.48756, 97.99957197020336, 99.71967343333336
mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 3, 23100.0, 22588.691237678344, 23077.646960000002, 97.88125833119314, 99.91994513333334
mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 2, 26400.0, 25819.608508389287, 26380.985480000007, 97.8720394200728, 99.93033756666667
mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 3, 23100.0, 22544.247261128938, 23070.264519999997, 97.71993399375614, 99.81866039999998
mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 3, 23100.0, 22592.157578014583, 23077.24544, 97.89798196129331, 99.9187299
mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 4, 19800.0, 19365.848675903846, 19785.939179999998, 97.87682302935214, 99.93862726666666
mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 2, 26400.0, 25789.844585349907, 26370.84281999999, 97.79681582945294, 99.89961593333332
mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 3, 23100.0, 22609.794458524604, 23091.06238, 97.91578268008908, 99.95930276666667
mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 3, 23100.0, 22606.911751291078, 23079.53966, 97.95217792178043, 99.92290200000001
mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 4, 19800.0, 19332.85952117618, 19767.588860000003, 97.80079734608653, 99.74428503333336
mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 3, 23100.0, 22615.562522517244, 23088.78048, 97.95044195646163, 99.94696470000001
mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 4, 19800.0, 19383.3265595398, 19791.860299999997, 97.93584971666259, 99.95118559999999
mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 4, 19800.0, 19378.903482210186, 19788.125339999995, 97.9319826878062, 99.94074186666666
mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5, 16500.0, 16145.492168946123, 16492.25338, 97.897429762543, 99.9477508
mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 1, 29700.000000000004, 28998.5723815096, 29632.008700000002, 97.86232406684464, 99.78731776666666
mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 2, 26400.0, 25822.063175390445, 26382.58534, 97.8754085038068, 99.93366919999998
mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 2, 26400.0, 25817.76980278135, 26377.086380000008, 97.87953616574289, 99.91890333333332
mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 3, 23100.0, 22559.745267233888, 23030.09633999999, 97.95766780207006, 99.67774086666665
mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 2, 26400.0, 25817.25026666082, 26383.479420000007, 97.8538495839561, 99.9298440333333
mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 3, 23100.0, 22590.839629708942, 23085.79166, 97.85603180700689, 99.93366256666667
mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 3, 23100.0, 22540.583359994213, 23040.63961999999, 97.82967717800805, 99.78681939999998
mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 4, 19800.0, 19361.39371414338, 19789.994720000006, 97.83425406665988, 99.95005216666664
mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 2, 26400.0, 25834.520717002408, 26383.690880000002, 97.91852411591931, 99.93201726666666
mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 3, 23100.0, 22594.518656593296, 23089.010779999997, 97.8583226101872, 99.95048659999999
mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 3, 23100.0, 22607.131785932062, 23084.286400000005, 97.93298954189054, 99.93807466666668
mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 4, 19800.0, 19357.745863109958, 19769.733340000002, 97.91606963126573, 99.79517296666667
mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 3, 23100.0, 22602.974267001697, 23080.54348, 97.93085802588604, 99.90329223333332
mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 4, 19800.0, 19377.48294962802, 19791.867720000002, 97.9062876923271, 99.94627430000001
mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 4, 19800.0, 19316.946199157337, 19737.533180000002, 97.86910057600893, 99.69499660000001
mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5, 16500.0, 16144.50597653115, 16494.254640000003, 97.87957279002664, 99.95526129999999
mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 2, 26400.0, 25821.88523963555, 26379.00079999999, 97.88803387744527, 99.92435986666668
mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 3, 23100.0, 22567.199264568168, 23056.9125, 97.87606759824486, 99.78465926666668
mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 3, 23100.0, 22592.165379994858, 23082.52214, 97.87563613269367, 99.93332223333334
mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 4, 19800.0, 19363.054126703883, 19786.43502, 97.86024671514517, 99.93426476666666
mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 3, 23100.0, 22556.81627125708, 23037.056959999994, 97.91535572631187, 99.62127633333334
mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 4, 19800.0, 19365.77948185982, 19786.723019999998, 97.87259599421947, 99.92920466666666
mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 4, 19800.0, 19334.496754997766, 19714.330179999997, 98.07331305941315, 99.64753899999998
mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5, 16500.0, 16130.851081095387, 16488.70244, 97.82971789195187, 99.93599986666666
mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 3, 23100.0, 22611.559864611958, 23084.551779999998, 97.9510457040893, 99.93347743333334
mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 4, 19800.0, 19334.896745071102, 19765.63272, 97.82078327048414, 99.84176696666663
mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 4, 19800.0, 19378.229343979303, 19787.554840000004, 97.93139930966478, 99.94341286666666
mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5, 16500.0, 16144.193805872344, 16491.82366, 97.89210786329949, 99.94998856666665
mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 4, 19800.0, 19351.776339602868, 19752.39256, 97.97180914068907, 99.76664523333336
mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5, 16500.0, 16146.276602423322, 16492.30964, 97.90185216546374, 99.94575329999996
mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5, 16500.0, 16140.998487833784, 16488.221599999997, 97.89411423142073, 99.93598813333331
mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 6, 13200.000000000002, 12857.137215298986, 13157.0775, 97.72031224486582, 99.62915053333332
mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 0, 33000.0, 32258.016768470356, 32977.48674000001, 97.81829956539116, 99.9290648
mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 1, 30799.999999999996, 30066.430297709696, 30725.510139999995, 97.85494255656873, 99.72843636666668
mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 1, 30799.999999999996, 30122.652831865213, 30784.23346000001, 97.85091082747137, 99.94908136666669
mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 2, 28600.0, 27971.548461160965, 28582.525760000004, 97.86240969755697, 99.93775253333332
mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 1, 30799.999999999996, 30058.432262003105, 30691.17336, 97.93836133087844, 99.68942290000003
mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 2, 28600.0, 27959.883136073415, 28581.778240000003, 97.82415531075583, 99.93105680000001
mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 2, 28600.0, 27955.586831021832, 28576.245919999998, 97.82805939340066, 99.91461650000001
mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 3, 26400.0, 25775.758325604813, 26331.269099999998, 97.89030003724665, 99.79177653333332
mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 1, 30799.999999999996, 30111.177428885097, 30787.690120000003, 97.80265200644125, 99.95635420000004
mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 2, 28600.0, 27988.801965028873, 28590.00749999999, 97.89714803337804, 99.96064699999998
mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 2, 28600.0, 27933.51705176093, 28512.660519999998, 97.96881996391451, 99.63154826666668
mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 3, 26400.0, 25832.80621192413, 26388.74848, 97.89326019573373, 99.95122413333333
mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 2, 28600.0, 27924.529137532987, 28510.203360000007, 97.94573817986607, 99.71763449999999
mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 3, 26400.0, 25831.322505910808, 26384.366740000005, 97.90389422820311, 99.93041876666668
mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 3, 26400.0, 25829.81078798712, 26383.772440000004, 97.90036980771927, 99.93553056666666
mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 4, 24200.000000000004, 23633.074902400447, 24096.516460000003, 98.07672798527179, 99.6492605
mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 1, 30799.999999999996, 30110.281740972645, 30778.741820000003, 97.82817607380886, 99.93107323333335
mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 2, 28600.0, 27959.4148714206, 28579.066700000007, 97.83179823510679, 99.9293762
mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 2, 28600.0, 27884.779572823212, 28507.70844000001, 97.8148756905948, 99.72506846666667
mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 3, 26400.0, 25817.080827054153, 26380.39582, 97.86464541021489, 99.9312696666667
mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 2, 28600.0, 27959.440951051933, 28575.181240000005, 97.8451920084897, 99.91338143333336
mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 3, 26400.0, 25742.110974728297, 26310.676439999996, 97.83903136596173, 99.66160183333334
mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 3, 26400.0, 25802.59735858379, 26370.721240000003, 97.8456263056072, 99.89842300000001
mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 4, 24200.000000000004, 23649.404526655784, 24178.4422, 97.81194475240338, 99.91335453333333
mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 2, 28600.0, 27971.49190398536, 28587.88652, 97.84386084090751, 99.9579838333333
mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 3, 26400.0, 25823.12814741124, 26386.255360000006, 97.86583126364178, 99.94533756666668
mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 3, 26400.0, 25752.67846861387, 26334.8538, 97.78933524443515, 99.67206646666666
mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 4, 24200.000000000004, 23676.27787844763, 24189.31174000001, 97.87908863606063, 99.9526793
mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 3, 26400.0, 25834.971144830288, 26384.84418, 97.91595117477888, 99.94011656666666
mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 4, 24200.000000000004, 23616.738682238938, 24154.116719999998, 97.77521138946844, 99.7412939333333
mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 4, 24200.000000000004, 23680.06457553023, 24184.444279999992, 97.91444575434436, 99.9365588
mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5, 22000.0, 21529.518683989354, 21988.52024, 97.91254003907154, 99.9442622
mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 1, 30799.999999999996, 30035.347196639803, 30671.54882, 97.92575970944985, 99.61183179999998
mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 2, 28600.0, 27961.19280543434, 28584.700180000007, 97.81873739924018, 99.9417145
mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 2, 28600.0, 27964.46659288349, 28577.798780000005, 97.85381585251503, 99.9223284
mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 3, 26400.0, 25819.22553019874, 26385.561519999996, 97.85361403291728, 99.9463683333333
mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 2, 28600.0, 27964.765628597415, 28583.48737999999, 97.8353874627786, 99.94146286666665
mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 3, 26400.0, 25767.32979932634, 26376.712040000002, 97.68969597215323, 99.85394626666665
mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 3, 26400.0, 25813.06985375659, 26380.232040000003, 97.85004853109923, 99.92523836666666
mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 4, 24200.000000000004, 23666.114368911858, 24188.606340000006, 97.83992527827402, 99.95179186666667
mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 2, 28600.0, 27866.796510852084, 28536.274500000003, 97.65394046392454, 99.76851483333333
mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 3, 26400.0, 25823.076267051703, 26388.571040000003, 97.85704662790904, 99.95000306666664
mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 3, 26400.0, 25824.440327530803, 26387.2203, 97.86722524740813, 99.9493339666667
mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 4, 24200.000000000004, 23602.08120896091, 24143.365759999997, 97.75804021518876, 99.75486183333336
mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 3, 26400.0, 25820.25121339454, 26385.551880000006, 97.85753707492486, 99.93695926666666
mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 4, 24200.000000000004, 23670.238484917183, 24189.31436, 97.85411083853963, 99.94681113333337
mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 4, 24200.000000000004, 23655.987615307968, 24147.648320000008, 97.9639396011709, 99.7463522
mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5, 22000.0, 21517.56624499231, 21985.667459999993, 97.87088012743152, 99.92670813333334
mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 2, 28600.0, 27893.657315129858, 28528.430220000006, 97.77494625545454, 99.71562623333334
mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 3, 26400.0, 25806.571577357296, 26381.157259999996, 97.82198454381717, 99.932586
mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 3, 26400.0, 25803.783531014826, 26377.09198, 97.8264910725569, 99.92325599999998
mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 4, 24200.000000000004, 23609.5214205918, 24126.59404, 97.85683541344072, 99.68937523333332
mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 3, 26400.0, 25806.303978954213, 26376.33792, 97.8388435014189, 99.91263353333333
mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 4, 24200.000000000004, 23657.867926815223, 24180.18616000001, 97.83989159666261, 99.91983909999998
mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 4, 24200.000000000004, 23613.314497988133, 24115.907460000002, 97.91592763886038, 99.64827133333337
mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5, 22000.0, 21519.786263966307, 21983.498280000003, 97.89063592096456, 99.9238138
mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 3, 26400.0, 25826.964029664814, 26384.651540000003, 97.88631845491794, 99.94117306666668
mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 4, 24200.000000000004, 23625.137001058705, 24113.76012, 97.9736751277706, 99.60348430000002
mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 4, 24200.000000000004, 23675.770950233906, 24185.702200000007, 97.89160039452524, 99.94183263333333
mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5, 22000.0, 21492.01602633177, 21930.331379999996, 98.00132817843345, 99.71394883333329
mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 4, 24200.000000000004, 23678.809500001345, 24188.493440000002, 97.89286612139388, 99.94779506666666
mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5, 22000.0, 21526.99486523532, 21989.898539999995, 97.89492582731728, 99.94851206666667
mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5, 22000.0, 21479.636690740743, 21940.327700000005, 97.90025465636386, 99.70443866666669
mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 6, 19799.999999999996, 19370.51854939838, 19789.085860000003, 97.88485777684315, 99.94193746666666
mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 0, 33000.0, 32237.826100792234, 32977.199199999995, 97.7579263335142, 99.92991623333339
mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 1, 31900.0, 31076.74395034426, 31780.723540000003, 97.78488495150309, 99.62525450000001
mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 1, 31900.0, 31161.4637468734, 31883.35431999999, 97.73583868911258, 99.94770336666667
mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 2, 30799.999999999996, 30114.258652697066, 30784.633099999995, 97.82237311347743, 99.94934363333334
mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 1, 31900.0, 31111.026837348163, 31848.10358000001, 97.68564950562796, 99.84908693333334
mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 2, 30799.999999999996, 30100.10838407776, 30770.5086, 97.82128977899885, 99.89968206666667
mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 2, 30799.999999999996, 30014.447805595675, 30692.22058, 97.7917115099649, 99.65302689999999
mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 3, 29700.000000000004, 29016.11957009816, 29670.62806, 97.79408616299496, 99.89895333333332
mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 1, 31900.0, 31168.938493763013, 31881.628679999994, 97.76457409566386, 99.93909556666667
mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 2, 30799.999999999996, 30037.345299543784, 30727.700699999998, 97.75331253322116, 99.7555105
mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 2, 30799.999999999996, 30119.19841584227, 30786.303160000003, 97.83311188520845, 99.95268786666668
mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 3, 29700.000000000004, 29040.59812455134, 29686.525539999995, 97.82417307617112, 99.95182309999998
mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 2, 30799.999999999996, 30044.921282818344, 30709.795700000006, 97.83497609793066, 99.67399703333335
mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 3, 29700.000000000004, 29032.915830141712, 29680.203160000005, 97.81912769811953, 99.92622846666667
mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 3, 29700.000000000004, 29032.558019836797, 29680.821659999998, 97.81588377980503, 99.92983676666668
mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 4, 28600.0, 27901.58629691001, 28534.77932, 97.78097802688738, 99.73247950000001
mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 1, 31900.0, 31158.433909834435, 31878.538979999998, 97.74109763745025, 99.93141583333333
mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 2, 30799.999999999996, 30121.82852847437, 30762.161119999986, 97.91844081100886, 99.86015246666668
mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 2, 30799.999999999996, 30120.79763394282, 30787.482139999996, 97.83455982848626, 99.95888596666667
mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 3, 29700.000000000004, 29038.330392538523, 29676.409720000003, 97.84987694440862, 99.92283819999997
mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 2, 30799.999999999996, 30103.145853278853, 30718.1746, 97.99783432860251, 99.7473885
mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 3, 29700.000000000004, 29029.283897060468, 29678.783900000002, 97.81156800383746, 99.92583386666671
mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 3, 29700.000000000004, 29029.646913163393, 29678.721400000002, 97.81299713660641, 99.92712376666664
mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 4, 28600.0, 27908.615402434058, 28510.36378, 97.88936969654499, 99.6027001
mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 2, 30799.999999999996, 30101.7797915583, 30786.85022, 97.77479533129811, 99.95354963333335
mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 3, 29700.000000000004, 29053.54315639368, 29689.921339999994, 97.85658514780587, 99.96174653333334
mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 3, 29700.000000000004, 28988.52804699084, 29626.122079999997, 97.84786536932694, 99.7506274
mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 4, 28600.0, 27972.37317656858, 28589.610080000002, 97.84104469524328, 99.96037636666667
mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 3, 29700.000000000004, 29037.768241157257, 29681.101059999997, 97.83251700284889, 99.9339159
mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 4, 28600.0, 27966.512812363988, 28582.280719999988, 97.84563060705955, 99.93546163333332
mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 4, 28600.0, 27962.443921673326, 28582.030039999998, 97.83225293144129, 99.9346048
mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5, 27500.0, 26859.95789292333, 27447.231140000007, 97.86035522460836, 99.76871476666663
mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 1, 31900.0, 31157.12910880913, 31876.320760000006, 97.74380595362389, 99.92126503333338
mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 2, 30799.999999999996, 30114.049156171135, 30780.82032, 97.83380963568528, 99.93255276666666
mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 2, 30799.999999999996, 30030.523390033133, 30716.58292, 97.7664848601367, 99.75600973333333
mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 3, 29700.000000000004, 29034.00754946958, 29676.83448, 97.83391004534651, 99.9198584
mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 2, 30799.999999999996, 30106.92575483505, 30780.54778, 97.81153334248768, 99.93035826666666
mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 3, 29700.000000000004, 28917.31770573662, 29594.521379999995, 97.71172621591701, 99.63346639999999
mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 3, 29700.000000000004, 29023.778574551852, 29675.846019999997, 97.8026997275539, 99.91586706666666
mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 4, 28600.0, 27944.454847889072, 28570.292339999996, 97.80948166485956, 99.89444156666667
mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 2, 30799.999999999996, 29987.54627884343, 30738.5788, 97.55671032794604, 99.76226896666668
mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 3, 29700.000000000004, 29043.581642905927, 29680.375260000004, 97.85449607184624, 99.92922283333334
mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 3, 29700.000000000004, 29043.47210337529, 29683.488280000005, 97.8438646745708, 99.94125586666668
mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 4, 28600.0, 27882.54658307149, 28517.711280000003, 97.77273607025411, 99.75963133333339
mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 3, 29700.000000000004, 29040.166526606095, 29682.939919999993, 97.83453594850688, 99.93632286666669
mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 4, 28600.0, 27965.7245678114, 28583.395620000003, 97.83905642142666, 99.93585913333335
mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 4, 28600.0, 27870.947200201437, 28501.479819999997, 97.787719712167, 99.67514589999999
mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5, 27500.0, 26893.13817072545, 27483.353239999993, 97.85246340168008, 99.93525360000002
mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 2, 30799.999999999996, 30100.4464661023, 30776.610560000005, 97.80299363187022, 99.92307396666665
mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 3, 29700.000000000004, 29030.75174368258, 29677.228960000004, 97.82163888283246, 99.92328006666668
mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 3, 29700.000000000004, 29054.818957549276, 29682.776520000007, 97.8844379263927, 99.94133196666664
mppt_v=600_derate=0.8_strings=(1 1 0 0 1 1), 4, 28600.0, 27875.668922265468, 28482.030859999995, 97.87107197265874, 99.57410970000001
mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 3, 29700.000000000004, 29049.306703545182, 29683.565739999987, 97.863265343489, 99.94114543333336
mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 4, 28600.0, 27965.830991634484, 28577.067220000004, 97.86109531933445, 99.91991933333333
mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 4, 28600.0, 27887.873093939466, 28488.724960000007, 97.89091345118402, 99.6253167333333
mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5, 27500.0, 26873.9078044213, 27460.1556, 97.86509659989436, 99.85715323333334
mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 3, 29700.000000000004, 29040.173194698822, 29677.33424000002, 97.8530381463898, 99.91980663333331
mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 4, 28600.0, 27880.269842150043, 28481.31298000001, 97.8896930128466, 99.6438304333333
mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 4, 28600.0, 27967.699525362877, 28582.401920000004, 97.84936760613179, 99.93522406666666
mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5, 27500.0, 26890.85121449491, 27481.486439999993, 97.85078865077182, 99.93006786666663
mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 4, 28600.0, 27928.4139360928, 28541.667059999996, 97.85137594584779, 99.77341923333333
mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5, 27500.0, 26895.074945820754, 27474.220340000007, 97.89204065843474, 99.90133490000004
mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5, 27500.0, 26901.483108367953, 27479.23683999999, 97.89748989392953, 99.9211334
mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 6, 26400.000000000004, 25747.04784147216, 26329.60271999999, 97.78745283503528, 99.74538733333333
mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 0, 33000.0, 31244.425957596122, 31876.49216000001, 98.01714003149623, 96.5897388333333
mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 1, 28600.0, 28061.605735167213, 28589.040040000007, 98.15511712147438, 99.95714386666668
mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 1, 28600.0, 27924.96259633198, 28499.300580000003, 97.98472954781538, 99.75816196666668
mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 2, 24200.000000000004, 23745.861402663537, 24190.75634, 98.16088868374563, 99.96277150000002
mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 1, 28600.0, 28057.679304427355, 28585.90188, 98.15215703954327, 99.94714076666664
mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 2, 24200.000000000004, 23711.950549134945, 24120.952779999992, 98.30436950565165, 99.68731556666668
mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 2, 24200.000000000004, 23737.973290536785, 24185.716740000007, 98.14872780378381, 99.91931513333334
mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 3, 19800.0, 19359.75168808551, 19741.661620000003, 98.06546207069225, 99.76252896666666
mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 1, 28600.0, 28073.392225221884, 28589.576380000002, 98.19450226223283, 99.95890713333328
mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 2, 24200.000000000004, 23758.498778154295, 24196.11966, 98.19135924274188, 99.97612843333334
mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 2, 24200.000000000004, 23690.147670912633, 24131.291906000002, 98.1718996363486, 99.62662200000003
mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 3, 19800.0, 19433.984987753392, 19795.96694, 98.17143586194226, 99.96401366666667
mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 2, 24200.000000000004, 23758.558128507415, 24190.69858, 98.21360904455292, 99.9572636333333
mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 3, 19800.0, 19377.9876768501, 19767.020428000003, 98.03191000602783, 99.71843559999995
mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 3, 19800.0, 19428.72675805017, 19787.00668, 98.18931722344863, 99.91164790000002
mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 4, 15399.999999999998, 15107.04781691841, 15395.080140000002, 98.1290625286632, 99.94301886666665
mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 1, 28600.0, 27980.935610431632, 28517.217400000005, 98.1194455894972, 99.71406166666668
mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 2, 24200.000000000004, 23748.732737825307, 24189.33633999999, 98.17852132864806, 99.94664449999996
mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 2, 24200.000000000004, 23742.142155577505, 24183.459619999998, 98.17512683728047, 99.92289199999998
mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 3, 19800.0, 19358.875891284864, 19761.366465999996, 97.96324522695518, 99.58798580000001
mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 2, 24200.000000000004, 23747.094702068905, 24180.814560000003, 98.20634719787911, 99.90409513333334
mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 3, 19800.0, 19424.795032735547, 19786.486399999994, 98.1720283230051, 99.90896923333332
mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 3, 19800.0, 19296.34466850568, 19731.886272, 97.79270163282685, 99.55673803333333
mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 4, 15399.999999999998, 15096.265136138993, 15388.218879999999, 98.10274505361724, 99.9164641666667
mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 2, 24200.000000000004, 23769.407380463894, 24188.06116, 98.26917181676207, 99.93885156666666
mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 3, 19800.0, 19421.254825270516, 19723.441872, 98.46787873693346, 99.72188080000004
mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 3, 19800.0, 19437.940800544668, 19786.630619999996, 98.23775039746849, 99.92276640000001
mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 4, 15399.999999999998, 15115.376801674965, 15395.29934, 98.18176618626867, 99.9522285333334
mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 3, 19800.0, 19425.268684579853, 19770.662732, 98.25299711950926, 99.64477980000004
mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 4, 15399.999999999998, 15115.725321091095, 15393.89956, 98.19295794529074, 99.9255587
mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 4, 15399.999999999998, 15058.190163676256, 15379.124454, 97.91318230576988, 99.72464183333335
mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5, 11000.0, 10778.494532421057, 10994.7553, 98.03305520061056, 99.92001126666668
mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 1, 28600.0, 28070.831839171806, 28582.796179999998, 98.20883745031766, 99.93194356666667
mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 2, 24200.000000000004, 23670.00348890269, 24088.9724, 98.26074394482137, 99.67091223333334
mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 2, 24200.000000000004, 23740.090571646022, 24179.08674, 98.18439723106772, 99.91026389999996
mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 3, 19800.0, 19421.939477204603, 19785.815080000004, 98.16092689978076, 99.9184966333333
mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 2, 24200.000000000004, 23690.583956435086, 24135.109809999998, 98.15817762146361, 99.5225713666667
mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 3, 19800.0, 19422.117785125793, 19787.822519999994, 98.15186974461402, 99.91995043333334
mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 3, 19800.0, 19418.94803186191, 19783.308520000006, 98.15824290578219, 99.90198040000001
mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 4, 15399.999999999998, 15026.312391316753, 15342.918111999996, 97.93646998327118, 99.4497256
mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 2, 24200.000000000004, 23766.40911804455, 24185.959900000005, 98.26531267028416, 99.92967359999999
mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 3, 19800.0, 19448.092372981042, 19794.902900000005, 98.24798066062269, 99.95151033333335
mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 3, 19800.0, 19417.28754046626, 19701.603424, 98.55688962256039, 99.54932916666664
mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 4, 15399.999999999998, 15116.040481821954, 15393.223299999998, 98.19931918886641, 99.93460823333336
mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 3, 19800.0, 19442.293845272306, 19789.63816, 98.24481725274914, 99.91475453333332
mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 4, 15399.999999999998, 15025.940490496609, 15342.461906, 97.93695811374569, 99.52253013333332
mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 4, 15399.999999999998, 15107.528567592244, 15383.619120000003, 98.20529518929119, 99.87977036666669
mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5, 11000.0, 10764.637572058404, 10983.936940000003, 98.00345386959587, 99.86582753333332
mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 2, 24200.000000000004, 23702.4753044524, 24134.17405, 98.2112553566025, 99.7595507
mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 3, 19800.0, 19436.561498883162, 19789.555979999997, 98.21625871003077, 99.92651046666666
mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 3, 19800.0, 19433.489403317497, 19788.690500000008, 98.20502980385433, 99.93276446666664
mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 4, 15399.999999999998, 15039.38419954519, 15334.402107999998, 98.07610426297026, 99.55158226666668
mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 3, 19800.0, 19430.868789696324, 19785.350700000003, 98.20836175371065, 99.89669386666665
mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 4, 15399.999999999998, 15093.188174651235, 15384.380499999996, 98.10722098722948, 99.87100573333333
mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 4, 15399.999999999998, 15101.227443507774, 15387.739000000001, 98.13805292322526, 99.89754649999999
mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5, 11000.0, 10760.91643499286, 10988.491659999998, 97.92896757763806, 99.87572113333333
mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 3, 19800.0, 19428.70859644122, 19707.118938000003, 98.58726005341177, 99.57442086666669
mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 4, 15399.999999999998, 15123.717640202774, 15394.586939999997, 98.24048997967319, 99.93693853333335
mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 4, 15399.999999999998, 15121.982997560535, 15392.804979999997, 98.2405936878214, 99.93869180000002
mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5, 11000.0, 10716.533468324651, 10965.771980000001, 97.72712297748005, 99.53859796666667
mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 4, 15399.999999999998, 15118.285251366899, 15384.87588, 98.26719025416602, 99.88383149999999
mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5, 11000.0, 10776.60104808319, 10985.53092, 98.09813587128104, 99.88095103333333
mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5, 11000.0, 10763.208282213207, 10969.019069999997, 98.12370836012421, 99.57413873333333
mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 6, 6600.000000000001, 6436.85524848991, 6593.435340000001, 97.62521229926719, 99.89353083333332
mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 0, 33000.0, 32388.376376945627, 32978.76534, 98.20979058200736, 99.93336193333336
mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 1, 29700.000000000004, 29104.907987468407, 29583.90369999999, 98.38089077969929, 99.64928396666667
mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 1, 29700.000000000004, 29147.79642994184, 29679.945300000007, 98.20704228165083, 99.92834140000001
mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 2, 26400.0, 25916.26971745654, 26386.053219999998, 98.21957646099428, 99.94343123333334
mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 1, 29700.000000000004, 29013.018926703116, 29628.278131999992, 97.92340546232296, 99.662974
mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 2, 26400.0, 25911.6936672118, 26384.385760000005, 98.20844003310158, 99.93204543333333
mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 2, 26400.0, 25907.460733178745, 26379.346180000004, 98.21115563819764, 99.91460603333331
mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 3, 23100.0, 22605.25193329767, 23001.826916, 98.27589789215189, 99.57810246666666
mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 1, 29700.000000000004, 29159.560561731258, 29687.988979999987, 98.22005990831943, 99.95146016666669
mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 2, 26400.0, 25929.45511412354, 26393.9236, 98.2402446376845, 99.96330116666665
mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 2, 26400.0, 25853.53338730556, 26320.3104, 98.22655202161127, 99.66557686666665
mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 3, 23100.0, 22687.47050905105, 23092.7844, 98.24484616524221, 99.94925249999999
mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 2, 26400.0, 25864.342864306225, 26368.716599999996, 98.08722683267122, 99.88673493333333
mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 3, 23100.0, 22683.550523151072, 23090.92268, 98.23579091015809, 99.93480029999998
mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 3, 23100.0, 22686.65361650977, 23090.816, 98.24968340880535, 99.94630963333331
mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 4, 19800.0, 19406.954762929512, 19701.02602, 98.50733024375504, 99.63278286666664
mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 1, 29700.000000000004, 29143.40953260915, 29680.88226, 98.18916188985666, 99.93776763333334
mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 2, 26400.0, 25916.760069425138, 26387.12508, 98.2174450261299, 99.94700769999999
mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 2, 26400.0, 25847.551811259047, 26303.705459999994, 98.26581981221383, 99.64446496666667
mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 3, 23100.0, 22680.898537485173, 23089.50046, 98.23035616026998, 99.9477343666667
mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 2, 26400.0, 25915.275421812334, 26383.153379999996, 98.22660335006678, 99.93464483333335
mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 3, 23100.0, 22602.453381128104, 23039.83126, 98.10164460869451, 99.60889733333332
mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 3, 23100.0, 22673.376997667114, 23084.67826, 98.21829328656675, 99.92935433333334
mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 4, 19800.0, 19434.040189115265, 19788.37737999999, 98.20936712454831, 99.93030279999999
mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 2, 26400.0, 25886.079557836914, 26305.506783999994, 98.40555352304335, 99.6188724333333
mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 3, 23100.0, 22692.651994976964, 23091.83002000001, 98.27134521310215, 99.94993930000003
mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 3, 23100.0, 22688.08400459453, 23089.29251999999, 98.26236115698246, 99.94814423333331
mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 4, 19800.0, 19385.179543448696, 19743.948200000006, 98.1828930418724, 99.65991806666665
mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 3, 23100.0, 22693.73909467379, 23092.530800000004, 98.27307059247828, 99.95839493333338
mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 4, 19800.0, 19449.356457768274, 19791.564039999997, 98.27094219769545, 99.94328313333334
mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 4, 19800.0, 19412.67499354733, 19728.18096, 98.40073462884197, 99.61489813333334
mppt_v=720_derate=0.4_strings=(0 1 1 1 1 1), 5, 16500.0, 16204.686982926898, 16492.29372, 98.25611438920514, 99.93863230000002
mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 1, 29700.000000000004, 29148.440325631906, 29682.16642, 98.20186273866967, 99.93819503333334
mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 2, 26400.0, 25902.6281492255, 26287.56774, 98.53565915804084, 99.66059399999997
mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 2, 26400.0, 25913.095477667746, 26386.364319999993, 98.20638858543492, 99.95066013333333
mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 3, 23100.0, 22672.242158894922, 23024.112479999996, 98.4717312278129, 99.7362354333333
