TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
453.21428000000003, 59.96935014702853, 59.96496122548587, 59.969659708172934, 33.184236686024136, 33.199166477211364, 33.212553095939164, 0.9999813364896769, 0.9999733800327273, 0.9999778889771335, 9343.847549390399, 9334.467931307841, 9335.401392093958, 245.1211547026155, 72.62504214979208, 57.51510519126532, 9338.326424088526, 9340.283847988307, 9337.640556396516, 282.74476308915183, 282.37235426154064, 282.8047422390932, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7922, 9.058951, 5496.91, 602.8597, 9.122566, 5499.983, 595.4363, 9.233388, 5498.028, 604.4156, 9.098764, 5498.894, 602.8811, 9.122108, 5499.687, 595.2612, 1.847166, 1099.616, 99.94262, 99.99829, 99.96274, 99.97848, 99.99512, 99.96373
455.55416, 59.96633816334654, 59.96413829949975, 59.96598372262759, 33.19841662040726, 33.19850821966364, 33.17749162342921, 0.9999810362542059, 0.9999687977396735, 0.9999801908037513, 9341.813469979807, 9332.55351602182, 9340.13226335788, 241.61891183987632, 69.36779814467627, 62.41370626463595, 9337.949937411478, 9340.133104301289, 9326.49669280766, 282.8038723151228, 282.4422204417617, 282.76038067943875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5427, 9.159608, 5500.449, 609.066, 9.0196, 5493.809, 601.687, 9.141167, 5500.172, 598.1046, 9.194925, 5499.713, 608.8515, 9.026777, 5494.774, 600.6093, 1.833615, 1100.087, 100.0, 99.88604, 100.0, 99.99338, 99.89558, 100.0
457.93108000000007, 59.96674147817271, 59.96349536335565, 59.963725610242136, 33.18817431224005, 33.21458199452265, 33.20911669898984, 0.9999819055558948, 0.9999685410344576, 0.9999785547794189, 9336.156765417596, 9341.54988599964, 9336.480508772353, 246.45284519095003, 80.31083341440126, 55.069890227280894, 9334.389407626722, 9341.740428650546, 9331.551070778425, 282.8741601191592, 282.472921926213, 282.7157832977021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7725, 9.058238, 5496.863, 602.8986, 9.122382, 5500.042, 595.4363, 9.233756, 5497.968, 604.3574, 9.098764, 5499.014, 602.9002, 9.122108, 5499.694, 600.5496, 1.830502, 1100.124, 99.94272, 99.99937, 99.96165, 99.97959, 99.99304, 100.0
460.29528000000005, 59.96365651804529, 59.96329066337283, 59.95967304023424, 33.19743197335123, 33.211293887298744, 33.16205900015887, 0.999977461549823, 0.9999688222336568, 0.9999767030732105, 9325.89421607025, 9321.849959293153, 9325.641762692445, 241.33162829759476, 81.1992955799434, 59.2932537276256, 9320.533737133173, 9319.449682189315, 9328.101915841915, 282.8408892287398, 282.4024755479049, 282.68968015090906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.7738, 9.179418, 5500.114, 600.5444, 9.165483, 5500.143, 592.0004, 9.286217, 5492.544, 609.1149, 9.008488, 5492.213, 596.8344, 9.215612, 5498.918, 607.9057, 1.807795, 1099.062, 100.0, 100.0, 99.86303, 99.86489, 99.97893, 99.9133
462.78736000000004, 59.96492371503236, 59.96159251291891, 59.96200449739961, 33.21162044812959, 33.22505532055356, 33.21940711751615, 0.9999797157143837, 0.9999651697273114, 0.9999811499763834, 9337.049567519824, 9334.197057704583, 9330.650161725354, 240.95060213044167, 75.58374249851386, 58.8066813409564, 9344.660943030694, 9341.216658950909, 9343.362506182568, 282.7339828630265, 282.497742460839, 282.86755696989337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.6358, 9.172636, 5500.352, 602.7429, 9.12404, 5499.981, 595.4363, 9.233388, 5498.14, 604.5321, 9.096375, 5498.968, 602.9002, 9.12156, 5499.693, 601.6829, 1.828121, 1100.124, 100.0, 99.99926, 99.9618, 99.97983, 99.99487, 100.0
465.28084, 59.9674420111896, 59.96586113973526, 59.9649301441948, 33.17435914556627, 33.23169221877129, 33.20716121004162, 0.9999810866656775, 0.9999605869380519, 0.9999829640251409, 9341.956334992348, 9334.521465409873, 9333.35474295493, 247.97471063601006, 77.37234203884054, 55.28593352515509, 9337.755911089649, 9342.292915233891, 9327.155194977955, 282.91600485969144, 282.45672713064215, 282.91719321208706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5427, 9.159072, 5500.333, 602.8792, 9.123118, 5499.931, 595.4557, 9.233204, 5498.028, 604.4156, 9.097845, 5498.901, 602.9193, 9.121925, 5499.696, 601.7227, 1.828487, 1100.318, 100.0, 100.0, 99.96274, 99.97851, 99.99314, 100.0
467.73548000000005, 59.96199346267463, 59.967493394866565, 59.96840635863515, 33.18773556156093, 33.23336737263965, 33.21071434349837, 0.9999811676074849, 0.9999674498376429, 0.9999761501740065, 9335.635554514582, 9337.408036463232, 9326.838932039715, 244.1316330803602, 70.98025658653103, 56.759581710154634, 9342.823831283715, 9343.996824453527, 9325.046944948663, 282.8880532004795, 282.39393134791686, 282.710987335942, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7725, 9.059309, 5496.979, 609.1049, 9.019416, 5493.749, 601.687, 9.141167, 5500.177, 598.124, 9.194557, 5499.649, 608.9088, 9.023125, 5494.125, 596.3348, 1.842404, 1100.059, 99.94166, 99.88388, 100.0, 99.99446, 99.89179, 99.99389
470.16888000000006, 59.96982537826429, 59.97352549510177, 59.969436128944814, 33.209646272266475, 33.22394751401711, 33.18981014088564, 0.9999775950492931, 0.99996190114837, 0.9999823140240572, 9330.350538072888, 9336.203536579556, 9338.758485273418, 248.83058843693127, 71.6805873486951, 60.37656933564176, 9333.324855379242, 9331.768593119128, 9340.725385519305, 282.6862794935989, 282.5386915026475, 282.7890885239232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5427, 9.158894, 5500.391, 602.8792, 9.122382, 5499.938, 595.4363, 9.233388, 5498.021, 604.3768, 9.098396, 5498.842, 602.9193, 9.121925, 5499.637, 596.5734, 1.844968, 1099.709, 100.0, 99.99736, 99.96379, 99.9804, 99.99306, 99.95856
472.57488000000006, 59.96893326687362, 59.96979379792387, 59.96802530649422, 33.16207575059829, 33.21730743146794, 33.17732097048927, 0.999977366545141, 0.9999626509932036, 0.9999775132680272, 9323.135650296841, 9331.534331041032, 9321.727986957556, 250.5839694194683, 81.75105697492927, 69.46638243183838, 9327.99592830933, 9333.506676686855, 9326.804660843654, 282.8455878636788, 282.30859050530887, 282.7041052080396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.8078, 9.193337, 5499.765, 599.5717, 9.173589, 5500.088, 591.0493, 9.298918, 5490.976, 610.0276, 8.996169, 5491.29, 596.6246, 9.216708, 5498.902, 589.0384, 1.863646, 1098.08, 99.99432, 99.99885, 99.83453, 99.84201, 99.97863, 99.81377
474.97224000000006, 59.97113904338255, 59.969526122567295, 59.96836051491674, 33.22681235983945, 33.22255814765309, 33.20841549777489, 0.999978133768582, 0.9999641521309246, 0.9999812988999671, 9333.008497687422, 9336.621424876317, 9333.346930582866, 248.1185021722722, 81.85676969488213, 62.13256214703097, 9338.822058452104, 9333.697916297824, 9339.745387213967, 282.8667182554986, 282.3677407906198, 282.7422312248217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.5372, 9.167281, 5500.363, 602.7819, 9.122934, 5499.983, 595.4363, 9.233388, 5498.08, 604.5321, 9.096006, 5498.967, 602.9193, 9.122108, 5499.751, 595.1618, 1.847532, 1099.663, 100.0, 99.99934, 99.96379, 99.97981, 99.99408, 99.97639
477.37996000000004, 59.967869820197144, 59.96825590434408, 59.969591985117056, 33.213364343495165, 33.21395191807844, 33.208316114371826, 0.9999799799018493, 0.999956158244758, 0.9999762750882246, 9333.260693152002, 9335.917540440805, 9329.51821799509, 251.6017230062912, 83.05941274003226, 65.21109197189617, 9339.712277011275, 9329.869046736767, 9335.753005426044, 282.8524794969997, 282.43938421052246, 282.8002182822796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5427, 9.159429, 5500.391, 602.8986, 9.122934, 5499.977, 595.4363, 9.233388, 5498.139, 604.4351, 9.097845, 5499.006, 602.9193, 9.12156, 5499.751, 589.0583, 1.864196, 1097.932, 100.0, 100.0, 99.96367, 99.98052, 99.99214, 99.8106
479.88028, 59.968331493338134, 59.96642412564723, 59.96684244245622, 33.22117281106741, 33.23754531486179, 33.20402631177947, 0.9999761071669558, 0.9999592222659393, 0.999972768429474, 9333.61959291342, 9334.566162154886, 9328.843604342914, 243.03205350312123, 83.18776972866635, 59.422480654069204, 9339.163756977023, 9334.458120718198, 9336.888189202673, 282.61770469866013, 282.33509420469886, 282.7085862466357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.8317, 9.059309, 5496.927, 609.066, 9.019232, 5493.647, 601.6675, 9.141351, 5500.171, 598.124, 9.194741, 5499.655, 609.0042, 9.022394, 5493.903, 583.0343, 1.878113, 1095.656, 99.94272, 99.88309, 100.0, 99.99232, 99.88572, 99.60886
482.28752000000003, 59.969994830202175, 59.970231783332984, 59.97232816796917, 33.225657016496314, 33.20710914676385, 33.246334959668, 0.9999794666479482, 0.9999645075755654, 0.9999779787523542, 9339.863811965572, 9334.981754798768, 9334.945233296065, 245.77618793343845, 82.14896915768895, 62.91905411086941, 9331.420287651497, 9338.084166167619, 9342.920501699975, 282.67785633832887, 282.3260074037613, 282.67390204660086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5032, 9.159072, 5500.443, 602.8792, 9.12275, 5499.983, 595.4363, 9.233388, 5498.023, 604.3962, 9.098029, 5498.946, 602.9002, 9.121743, 5499.639, 589.0186, 1.863463, 1098.038, 100.0, 99.99829, 99.96265, 99.97859, 99.99306, 99.80886
484.65808000000004, 59.97508234892236, 59.96881591151409, 59.97006066995442, 33.19407746042464, 33.21212603764472, 33.18832474069524, 0.9999822351513428, 0.9999655336596461, 0.9999816660504494, 9322.68625014339, 9324.980345597327, 9330.45192432181, 243.7464820366572, 76.71433623888956, 57.541657702008706, 9327.700679460217, 9311.600001388342, 9335.331664520381, 282.7247720997057, 282.1763286668439, 282.72179746940765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.8724, 9.169245, 5500.195, 601.1086, 9.156458, 5500.337, 592.0781, 9.279222, 5492.687, 608.5323, 9.023564, 5493.055, 596.9871, 9.214882, 5498.869, 595.3408, 1.846982, 1099.769, 100.0, 100.0, 99.88345, 99.87233, 99.97746, 99.97757
487.05296000000004, 59.97081969105251, 59.968896686073855, 59.972434943079094, 33.205884511170126, 33.259301762192834, 33.20357802818286, 0.9999781314661718, 0.9999597426027185, 0.9999791470903324, 9338.217791851332, 9336.762226298757, 9336.359483994827, 251.54620950846856, 80.52120404831248, 54.62726195751293, 9331.119129890461, 9328.185876212458, 9338.713527840615, 282.6608753189664, 282.24606820491067, 282.6836461507267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.9261, 9.183344, 5500.44, 602.49, 9.125697, 5500.079, 595.4363, 9.233388, 5497.97, 604.5904, 9.09619, 5498.856, 602.9002, 9.121925, 5499.696, 589.0583, 1.864196, 1098.038, 100.0, 100.0, 99.96489, 99.9778, 99.9941, 99.82028
489.4562, 59.9678395856211, 59.97020779167387, 59.96852126340628, 33.21532640236299, 33.25300068486553, 33.21931027747811, 0.9999812652793327, 0.9999613596325014, 0.9999823109066797, 9328.234097724562, 9328.760802285768, 9336.508462402648, 248.64682361401992, 80.32994827023231, 58.56822649425749, 9335.337393651793, 9339.680971364956, 9333.285450476878, 282.4859981118344, 282.2246891740975, 282.70048951150926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5229, 9.158715, 5500.391, 602.8792, 9.122566, 5499.931, 595.4557, 9.233388, 5498.03, 604.4351, 9.097294, 5498.954, 602.9002, 9.121925, 5499.7, 595.4402, 1.847166, 1099.638, 100.0, 99.99928, 99.96277, 99.97958, 99.99314, 99.96297
491.86244000000005, 59.967108668282336, 59.965121168738186, 59.968211258112234, 33.21316415300604, 33.26036485008377, 33.21283673142141, 0.9999789032558116, 0.999973317095118, 0.9999781662827575, 9338.225196350159, 9334.348959495735, 9337.21889002964, 252.57673911062557, 72.29781673850039, 60.13927382199836, 9336.780362562655, 9332.669165837793, 9336.429277104608, 282.60600077904746, 282.2765298342321, 282.55857289217226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7922, 9.059309, 5497.037, 609.0465, 9.019784, 5493.964, 601.7064, 9.141167, 5500.23, 598.124, 9.194741, 5499.602, 608.9659, 9.021482, 5493.857, 601.8021, 1.828304, 1100.015, 99.94472, 99.88686, 100.0, 99.99135, 99.88706, 100.0
494.29356, 59.96886241060451, 59.965919427637374, 59.96884533291071, 33.202879385811094, 33.24770502081824, 33.22241045372727, 0.9999817550881086, 0.9999674435363448, 0.9999815613060411, 9330.696091677968, 9328.390737200882, 9339.869799171647, 239.41372629189937, 74.13775295106507, 51.73610455706148, 9332.761323098608, 9340.583934898254, 9336.684671543573, 282.6965763519213, 282.29781489084615, 282.7091344108643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5229, 9.159429, 5500.496, 602.8986, 9.122382, 5499.926, 595.4752, 9.233388, 5497.97, 604.4351, 9.097661, 5498.947, 602.8621, 9.121925, 5499.702, 598.0048, 1.837826, 1100.15, 100.0, 99.99841, 99.96169, 99.98062, 99.99408, 100.0
496.74516000000006, 59.969957479339534, 59.970724712343056, 59.97037604864944, 33.18499962753459, 33.22053486063714, 33.17901100734571, 0.9999818341691706, 0.9999640640339817, 0.9999805510429507, 9321.305021635862, 9329.746721884547, 9327.541592050497, 242.74439087251625, 75.9973006673008, 54.78006083544051, 9329.534570088741, 9329.479722136699, 9325.24306116645, 282.63249395504215, 282.26737382686485, 282.55832219705724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7725, 9.058951, 5496.793, 602.6846, 9.134355, 5500.171, 593.8057, 9.26468, 5495.156, 607.2896, 9.042318, 5494.694, 598.0361, 9.202099, 5498.95, 607.8262, 1.80871, 1099.184, 99.94272, 100.0, 99.91052, 99.90213, 99.98852, 99.92439
499.17480000000006, 59.96426587998197, 59.96668462742293, 59.96680185616606, 33.215075136892516, 33.280177929919255, 33.227629363142604, 0.9999781741610202, 0.9999694135360776, 0.9999811426834987, 9334.448180006995, 9335.76280144856, 9331.04468055149, 245.45769399112896, 68.30236178124687, 62.04920069387924, 9336.940142422625, 9328.021940828576, 9334.561955242265, 282.6049321752816, 282.2841330393384, 282.63952586214253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 609.848, 9.013621, 5493.987, 601.42, 9.145591, 5500.221, 595.3199, 9.235413, 5498.018, 604.6098, 9.094168, 5498.773, 602.8811, 9.121925, 5499.637, 601.8618, 1.828121, 1100.327, 99.88928, 100.0, 99.96245, 99.97734, 99.992, 99.99379
501.56444000000005, 59.967056077568635, 59.96266050928785, 59.96478161079456, 33.22149256540676, 33.23305050703459, 33.238018187841575, 0.9999784945203886, 0.999969151157424, 0.999981970303652, 9331.679368255222, 9331.116014817026, 9341.968997613694, 249.93569353522616, 73.64264016058894, 58.33791226567655, 9342.141613128493, 9340.165447614949, 9334.083827088582, 282.675706598634, 282.2259546950504, 282.5569945854614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7331, 9.058951, 5496.962, 602.8792, 9.122566, 5499.813, 595.4557, 9.233388, 5498.14, 604.4545, 9.097661, 5499.006, 602.9002, 9.121925, 5499.694, 601.7028, 1.828304, 1100.12, 99.94356, 99.9952, 99.9607, 99.98052, 99.99304, 100.0
503.99244000000004, 59.96656408964592, 59.965500303372245, 59.965873628797915, 33.20708984737204, 33.242999481917636, 33.23854829232005, 0.999979129219785, 0.9999733792990468, 0.9999790271735333, 9329.450126892882, 9347.315847852838, 9336.307504414506, 240.83359371861025, 72.74239957854388, 58.05819422313289, 9329.835882268875, 9336.197069754124, 9341.663542674232, 282.7164116423619, 282.3559525665372, 282.63382099767904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.4835, 9.159429, 5500.328, 609.027, 9.020705, 5493.966, 601.7064, 9.140983, 5500.29, 598.1046, 9.195108, 5499.76, 608.985, 9.022577, 5493.963, 595.3805, 1.847166, 1099.682, 100.0, 99.88686, 100.0, 99.99221, 99.88674, 99.96972
506.40672000000006, 59.96564800302502, 59.96664268110722, 59.96919128940984, 33.21872553034982, 33.24654778510266, 33.21030627084389, 0.9999807720647251, 0.9999703166560443, 0.9999791443432412, 9335.537650231428, 9336.659068138779, 9343.630765957987, 247.44753644043794, 75.38992182561105, 58.80970814186867, 9334.283940617952, 9341.395436837878, 9336.68033157398, 282.7793227554366, 282.3810099173375, 282.694152887635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7922, 9.058951, 5497.025, 602.8792, 9.12275, 5499.985, 595.4363, 9.233388, 5498.082, 604.3962, 9.099133, 5498.953, 602.9002, 9.121925, 5499.745, 599.7743, 1.834347, 1100.031, 99.94451, 99.99616, 99.96561, 99.98121, 99.99503, 100.0
508.80108000000007, 59.97088299447017, 59.96699153561624, 59.967524517279585, 33.162229021396776, 33.2219290994359, 33.20341628532404, 0.9999804379606464, 0.9999601684265618, 0.999976486171435, 9324.81952896434, 9334.54625447053, 9326.159723484483, 250.59061297585322, 80.39914964454192, 58.48689767887117, 9329.44747555882, 9330.540924248473, 9326.44097076514, 282.554697208561, 282.34068077279045, 282.76619020083984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5032, 9.159072, 5500.328, 602.8597, 9.123302, 5500.003, 594.8928, 9.241118, 5496.529, 605.4059, 9.073759, 5497.017, 599.772, 9.170321, 5499.896, 590.9669, 1.86035, 1098.163, 100.0, 99.99866, 99.94253, 99.94436, 99.99654, 99.83161
511.23904000000005, 59.97153113789947, 59.97154606856332, 59.97275075734111, 33.19236417010352, 33.247373980995214, 33.23120241060413, 0.9999809472887228, 0.9999600045853911, 0.9999794809025149, 9335.671076311959, 9341.623131371682, 9338.18025612774, 243.10102930029507, 80.75103884818418, 55.044248137434806, 9332.768817271352, 9334.246535199469, 9342.773501511296, 282.64932752865735, 282.2545102396735, 282.7789872672628, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 596.2843, 9.221714, 5499.617, 599.7274, 9.161799, 5500.602, 593.7863, 9.248114, 5497.553, 605.1147, 9.086446, 5498.689, 602.8811, 9.121925, 5499.751, 595.46, 1.846616, 1099.448, 99.98567, 100.0, 99.94911, 99.97477, 99.99408, 99.96072
513.7008400000001, 59.97217033238798, 59.97099643485337, 59.970117268476976, 33.21368769042161, 33.23302435213216, 33.200456124499944, 0.9999798734401286, 0.9999619802888567, 0.999979820669802, 9327.171270409499, 9334.432095635815, 9332.631451011492, 247.70001602816168, 85.9013996424328, 59.82225142403422, 9331.706108375478, 9332.530561912781, 9338.533320438899, 282.69724597377774, 282.40954726052325, 282.7943270145016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5229, 9.15925, 5500.438, 602.8792, 9.122934, 5499.932, 595.4557, 9.233756, 5498.25, 604.5127, 9.09619, 5498.999, 602.9002, 9.121743, 5499.645, 589.098, 1.864379, 1097.818, 100.0, 99.99721, 99.96262, 99.97661, 99.99314, 99.80026
516.096, 59.96815140466131, 59.96868916145988, 59.96632886614841, 33.19915518797096, 33.22852923209333, 33.21211815040597, 0.9999772998724562, 0.9999658848384338, 0.9999790378556906, 9326.345045516598, 9339.54504419865, 9330.899049107778, 245.04211990513159, 78.81088410330631, 59.024575130472385, 9338.129992726006, 9327.030420022907, 9334.318269365858, 282.7037347150694, 282.4389728966003, 282.60332499858697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7725, 9.05913, 5497.02, 609.0854, 9.019416, 5493.898, 601.687, 9.141167, 5500.119, 598.124, 9.194741, 5499.596, 608.9278, 9.021847, 5493.857, 582.8156, 1.879028, 1095.258, 99.94451, 99.88684, 100.0, 99.99338, 99.88767, 99.56752
518.4934400000001, 59.968072318786206, 59.96846742814011, 59.96845365324659, 33.233536285146336, 33.274995691327284, 33.248004755375426, 0.9999786463712427, 0.9999576285741244, 0.9999791120631768, 9342.669908281025, 9329.263565763355, 9338.396603025685, 247.89487139274843, 81.86346551177235, 60.74007776291592, 9332.307114858539, 9330.061194788545, 9336.493555702727, 282.40973024570826, 282.1292861761623, 282.4464038572656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5427, 9.159429, 5500.438, 602.8597, 9.122934, 5499.925, 595.4363, 9.233388, 5497.968, 604.4156, 9.09858, 5498.939, 602.9384, 9.121378, 5499.694, 588.9987, 1.863829, 1098.03, 100.0, 99.99828, 99.96165, 99.98027, 99.99214, 99.81952
520.86888, 59.96740073536517, 59.964918513674284, 59.963665213156325, 33.18994309118495, 33.19144912437124, 33.20179762970926, 0.9999807209126912, 0.9999591295263852, 0.9999779916356507, 9325.31880472034, 9322.99618576486, 9331.685866041511, 247.78590849507054, 82.62446355750899, 57.55044414759777, 9324.916091337098, 9325.744762699363, 9327.441343557892, 282.5339368539586, 282.19440321066776, 282.7652668339641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7922, 9.059487, 5496.973, 602.8792, 9.12275, 5500.037, 595.4169, 9.233756, 5497.76, 604.4156, 9.097477, 5498.853, 601.2216, 9.15425, 5500.093, 592.1399, 1.855406, 1099.326, 99.94346, 99.99926, 99.96571, 99.97774, 100.0, 99.91613
523.26908, 59.96062482106354, 59.96192183287638, 59.96253757884272, 33.18769327042343, 33.245323054249674, 33.23943183023991, 0.9999829658624187, 0.9999560603838661, 0.9999832314335705, 9327.69838298122, 9334.865513530895, 9325.093345039073, 246.20431441839924, 81.73549783575618, 62.058497118502146, 9333.950248252004, 9339.729572561138, 9339.628770375846, 282.6260528051873, 282.3425762060283, 282.81423203006443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 612.549, 8.957403, 5489.021, 598.2487, 9.188324, 5500.316, 592.2722, 9.271123, 5495.833, 606.9206, 9.067692, 5497.737, 602.2898, 9.126674, 5499.783, 589.0583, 1.864013, 1097.692, 99.78432, 100.0, 99.91131, 99.95745, 99.9967, 99.82028
525.663, 59.95958075823028, 59.9595683303658, 59.9576328998565, 33.22292757112732, 33.23370415032938, 33.219843134157024, 0.9999813080954144, 0.9999653728957317, 0.9999820033495174, 9335.806593972298, 9330.909760927772, 9333.279672729988, 246.33796058485132, 79.4418975263502, 55.799680768625876, 9335.774742131707, 9326.442126497019, 9344.07413467082, 282.6908671198379, 282.38236297247636, 282.56775576861725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7725, 9.060022, 5497.083, 602.8792, 9.12275, 5499.982, 595.4363, 9.233572, 5498.086, 604.4739, 9.097477, 5498.953, 602.9002, 9.122108, 5499.751, 595.4203, 1.847349, 1099.663, 99.94556, 99.99829, 99.96372, 99.98063, 99.9929, 99.96798
528.0700400000001, 59.95663215936791, 59.958846454336374, 59.95766009039796, 33.20114271775123, 33.27000697566484, 33.21642073379038, 0.9999774529832827, 0.999966780835797, 0.999980126353806, 9328.451231581472, 9342.662938577158, 9342.128653694344, 238.61721063656864, 71.42954274257363, 64.42270478183491, 9340.312089581617, 9334.985759005649, 9331.938272092188, 282.67454860299625, 282.21494113134185, 282.72337167399183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.6018, 9.159072, 5500.38, 609.0465, 9.0196, 5494.009, 601.6675, 9.141535, 5500.23, 598.1046, 9.194925, 5499.708, 608.9088, 9.022029, 5494.055, 601.8618, 1.827938, 1100.178, 100.0, 99.8859, 100.0, 99.99328, 99.88691, 100.0
530.43892, 59.95855784520475, 59.958407781716545, 59.95700517280851, 33.21658613640598, 33.24616630705199, 33.21063132927753, 0.9999824121996449, 0.9999634373742784, 0.9999805720072548, 9334.27738628672, 9335.857451149937, 9342.475532466276, 243.12584555592412, 77.82775408806356, 52.30893787003902, 9333.168518778763, 9343.645778208818, 9337.585577555541, 282.677577817784, 282.33109537601786, 282.68249642118576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7528, 9.059666, 5496.927, 602.8792, 9.12275, 5499.983, 595.4363, 9.233388, 5498.021, 604.3962, 9.098029, 5498.948, 602.9002, 9.121925, 5499.694, 595.301, 1.846799, 1099.431, 99.94262, 99.99829, 99.96154, 99.97946, 99.9941, 99.94688
532.87224, 59.96049712152656, 59.96002042863446, 59.95985618810161, 33.22603053652883, 33.2648282095994, 33.22159485103322, 0.9999793729338017, 0.9999646699038461, 0.9999802680196619, 9329.786172183492, 9320.634603024328, 9334.273561122303, 250.9385654007947, 77.42956248248538, 57.87349516504446, 9332.497022224397, 9334.41135593623, 9327.871042200186, 282.5318427015842, 282.18378514081496, 282.4665091182297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.4835, 9.159429, 5500.496, 602.8597, 9.122197, 5500.037, 595.4557, 9.233388, 5498.14, 604.4351, 9.096926, 5498.849, 602.9002, 9.123386, 5499.768, 602.9951, 1.824275, 1099.983, 100.0, 99.99926, 99.96167, 99.97767, 99.99361, 100.0
535.26916, 59.96370819930392, 59.965953903588364, 59.96476845797683, 33.21285524744255, 33.25700291528818, 33.215130897678456, 0.9999801515924698, 0.9999650857917484, 0.9999833594143236, 9342.17163156219, 9340.865968556813, 9341.358880048821, 248.53920592510997, 74.07172940982946, 56.84451814513159, 9335.936157955488, 9339.31323235357, 9337.771071095103, 282.71668832285894, 282.4354785547495, 282.7133270642013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 594.1551, 9.25134, 5496.864, 596.595, 9.216322, 5499.488, 590.1951, 9.30444, 5493.046, 608.8042, 9.035332, 5495.36, 600.1343, 9.158816, 5500.294, 603.0944, 1.825191, 1100.104, 99.94157, 99.9829, 99.85838, 99.91424, 100.0, 100.0
537.71928, 59.96487892685938, 59.96325950326675, 59.96340898348067, 33.19975481652924, 33.260228071945185, 33.218701883421765, 0.9999810621503175, 0.9999634146761699, 0.9999845428016431, 9338.437942275064, 9330.399078689392, 9331.777747544096, 246.82261998898548, 75.13374751282208, 58.66307845805545, 9331.5599986695, 9334.613089009072, 9334.653151398696, 282.646631697165, 282.4021040885547, 282.69553633782886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5229, 9.159072, 5500.339, 602.8986, 9.12275, 5500.154, 595.4557, 9.233204, 5498.14, 604.4545, 9.097294, 5499.018, 602.9193, 9.122108, 5499.694, 601.8021, 1.828853, 1100.095, 100.0, 100.0, 99.96478, 99.97958, 99.99396, 100.0
540.09276, 59.971144130003005, 59.970585486681586, 59.969075619768745, 33.199409449474324, 33.257938615439365, 33.21006536303994, 0.9999810390873334, 0.9999685952278439, 0.9999794340248164, 9333.014786347823, 9334.05020363357, 9327.898622567736, 241.46177047005312, 77.73302658401121, 59.24990757731666, 9335.828951475352, 9334.435342317702, 9337.505741345594, 282.6227677079754, 282.16993026595554, 282.70471692226084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.2939, 9.07091, 5497.17, 608.8325, 9.020521, 5494.007, 601.687, 9.141167, 5500.17, 598.1046, 9.194741, 5499.713, 608.8706, 9.022943, 5493.912, 595.301, 1.846799, 1099.545, 99.95241, 99.88776, 100.0, 99.99232, 99.88791, 99.95647
542.5304000000001, 59.9709813660083, 59.9694020201101, 59.96735378394416, 33.220205148889065, 33.22766644364437, 33.20844757176344, 0.9999822849769755, 0.9999688364970859, 0.9999844880194164, 9332.10690399942, 9335.513085285844, 9343.024087765336, 244.80224485662302, 71.9895415069675, 53.089907938997385, 9334.762954148768, 9341.697786493656, 9337.21693860224, 282.6255636662489, 282.3411331300899, 282.6014219780991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5229, 9.159072, 5500.438, 602.8986, 9.122566, 5499.983, 595.4557, 9.233388, 5498.021, 604.4351, 9.09711, 5498.894, 602.9002, 9.121743, 5499.644, 601.5636, 1.828121, 1100.233, 100.0, 99.99829, 99.96262, 99.97862, 99.99211, 100.0
544.9414, 59.97220613114094, 59.97396542274054, 59.97082132167571, 33.18341840333678, 33.23449715936886, 33.217563833648924, 0.9999824540494656, 0.9999661664503806, 0.9999826239978269, 9321.4013133926, 9329.903709098218, 9327.942286400075, 245.36755124004281, 78.00475995327633, 60.486847126582234, 9321.81150248943, 9330.638849205194, 9323.200219847637, 282.5561623859276, 282.34482231131784, 282.7235455769856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5229, 9.15925, 5500.438, 602.8792, 9.122566, 5499.931, 595.4169, 9.23394, 5498.08, 604.3768, 9.097294, 5498.948, 602.9193, 9.12156, 5499.696, 595.3408, 1.847532, 1099.597, 100.0, 99.99828, 99.96475, 99.98064, 99.992, 99.96198
547.3873600000001, 59.970316048606975, 59.96876508436806, 59.96883407636144, 33.16924927043784, 33.248638270170055, 33.195312523132046, 0.9999795661434492, 0.9999624935994406, 0.9999791089161718, 9335.419190558134, 9329.233747897117, 9332.015702722769, 244.93112862379348, 75.91740119355745, 54.94043437901914, 9335.084033921523, 9331.741959139727, 9340.209744333995, 282.60106755427574, 282.33351823420537, 282.63299107421375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 594.1354, 9.251697, 5496.916, 596.595, 9.217059, 5499.004, 589.1857, 9.317141, 5490.42, 609.7557, 9.017313, 5493.966, 599.0662, 9.175252, 5500.274, 593.1737, 1.85156, 1099.518, 99.94262, 99.98049, 99.81398, 99.87723, 100.0, 99.95973
549.7879200000001, 59.96896068013444, 59.97108733577564, 59.97068861163566, 33.21735768034863, 33.25223491608117, 33.22813938952342, 0.9999826047676617, 0.999964783683362, 0.9999810927812051, 9327.751717052894, 9334.359036801912, 9342.797663552172, 247.94649886279512, 79.76104118007163, 58.339122943799794, 9334.969030772547, 9336.572886895658, 9330.719948457876, 282.52252040538343, 282.32224057988003, 282.7215251785347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5032, 9.159429, 5500.386, 602.8792, 9.122566, 5499.991, 595.4363, 9.233388, 5498.026, 604.4156, 9.097477, 5498.9, 602.9002, 9.121925, 5499.694, 595.3805, 1.847166, 1099.777, 100.0, 99.99843, 99.96274, 99.97958, 99.99317, 99.96756
552.1884, 59.97309337845572, 59.971286082290405, 59.97187813483698, 33.195554872888195, 33.23195606618318, 33.226047813493835, 0.9999806791186542, 0.9999735047576567, 0.9999797107767354, 9324.822476362258, 9328.145932793102, 9334.583546814383, 249.20949296073104, 73.93134760924431, 54.36618186926535, 9325.65649076116, 9341.7544240173, 9335.467360792345, 282.70438778057115, 282.3688130926278, 282.72795732592556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 603.8745, 9.106959, 5498.395, 607.5485, 9.037467, 5494.537, 601.6675, 9.141351, 5500.17, 598.1434, 9.195108, 5499.714, 608.9278, 9.022394, 5493.849, 601.7227, 1.828304, 1100.07, 99.97967, 99.89927, 100.0, 99.99327, 99.88857, 100.0
554.64516, 59.973001307069076, 59.97465698701334, 59.977697924171686, 33.194981684878776, 33.21831558879393, 33.20912335534632, 0.9999843412530852, 0.9999681249232669, 0.9999814064400666, 9330.026389601573, 9337.621405232707, 9328.93393945715, 245.48172268989265, 72.31028730008893, 58.01909139951158, 9343.940530587866, 9340.161666146227, 9339.032313146346, 282.63304559470424, 282.437413297084, 282.68836272587936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5229, 9.159429, 5500.443, 602.8792, 9.122934, 5499.925, 595.4169, 9.233572, 5498.133, 604.3185, 9.098764, 5498.947, 602.9193, 9.121378, 5499.702, 595.4402, 1.846799, 1099.836, 100.0, 99.99926, 99.96465, 99.97945, 99.99413, 99.95272
557.03188, 59.98141170045261, 59.98016293423852, 59.97688391681707, 33.19857363241554, 33.22897496435267, 33.21394594890115, 0.9999786477881081, 0.9999645667305793, 0.9999801764939422, 9336.466915275585, 9332.722338486274, 9330.373627642512, 241.27463453570772, 75.02131534901582, 54.286501573211694, 9323.56686784716, 9329.455115859237, 9332.086759249534, 282.6825944080369, 282.412006224744, 282.72433472114346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7922, 9.058951, 5496.927, 602.8792, 9.12275, 5499.983, 595.4363, 9.233572, 5498.132, 604.3962, 9.097477, 5498.954, 602.8811, 9.122108, 5499.687, 595.2811, 1.846982, 1099.612, 99.94252, 99.99828, 99.96463, 99.98063, 99.9941, 99.97723
559.47672, 59.978198892008734, 59.98011636982808, 59.97821940935389, 33.207777067946864, 33.22697855916705, 33.214013522053655, 0.9999829601189614, 0.999962450357269, 0.9999822283322101, 9326.040892357867, 9339.628566037329, 9339.584315554095, 245.77682559681034, 79.49190571089048, 59.81748022793545, 9333.166656244981, 9339.750973247223, 9334.530821742446, 282.61296096810185, 282.31338858269294, 282.7838672187902, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 613.101, 8.947588, 5485.921, 596.5756, 9.217427, 5498.95, 589.1663, 9.317325, 5489.668, 610.1052, 9.0072, 5493.384, 597.9598, 9.191689, 5500.06, 592.1399, 1.854307, 1099.168, 99.74062, 99.97951, 99.81074, 99.86215, 99.99968, 99.91597
561.84748, 59.98361718452044, 59.98189695138351, 59.9796535756059, 33.18629656353861, 33.212049248952276, 33.20123086869998, 0.9999813499055769, 0.9999686130949919, 0.9999832001877564, 9330.831333127204, 9331.479933573868, 9334.285797022969, 247.53677800478908, 74.11902678099415, 56.53262961157816, 9337.828690237395, 9337.283849685033, 9334.913702939255, 282.7705193332262, 282.37198614415655, 282.68418799741954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.8317, 9.05913, 5496.967, 602.8792, 9.122934, 5500.147, 595.4169, 9.233756, 5497.963, 604.4739, 9.096926, 5498.947, 602.9002, 9.122291, 5499.696, 595.2413, 1.847166, 1099.667, 99.94356, 99.99747, 99.96571, 99.98134, 99.99306, 99.96714
564.27304, 59.974823124487415, 59.97994870868356, 59.97804165482466, 33.18678013212286, 33.23876396378537, 33.195696705529265, 0.9999820131403849, 0.999966140821847, 0.9999811673106919, 9340.151388913006, 9336.676656267959, 9335.663238440022, 243.88632584042534, 72.67292622841364, 58.74323166492104, 9336.298294946544, 9332.50531023393, 9330.153347431713, 282.5590547745231, 282.2811568894133, 282.72543844106934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.2687, 9.108565, 5499.559, 606.848, 9.054229, 5495.908, 601.4346, 9.145217, 5500.17, 598.124, 9.195292, 5499.596, 608.8325, 9.022943, 5493.855, 601.6232, 1.828853, 1100.343, 99.99058, 99.9386, 100.0, 99.99124, 99.88867, 100.0
566.74076, 59.97516172834512, 59.97646736512432, 59.977975690357326, 33.20873702154764, 33.272273906636556, 33.21057937418212, 0.9999795252045903, 0.9999618979532524, 0.9999799301667314, 9331.5132104952, 9331.146069327326, 9333.00184361019, 246.15691238151783, 72.32207531068752, 57.85224077419571, 9337.027534042307, 9347.65242605314, 9338.927732135033, 282.5621557722482, 282.1996712681597, 282.7099901104879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.7134, 9.058951, 5497.083, 602.8597, 9.122566, 5500.042, 595.4363, 9.233572, 5498.08, 604.2991, 9.0995, 5498.999, 602.8811, 9.122108, 5499.75, 595.301, 1.847349, 1099.431, 99.94556, 99.99832, 99.96262, 99.98121, 99.99306, 99.94688
569.14152, 59.96946250270963, 59.97021168488556, 59.96994722026474, 33.22072007346025, 33.21566993348035, 33.22018587466225, 0.9999798210727961, 0.9999637331884614, 0.999982320438323, 9332.963430926538, 9333.54529729878, 9340.456390922229, 242.56549152138223, 74.63197684952956, 54.68098096520839, 9336.782691193122, 9326.48995958466, 9331.731687289992, 282.5705234759148, 282.2795941074013, 282.6052721615984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.5229, 9.159072, 5500.443, 602.8792, 9.122382, 5499.924, 595.4363, 9.233388, 5498.25, 604.3962, 9.097477, 5498.894, 602.9002, 9.121743, 5499.645, 595.2016, 1.847166, 1099.723, 100.0, 99.9963, 99.96678, 99.97956, 99.99214, 99.97341
571.6582400000001, 59.96812436268689, 59.965875207509754, 59.96540483692185, 33.239939668198915, 33.24073683007863, 33.25716540871126, 0.9999799414822227, 0.9999617076794708, 0.9999802006486577, 9334.498404294176, 9332.732997634803, 9336.944933437726, 246.6291666733232, 77.49378227999955, 60.46378419159828, 9327.868968113238, 9333.053260894152, 9326.620650767423, 282.68196106450193, 282.32742108455676, 282.6037638536351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 600.0, 594.1354, 9.251697, 5496.806, 596.595, 9.217243, 5499.004, 589.2245, 9.316772, 5489.839, 610.1247, 9.000949, 5492.281, 597.9217, 9.191506, 5499.994, 592.12, 1.856138, 1099.12, 99.94357, 99.98049, 99.80953, 99.85826, 99.99589, 99.91855
