TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
996.84788, 59.97842020955222, 59.98081301338604, 59.97479004287393, 28.085912208469473, 28.0895163374158, 28.105606820941727, 0.999994405230266, 0.9999765677834911, 0.9999951112028175, 7895.129263650744, 7898.475818163575, 7891.690935072257, 197.2720064526061, 49.2653623837723, 30.306982124225044, 7889.844384167638, 7897.0835921124235, 7890.789211396559, 282.7563527001337, 282.28825815801105, 282.5250133215919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.5196, 9.113384, 5499.669, 602.8792, 9.122382, 5499.872, 595.2422, 9.236333, 5497.868, 600.8232, 1.831196, 1100.252, 596.1287, 9.223466, 5497.71, 591.2651, 1.856871, 1099.076, 99.99258, 99.99937, 99.95975, 100.0, 99.96479, 99.91462
999.3641600000001, 59.97915831849049, 59.97447347974793, 59.97747667396036, 28.118559162177533, 28.16365530383346, 28.12264171140654, 0.9999943674279714, 0.9999794897695572, 0.9999923072162155, 7904.651927478391, 7898.277932455499, 7898.643995392357, 196.19452819113076, 53.38511512025639, 28.323622161400635, 7905.373735743033, 7901.6102798048505, 7902.430930618878, 282.7194884081765, 282.28405870036727, 282.60566221409283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.4537, 9.019154, 5494.486, 598.56, 9.182798, 5500.543, 592.3887, 9.269466, 5496.041, 599.9493, 1.833034, 1100.148, 597.2541, 9.207395, 5499.329, 588.6805, 1.864562, 1098.011, 99.89834, 100.0, 99.92662, 100.0, 99.9871, 99.81777
1001.8025200000001, 59.97209241279429, 59.974314298238426, 59.975324676393186, 28.11079890773345, 28.159970446950727, 28.152201192216875, 0.999994201544345, 0.9999829768798345, 0.999993546160552, 7901.809736895935, 7899.82650283757, 7900.062615408018, 200.9681500015531, 54.89256394088079, 26.634370732116167, 7902.806400556822, 7898.6082814153615, 7900.075308807641, 282.7011593462692, 282.35623795653515, 282.5888511777699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4999, 9.112849, 5499.669, 602.8986, 9.122382, 5500.045, 595.2617, 9.236333, 5497.811, 600.9979, 1.83046, 1100.269, 597.4067, 9.205203, 5499.33, 588.4619, 1.865111, 1097.585, 99.99259, 99.99941, 99.95975, 99.99935, 99.98756, 99.77909
1004.2343200000001, 59.97640287039971, 59.9740327718078, 59.977081978885884, 28.12612427262469, 28.15676180234003, 28.151507874852964, 0.9999847472527863, 0.9999707641610723, 0.9999828063848757, 7896.766296753764, 7898.545778785951, 7896.545785856151, 198.6938976645024, 59.26515053513549, 39.07367116412797, 7901.167047454309, 7895.482778416718, 7896.449139108028, 282.619569813482, 282.25522622508396, 282.565902795787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.132, 9.2094, 5499.42, 609.0854, 9.020153, 5493.898, 601.4929, 9.144113, 5500.242, 607.0177, 1.811154, 1099.408, 603.7585, 9.107863, 5499.315, 582.418, 1.88086, 1094.769, 99.98806, 99.88765, 100.0, 99.94607, 99.98614, 99.53458
1006.628, 59.97245346202565, 59.975581702797896, 59.97729270671558, 28.097963721011524, 28.182363322179445, 28.128160926397577, 0.9999945616558955, 0.9999793102933375, 0.9999919935783715, 7911.908774129331, 7900.202403408302, 7898.8639154276125, 197.48555935576178, 49.56808114289288, 26.240128215612458, 7908.322953143387, 7894.928432721138, 7903.7221887211745, 282.66563803548235, 282.314023037316, 282.4900387604953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4604, 9.113206, 5499.617, 602.8792, 9.12275, 5500.042, 595.2228, 9.236333, 5497.811, 600.9203, 1.830828, 1100.343, 597.4067, 9.205386, 5499.393, 588.6805, 1.864745, 1098.015, 99.99058, 99.99734, 99.96081, 100.0, 99.98745, 99.80326
1009.0904800000001, 59.97686471030898, 59.977578279538726, 59.97486083638702, 28.07816638554411, 28.1370333015391, 28.117201237948105, 0.999992587292937, 0.9999802392414466, 0.9999942015033909, 7889.081467804971, 7889.314426144297, 7892.1469752257835, 193.08764443837117, 54.24848211686003, 26.892269004674063, 7897.323354517051, 7896.755445505622, 7892.79236190508, 282.66974574461557, 282.32056414502745, 282.4288987121305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4407, 9.113028, 5499.554, 602.8986, 9.122382, 5499.932, 595.2228, 9.236517, 5497.914, 607.2896, 1.809316, 1099.261, 604.9984, 9.082661, 5497.934, 591.782, 1.855223, 1099.35, 99.99163, 99.99726, 99.95874, 99.93141, 99.96103, 99.9193
1011.4844800000001, 59.975764440134384, 59.973741588319974, 59.97611209189749, 28.123773336730693, 28.171871614783253, 28.143742589420253, 0.9999911570640329, 0.9999788582748053, 0.9999917799011143, 7899.466967068887, 7902.279500408264, 7894.983291707849, 192.789717428509, 55.06902900466082, 34.850477805327955, 7900.278775825597, 7905.237996893893, 7900.293506176885, 282.81319645959235, 282.3664261103922, 282.6211008782972, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.4932, 9.021831, 5494.497, 598.5016, 9.189797, 5500.544, 591.7093, 9.276645, 5495.15, 608.6489, 1.807477, 1099.396, 604.7314, 9.099828, 5499.301, 588.5613, 1.864928, 1097.931, 99.88758, 100.0, 99.91041, 99.93938, 99.98589, 99.80902
1013.9224, 59.977770410104554, 59.97311284982618, 59.97764774940236, 28.129853509802604, 28.15738676355227, 28.141579758803477, 0.9999916948528259, 0.9999800715268334, 0.9999957747901157, 7902.359351866113, 7901.22394128887, 7900.211602345895, 188.22036402384447, 49.58157771659171, 33.34693074091001, 7896.54774666719, 7899.852963297009, 7899.147610349525, 282.7871942300083, 282.32410136602726, 282.65217001423343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.559, 9.113028, 5499.663, 602.8792, 9.122566, 5499.924, 595.2034, 9.236517, 5497.692, 607.1536, 1.810787, 1099.529, 603.7776, 9.108046, 5499.367, 595.0226, 1.848081, 1099.657, 99.99163, 100.0, 99.95664, 99.95452, 99.98718, 99.94064
1016.3535600000001, 59.97562675058177, 59.976450980117626, 59.97616583567988, 28.121318777390574, 28.16749055907775, 28.13639958222277, 0.9999886771107931, 0.9999797717604975, 0.9999896123078331, 7898.635620069733, 7904.311261899544, 7896.902311553827, 193.15783842151848, 54.52325904934287, 38.69876646913144, 7896.64550706524, 7899.084964019448, 7896.081459587203, 282.6676214818631, 282.40149101678924, 282.5339923595173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.1123, 9.2094, 5499.368, 609.1438, 9.020705, 5493.749, 601.5123, 9.143929, 5500.301, 600.9979, 1.830828, 1100.169, 597.3876, 9.205386, 5499.334, 601.325, 1.829403, 1100.164, 99.98711, 99.88765, 100.0, 100.0, 99.98745, 99.98829
1018.80352, 59.97554186094412, 59.97480201256584, 59.97694112561587, 28.121051152989633, 28.161753488980967, 28.123092235989844, 0.9999926404333135, 0.9999812713948993, 0.9999935164673246, 7897.752777289043, 7902.810599134702, 7901.450409899685, 193.53494498116197, 46.12595412730025, 33.57549388518737, 7905.00549821729, 7902.480952398511, 7896.48271917125, 282.81904115278115, 282.4661980841924, 282.64114007687266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.421, 9.113563, 5499.669, 602.8792, 9.12275, 5499.983, 595.2034, 9.236517, 5497.75, 607.0371, 1.810971, 1099.254, 603.7585, 9.108229, 5499.318, 595.0226, 1.848081, 1099.691, 99.99258, 99.99734, 99.95768, 99.95052, 99.98721, 99.97048
1021.20428, 59.9783406285674, 59.97777959102178, 59.974586651578576, 28.1203451104324, 28.120635507611986, 28.134631686982537, 0.9999900046205437, 0.9999800171501098, 0.9999905449314932, 7890.928749907715, 7889.883364586712, 7897.427596281266, 190.68383276617442, 46.19656898285257, 32.92557889377315, 7892.76070437355, 7895.903828864861, 7894.120616433332, 282.64684596162306, 282.3337932766921, 282.74444100843544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4604, 9.112492, 5499.669, 602.8986, 9.122382, 5499.991, 595.2034, 9.236701, 5497.802, 601.0562, 1.830828, 1100.104, 604.4071, 9.098001, 5498.342, 603.2933, 1.821346, 1099.878, 99.99078, 99.99734, 99.9597, 100.0, 99.97272, 99.98752
1023.6053600000001, 59.97343574465283, 59.97081564808635, 59.975850315932135, 28.137154202773672, 28.159737943182773, 28.155449780627116, 0.999991784440857, 0.9999764933643532, 0.9999910235981185, 7896.138246793722, 7911.237512202885, 7898.528456767968, 188.6527949641768, 50.66780998109675, 31.86811839930715, 7893.486644291103, 7905.16647252799, 7901.797887996309, 282.73429145295256, 282.3586131745228, 282.70840450879587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.7692, 9.007731, 5493.163, 597.451, 9.19956, 5500.177, 591.2628, 9.29045, 5493.835, 597.9492, 1.837079, 1100.293, 605.5516, 9.091427, 5498.85, 601.5039, 1.829586, 1100.286, 99.87429, 99.99501, 99.88651, 100.0, 99.97206, 100.0
1025.98232, 59.972834700017025, 59.97144766628686, 59.97393695563904, 28.11442863478116, 28.14545555875257, 28.134575107469637, 0.9999927368931548, 0.9999777395512284, 0.9999915169122021, 7904.99487207356, 7904.403678455337, 7900.342480772128, 192.37434433363956, 46.48684640517786, 29.241686885486615, 7896.987818478139, 7901.233490039208, 7903.785163411519, 282.74404520498206, 282.42449211237613, 282.56768058509437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4802, 9.113563, 5499.658, 602.8986, 9.122566, 5500.096, 595.2228, 9.236517, 5497.802, 600.9203, 1.831012, 1100.309, 603.7776, 9.107863, 5499.258, 601.3051, 1.830135, 1100.227, 99.99237, 99.99734, 99.95864, 100.0, 99.98709, 100.0
1028.37604, 59.969527459565505, 59.96919561677511, 59.96779724023307, 28.108991618604048, 28.165516464622534, 28.13208187915572, 0.9999890356007908, 0.9999807080250921, 0.9999868811642628, 7902.996620331281, 7892.57474220539, 7902.223275328031, 195.8694300669224, 54.969973116111305, 39.919650206538336, 7897.171321061362, 7903.122167144552, 7900.585784120466, 282.6120801468123, 282.3993489553639, 282.66413375431017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.27, 9.208508, 5499.415, 608.9687, 9.021626, 5493.958, 601.5123, 9.143744, 5500.301, 607.2701, 1.810603, 1099.645, 597.3876, 9.205203, 5499.336, 595.0425, 1.848264, 1099.523, 99.98617, 99.88874, 100.0, 99.94972, 99.98546, 99.96164
1030.8386, 59.96889088664481, 59.96902336794405, 59.97216038402935, 28.145380373646706, 28.177522719437682, 28.162992903108226, 0.9999914620817917, 0.9999802175659837, 0.9999911561140026, 7900.674126512334, 7900.674678090063, 7889.927767710512, 191.61303836546995, 53.22769180207297, 32.414091168213645, 7893.38856101137, 7906.292940510091, 7904.944867349502, 282.5287811753488, 282.33730143765416, 282.6683432536746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3224, 9.114455, 5499.669, 602.8792, 9.122566, 5500.101, 595.2422, 9.236333, 5497.92, 600.9397, 1.830828, 1100.309, 603.7776, 9.108229, 5499.315, 601.1461, 1.829586, 1099.896, 99.99342, 99.9952, 99.95865, 100.0, 99.98627, 100.0
1033.26972, 59.968831265669884, 59.96986305118012, 59.969923325698176, 28.079734922716153, 28.151641237666, 28.11730280119774, 0.9999926464100075, 0.9999767331644207, 0.9999933018503465, 7894.357132465982, 7895.174893268607, 7889.488760674136, 185.24168599964378, 52.97124744281378, 29.462831757167805, 7894.558794938885, 7897.724599491646, 7894.60359667091, 282.75954878838945, 282.4164028555649, 282.6418215515277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4604, 9.113206, 5499.554, 602.8792, 9.122566, 5499.982, 595.2228, 9.236149, 5497.922, 607.2507, 1.810787, 1099.607, 597.3876, 9.205386, 5499.058, 594.3069, 1.850096, 1099.143, 99.99048, 99.99832, 99.96081, 99.94135, 99.98753, 99.93664
1035.88488, 59.96977685851368, 59.96965982630777, 59.96767911306114, 28.1128664760316, 28.15769153358312, 28.134016985418388, 0.9999931965257707, 0.9999806409349273, 0.9999923285138194, 7896.959023465941, 7897.407981828418, 7899.348963197841, 186.2913108134344, 51.41575087659794, 27.999715584953265, 7902.7700796634745, 7897.282799386917, 7894.379768014328, 282.7106870924798, 282.30639743722537, 282.51652712920816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.7495, 9.008266, 5493.013, 597.4316, 9.205271, 5500.051, 591.1657, 9.285665, 5494.535, 609.5615, 1.802513, 1099.262, 596.4148, 9.213786, 5499.225, 594.9829, 1.848264, 1099.636, 99.87156, 99.99486, 99.88413, 99.89959, 99.98081, 99.96206
1038.4627600000001, 59.97202109149022, 59.970268046948505, 59.96757464692202, 28.10658513028047, 28.186402981118803, 28.129385765669078, 0.9999914222975892, 0.9999793328720188, 0.9999921032897588, 7902.829061727809, 7897.231117822036, 7897.204964855635, 186.99429563358535, 53.730453498010775, 30.931613596970237, 7902.52310905535, 7898.103480790426, 7896.7189113008, 282.6965802728137, 282.32586043733926, 282.6556545317721, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.5196, 9.113384, 5499.675, 602.8986, 9.122382, 5500.043, 595.2422, 9.236333, 5497.922, 607.3672, 1.811154, 1099.462, 597.4067, 9.205568, 5499.387, 595.0823, 1.847715, 1099.484, 99.99268, 99.99949, 99.96079, 99.94966, 99.98535, 99.98207
1040.8566400000002, 59.97416718388588, 59.971543744615744, 59.97443083483358, 28.136418076995565, 28.151186732814367, 28.13743641344023, 0.9999889072639728, 0.9999774380369534, 0.9999877602311261, 7904.350855242014, 7901.453130883347, 7901.549231904754, 193.89726268227696, 57.00313940341994, 38.346118360670744, 7899.355515705567, 7901.406672931507, 7897.687646751798, 282.59616960406953, 282.36907703208726, 282.6415449353448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.1517, 9.209222, 5499.362, 609.0854, 9.0196, 5493.749, 601.4929, 9.144297, 5500.242, 600.9203, 1.830644, 1100.057, 603.7585, 9.107863, 5499.3, 601.3449, 1.829586, 1100.16, 99.987, 99.88481, 100.0, 100.0, 99.9881, 100.0
1043.3246800000002, 59.97315061517747, 59.971911211826956, 59.97715539811251, 28.13862821510787, 28.1678239997937, 28.145877668933245, 0.9999952515096041, 0.9999769035061635, 0.9999916223721127, 7890.417489737174, 7905.098798622506, 7901.000306109929, 188.0363411946264, 56.00058934962527, 24.784682683947267, 7905.553419283245, 7908.317494942223, 7898.4279012720635, 282.6155764224749, 282.3698168487219, 282.55340846856996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.617, 602.8792, 9.12275, 5499.874, 595.2422, 9.236333, 5497.863, 607.2896, 1.810971, 1099.355, 597.3876, 9.205386, 5499.384, 595.5197, 1.845517, 1099.896, 99.99248, 99.9963, 99.95985, 99.94886, 99.9874, 99.99082
1045.69504, 59.975230273853676, 59.97286098013443, 59.970416567534514, 28.105145389752515, 28.145297862753235, 28.124384097716735, 0.9999934143561652, 0.9999794820551862, 0.9999911832316004, 7887.073123869912, 7901.285811288704, 7889.430236635468, 185.0500566165448, 54.01016750355757, 29.22115000308986, 7885.387711598886, 7888.91431880384, 7891.847557372379, 282.6363105019689, 282.4011242884576, 282.56955701100577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4802, 9.112671, 5499.605, 602.8792, 9.12275, 5499.99, 595.2228, 9.235965, 5497.577, 599.8522, 1.834137, 1100.266, 595.9188, 9.234789, 5497.384, 604.3668, 1.818049, 1099.759, 99.99268, 99.99841, 99.95987, 100.0, 99.96004, 99.97668
1048.08948, 59.96892810924697, 59.966504305674164, 59.96895467488907, 28.126620682323935, 28.18730556612017, 28.15097021084426, 0.9999938132879959, 0.9999799508244374, 0.9999934089607448, 7895.873724066914, 7893.390998980607, 7905.559417038376, 183.7712273405541, 47.229237442767044, 28.58609725272686, 7900.552547707549, 7898.501123727148, 7907.431047009365, 282.5880015695627, 282.3931957514753, 282.512068961704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.5523, 9.020046, 5494.242, 598.346, 9.185745, 5500.288, 591.5928, 9.278117, 5495.243, 599.1144, 1.834137, 1100.243, 596.7391, 9.215065, 5499.294, 601.2057, 1.829586, 1100.203, 99.89391, 100.0, 99.91211, 100.0, 99.98335, 100.0
1050.5144400000001, 59.96723004068836, 59.96619252555567, 59.96869173509964, 28.12403207916423, 28.17496029539236, 28.142172587016514, 0.9999938157802469, 0.9999801172911397, 0.9999941220433101, 7903.461055571504, 7898.452457188097, 7900.522139442236, 186.09829015112746, 54.21881991281725, 36.0838750394787, 7913.900031893137, 7904.5989421153245, 7890.416187171128, 282.66099574879735, 282.3332937164267, 282.4711915245219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4999, 9.113741, 5499.686, 602.918, 9.122566, 5500.049, 595.2617, 9.236149, 5497.922, 600.9785, 1.83046, 1100.304, 597.3685, 9.205568, 5499.33, 601.325, 1.829769, 1099.954, 99.99248, 99.99949, 99.95985, 100.0, 99.98851, 99.99438
1052.9221200000002, 59.9658229699683, 59.96437054089118, 59.96755652073141, 28.13533850260072, 28.1496133987502, 28.15397965468842, 0.9999923888680734, 0.9999795010193816, 0.9999930909956004, 7896.143356764908, 7902.231237530783, 7906.4349044747705, 186.95539052185723, 55.70766651261147, 29.866280876512974, 7896.636767043216, 7903.264571682346, 7900.339652390363, 282.7052674279542, 282.2930330837559, 282.7408600864807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4999, 9.112849, 5499.68, 602.8986, 9.122934, 5499.931, 595.2422, 9.236517, 5497.862, 601.1339, 1.829908, 1100.037, 597.3876, 9.205751, 5499.437, 601.166, 1.829769, 1100.021, 99.99183, 99.99734, 99.95972, 100.0, 99.9874, 99.99521
1055.35328, 59.96957289757602, 59.9732791861243, 59.96831972865406, 28.0867090027238, 28.13463520245245, 28.15335244992336, 0.9999938070077052, 0.9999800833201381, 0.9999915708951104, 7900.0775751026, 7898.145759971769, 7893.856204603065, 187.18414959325972, 49.71996530725619, 32.39127025149537, 7902.324955818011, 7901.270552455809, 7904.2493246311205, 282.72531470954954, 282.41193223601624, 282.708606019459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4802, 9.11392, 5499.675, 602.918, 9.122013, 5499.924, 595.2422, 9.236333, 5497.92, 600.9979, 1.830276, 1100.255, 597.4067, 9.205386, 5499.385, 601.166, 1.829952, 1100.054, 99.99448, 99.99829, 99.96079, 100.0, 99.98652, 100.0
1057.90028, 59.972863302796014, 59.97422952373919, 59.97019920112914, 28.103304388128723, 28.036438562226888, 27.910198645596243, 0.9999907523087971, 0.9999760438891974, 0.9999910543754255, 7898.963831718485, 7904.324882179241, 7898.313517560975, 190.6518469024836, 52.030255525278335, 35.86137214846843, 7899.5634191781355, 7907.725203376815, 7906.284255535427, 282.77800549272956, 282.36540072235977, 282.60625374608384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4999, 9.112135, 5499.628, 602.8013, 9.123856, 5500.127, 595.3199, 9.233388, 5497.931, 601.231, 1.829908, 1100.217, 597.4639, 9.204473, 5499.384, 243.0455, 2.024609, 727.0386, 99.99184, 100.0, 99.96098, 100.0, 99.9865, 66.09349
1060.3840400000001, 59.97532068985024, 59.97156560656289, 59.975355561668366, 27.61138737543593, 27.59217298075768, 27.53828590216234, 0.9999899924810813, 0.9999805420721526, 0.99999057874637, 7683.475330372805, 7701.7881196294165, 7725.946817034678, 184.8681294419721, 51.7587650867431, 42.21661878176383, 7798.320627091711, 7803.651087660163, 7807.746588865459, 282.68451001553063, 282.3054416926703, 282.6801194476367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.2239, 9.112671, 5499.635, 602.8207, 9.123856, 5499.924, 595.1257, 9.236701, 5497.853, 600.3571, 1.832483, 1100.302, 596.3766, 9.220361, 5498.617, 595.3408, 1.847532, 1100.3, 99.99196, 99.99856, 99.96068, 100.0, 99.97375, 99.98023
1062.84844, 59.97518558232095, 59.972356764891174, 59.97768100334503, 28.135191304291176, 28.132213773811046, 28.13174595967245, 0.999992991409867, 0.9999736007295613, 0.9999948545510821, 7869.683518911603, 7844.360983107386, 7829.162274171396, 182.74018553642009, 59.83969695097926, 34.023679963752784, 7643.4793072941275, 7597.136315835049, 7550.16303958042, 282.68631873399517, 282.2046526261403, 282.5402495170604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.9282, 9.123021, 5499.943, 602.6456, 9.126434, 5499.812, 406.5007, 10.00116, 5163.938, 600.4348, 1.832483, 1100.342, 596.205, 9.222735, 5498.518, 596.2751, 1.845334, 1099.783, 99.99756, 100.0, 82.54514, 100.0, 99.97164, 99.96047
1065.21892, 59.97772639933474, 59.97697870493763, 59.9754332598664, 27.581026082557052, 27.861826035816847, 27.964173698443993, 0.9999934766470917, 0.9999814035800907, 0.9999918524301106, 7820.453487810933, 7748.74439180614, 7619.219875381439, 182.20075094214144, 56.19871679043854, 32.12481265192082, 7556.273534886695, 7767.357815603073, 7848.405687507997, 282.7197216423502, 282.27668772044586, 282.7089019150991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6916, 9.126056, 5500.065, 602.918, 9.122197, 5500.042, 594.8734, 9.242223, 5497.495, 600.4736, 1.832115, 1100.138, 596.1478, 9.222552, 5498.6, 595.8776, 1.845517, 1099.603, 99.99789, 99.9964, 99.95304, 100.0, 99.97314, 99.97122
1067.61316, 59.96889766030382, 59.97202761006081, 59.97383068584348, 28.144568877671507, 28.15873487884225, 28.13666722398407, 0.9999949420170444, 0.9999752839364034, 0.9999925128066068, 7903.021553449239, 7905.312271667237, 7888.9552022811, 184.7311717821549, 55.540837482945335, 28.121500761931202, 7904.579592901728, 7901.217001060771, 7895.682077316642, 282.73482262575163, 282.3218848460213, 282.6000827524571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.065, 602.8013, 9.123856, 5500.02, 594.8928, 9.240934, 5497.508, 599.7163, 1.834321, 1100.01, 596.1096, 9.224013, 5498.515, 595.3607, 1.846616, 1099.878, 99.99874, 99.99693, 99.95328, 100.0, 99.96951, 99.98748
1070.0514, 59.97360043669762, 59.97274177797172, 59.96966958067595, 28.141606801618927, 28.166018910037828, 28.166926319551976, 0.9999916835759447, 0.9999782924915115, 0.9999908270868727, 7902.992173644326, 7894.5393071272965, 7901.023271797001, 190.2427355681275, 55.25486064340748, 35.14669521674546, 7904.154760823281, 7904.073459108563, 7900.346219586289, 282.5375200812548, 282.2154870903282, 282.6530732803484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6324, 9.126412, 5500.013, 602.8013, 9.12404, 5500.071, 594.9122, 9.240934, 5497.679, 599.9882, 1.833218, 1100.298, 597.0443, 9.210499, 5499.71, 592.955, 1.854857, 1099.008, 99.99968, 99.99989, 99.95328, 100.0, 99.98982, 99.90838
1072.50672, 59.96720947719849, 59.97035310312007, 59.973241661566604, 28.133748440294575, 28.196463718559734, 28.13893105477626, 0.999994234183821, 0.9999761534066778, 0.9999914232825644, 7906.18781316799, 7903.336605030123, 7897.022857861693, 187.94187975112254, 55.00880873065762, 32.055842107198714, 7899.447296513406, 7892.300985268216, 7897.98289238414, 282.65210932771714, 282.20397732397237, 282.5713328488346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 596.5012, 9.218502, 5499.513, 607.7625, 9.042624, 5496.008, 598.5811, 9.197125, 5499.476, 601.5611, 1.831012, 1100.124, 596.7963, 9.213969, 5498.533, 595.301, 1.847166, 1099.757, 99.98765, 99.92602, 99.99084, 100.0, 99.97151, 99.97648
1074.9450000000002, 59.972970620348406, 59.97102638856679, 59.97056908955017, 28.116928025060904, 28.168482283448142, 28.141607566838417, 0.9999931167643302, 0.9999707587259553, 0.9999905247077618, 7895.42161974246, 7908.387087955686, 7898.035574389443, 187.96792967176975, 50.39445222984068, 27.803588227413456, 7897.856257524233, 7907.572193266531, 7895.27058578156, 282.729950858374, 282.3214077841585, 282.64898888828264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.123, 602.7819, 9.12404, 5500.137, 594.8734, 9.241302, 5497.552, 606.0662, 1.814464, 1099.821, 602.3089, 9.131057, 5499.985, 589.0186, 1.864196, 1098.101, 99.99874, 100.0, 99.95409, 99.97577, 99.99833, 99.82594
1077.3335200000001, 59.97270012045613, 59.972413174162675, 59.97528915994151, 28.098839450522235, 28.149294071818524, 28.102180210197453, 0.9999910491885884, 0.9999727169197595, 0.9999919340502846, 7885.851591243923, 7890.927085489559, 7892.004334557476, 178.68963778478314, 57.005309661991305, 33.72259585601023, 7893.93957032437, 7896.019560726335, 7895.432122302035, 282.6231346801681, 282.2979597902836, 282.48436409322346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.9806, 9.021831, 5494.12, 596.5756, 9.217611, 5498.995, 588.5257, 9.325424, 5488.384, 612.1248, 1.793136, 1097.61, 608.5273, 9.029882, 5494.571, 582.577, 1.878845, 1095.101, 99.88853, 99.98032, 99.78837, 99.79228, 99.89989, 99.52299
1079.7643600000001, 59.97521658607415, 59.97827652309901, 59.978402202302085, 28.114099962311514, 28.155793309262233, 28.153424844921897, 0.9999919655699552, 0.9999732570793616, 0.9999901597071139, 7897.441905034833, 7899.253724872603, 7901.798865400989, 186.0380322762121, 55.50520324828858, 30.049508449180166, 7898.499046767446, 7904.455634525932, 7902.028402506325, 282.733669034525, 282.2545679620689, 282.5929521916197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6916, 9.126234, 5500.06, 602.8207, 9.123487, 5499.967, 594.854, 9.241302, 5497.388, 605.9885, 1.813912, 1099.584, 602.3089, 9.130875, 5499.928, 588.9589, 1.864196, 1097.87, 99.99884, 99.99811, 99.95111, 99.9608, 99.99741, 99.80493
1082.2330800000002, 59.9808731573535, 59.98182718501033, 59.98415012010568, 28.122083328179283, 28.150599575306074, 28.110216786725932, 0.9999917827421055, 0.99997636132556, 0.9999899146817671, 7902.992260451909, 7896.875667795548, 7898.799413318125, 186.45521245204645, 48.21789370695933, 29.98597159115434, 7899.175794383704, 7902.996327085258, 7900.445272307812, 282.64844282954715, 282.3481822001106, 282.62408806285913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6127, 9.126769, 5500.071, 602.8013, 9.123856, 5499.96, 594.854, 9.241487, 5497.552, 606.1633, 1.81428, 1099.71, 601.8892, 9.146763, 5500.224, 591.2253, 1.858519, 1099.026, 99.99979, 99.99787, 99.95411, 99.97224, 100.0, 99.90755
1084.6878800000002, 59.98252048532516, 59.98227097272495, 59.98003486702255, 28.132923183902733, 28.160590734346588, 28.11795804631539, 0.9999936355496888, 0.9999781968489088, 0.9999927652977463, 7898.854825398211, 7900.729669570278, 7901.560179526935, 184.84423646849564, 55.35621396615454, 28.99553710044438, 7899.2139598146105, 7898.322974611666, 7900.827765311884, 282.74342492190567, 282.2985115642535, 282.6013321500028, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 596.3434, 9.219215, 5499.622, 607.957, 9.039124, 5496.544, 598.5616, 9.196757, 5499.53, 603.9496, 1.821635, 1099.972, 601.6031, 9.142562, 5499.967, 588.8992, 1.864562, 1097.83, 99.98524, 99.92393, 99.99005, 100.0, 99.99844, 99.83169
1087.0894400000002, 59.97956963522902, 59.98034892739601, 59.97692966336393, 28.124704189781408, 28.15866836302227, 28.13066368247506, 0.999992443763879, 0.999978657590067, 0.9999922666474738, 7899.952285353011, 7902.589277875208, 7904.522669083501, 190.06153617891164, 55.508994673398774, 29.079947044764594, 7899.014450410947, 7900.832319693287, 7894.412676734882, 282.65243477089, 282.2052533689524, 282.65752690534504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.7113, 9.126769, 5500.002, 602.7819, 9.124224, 5500.02, 594.854, 9.241302, 5497.559, 599.7163, 1.834689, 1100.3, 602.2898, 9.131422, 5499.877, 595.1817, 1.847349, 1099.764, 99.99979, 99.99896, 99.95315, 100.0, 99.99716, 99.96789
1089.5788400000001, 59.97758304769416, 59.97451669431336, 59.97408813212943, 28.0898891943149, 28.15597893332576, 28.109533650384968, 0.9999938810471023, 0.9999824386316855, 0.9999915985730313, 7894.949860112835, 7893.843579480228, 7889.832805312658, 184.59246608474587, 53.91575108487541, 33.779408257611976, 7893.194943334067, 7895.266087168195, 7898.47647862322, 282.55907753768304, 282.308801444463, 282.5883324587982, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.9214, 9.021652, 5494.004, 596.5561, 9.217979, 5498.996, 588.5257, 9.325608, 5488.437, 593.483, 1.85234, 1099.447, 608.5273, 9.029699, 5494.696, 601.6232, 1.82867, 1100.233, 99.88854, 99.98032, 99.78431, 99.94833, 99.90216, 100.0
1091.9827200000002, 59.973714746375016, 59.973178716943735, 59.974705220957375, 28.12988161001946, 28.16155417599311, 28.13817740258641, 0.999995777267149, 0.9999822841284696, 0.9999923995103864, 7900.895988805442, 7904.472597074862, 7901.578445310858, 188.01620150336976, 49.60680705240293, 30.535569809484514, 7903.615690737873, 7901.239663318912, 7902.73762476666, 282.6485235303252, 282.2310742164786, 282.5465411664327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.7113, 9.126056, 5500.076, 602.8013, 9.12404, 5500.137, 594.854, 9.241487, 5497.663, 599.6193, 1.83377, 1100.223, 602.2898, 9.131422, 5499.925, 595.301, 1.847166, 1099.483, 99.99893, 100.0, 99.95411, 100.0, 99.9983, 99.97799
1094.43784, 59.97056852190203, 59.970283069610446, 59.971443746207164, 28.117305849816084, 28.1594676961668, 28.145546180914955, 0.9999914693736117, 0.9999775505288256, 0.9999918296049294, 7896.74038294791, 7905.738889729119, 7895.846375584251, 192.93390539855, 50.83430489193529, 38.400475310961156, 7897.385895930487, 7900.043672483334, 7899.56340610342, 282.61314729123916, 282.32465164008875, 282.5987043335596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6127, 9.126412, 5500.06, 602.7819, 9.123856, 5499.961, 594.8734, 9.241302, 5497.507, 599.794, 1.833953, 1100.041, 601.9465, 9.145484, 5500.092, 603.7307, 1.819697, 1099.766, 99.99979, 99.99789, 99.95209, 100.0, 100.0, 99.98752
1096.86992, 59.971214672616625, 59.97345127128641, 59.97438690582357, 28.128902604374083, 28.19740512695413, 28.12289417921689, 0.9999924778271402, 0.9999765389095802, 0.9999906916657236, 7907.516444289728, 7906.03515639059, 7896.088990817141, 191.41762918082304, 52.75686204025965, 30.75165762985489, 7899.699950906216, 7911.5210937382035, 7899.3302995412405, 282.5883179857243, 282.2729634440444, 282.6172298776717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 596.3632, 9.219751, 5499.317, 608.4628, 9.038572, 5495.766, 599.0663, 9.187369, 5499.427, 602.1825, 1.827702, 1100.246, 601.0881, 9.143292, 5500.097, 601.2654, 1.829586, 1100.149, 99.98618, 99.91389, 99.99222, 99.99214, 100.0, 100.0
1099.27112, 59.97695913490523, 59.9735164680354, 59.97846590696213, 28.14575711711977, 28.169589727115532, 28.136324224214388, 0.9999937617879889, 0.9999797429461756, 0.9999928609731789, 7902.57369856417, 7894.010037802992, 7904.147134207131, 189.52917137198503, 51.081087916273646, 29.933361584102386, 7903.759746868247, 7898.894403494057, 7896.937863788235, 282.59541821686076, 282.28579812454285, 282.51321068664595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6127, 9.126948, 5500.071, 602.8013, 9.123856, 5499.967, 594.8734, 9.241302, 5497.447, 605.8914, 1.815016, 1099.739, 602.3279, 9.131422, 5499.919, 601.6033, 1.828487, 1100.141, 99.99779, 99.99799, 99.95516, 99.9749, 99.9982, 100.0
1101.64804, 59.97640592752626, 59.972601921158194, 59.97070448066646, 28.091573184686315, 28.12478634385574, 28.125824222557434, 0.99999294777009, 0.999978205247946, 0.9999939907086727, 7892.345785809004, 7903.594450061205, 7887.419516424296, 185.77075483704812, 59.41252240059657, 30.503378100824193, 7890.328872637643, 7883.476175953091, 7890.133715283628, 282.6994222532282, 282.2662939438019, 282.51682865974425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.8032, 9.022723, 5494.051, 596.5561, 9.217611, 5499.055, 588.5257, 9.325608, 5488.438, 612.2802, 1.792952, 1097.812, 608.3746, 9.03116, 5494.655, 595.4203, 1.847166, 1099.722, 99.89138, 99.97831, 99.78729, 99.79967, 99.90137, 99.97332
1104.03564, 59.97195509546481, 59.973177351848015, 59.971872983463705, 28.104498578399628, 28.20409167195352, 28.18214532313465, 0.9999924889756269, 0.999982572064099, 0.9999914671183371, 7903.417785062241, 7907.656978608608, 7899.461674472521, 191.78301722974857, 54.8204105010559, 29.318710178729816, 7907.728125204578, 7902.010222282873, 7892.860844732691, 282.57863118677676, 282.11496032915767, 282.5194471963704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6916, 9.126412, 5500.008, 602.7819, 9.12404, 5500.013, 594.854, 9.241855, 5497.5, 606.1633, 1.814464, 1099.913, 602.3089, 9.13124, 5499.938, 601.7425, 1.828487, 1100.228, 99.99779, 100.0, 99.95398, 99.9779, 99.99822, 100.0
1106.4738, 59.9699688322574, 59.967649214836335, 59.96895927237387, 28.127863811184934, 28.160340395603946, 28.15241401804058, 0.9999937689593215, 0.9999768491872403, 0.9999938505534185, 7894.647882375185, 7899.616164358289, 7905.230647520687, 183.2071218936171, 51.005127782947284, 30.05222654499721, 7902.280340225807, 7904.722394045098, 7893.52834699294, 282.6071419418068, 282.18916118487726, 282.4875187543029, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.593, 9.127483, 5500.065, 602.8013, 9.124224, 5500.08, 594.854, 9.241487, 5497.5, 605.9497, 1.814832, 1099.904, 602.2898, 9.131422, 5499.96, 594.6052, 1.850096, 1099.251, 99.99979, 99.99813, 99.95424, 99.97403, 99.99787, 99.94413
1108.84464, 59.96853165437239, 59.967388135222045, 59.96902607083224, 28.13766971191175, 28.182152663928292, 28.1563635208029, 0.9999920449069168, 0.9999773026128665, 0.9999943659070478, 7903.035283801238, 7904.383010933196, 7899.782907278262, 187.43193623695322, 63.81837954135517, 28.288292751571134, 7904.284516176293, 7903.095263628241, 7894.035252127089, 282.55648531805764, 282.2493077151177, 282.51462025809474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 596.3829, 9.220465, 5498.943, 609.1243, 9.019416, 5493.838, 600.7358, 9.155525, 5500.16, 601.4058, 1.827886, 1100.255, 598.9327, 9.1758, 5500.264, 593.1538, 1.851927, 1099.195, 99.97938, 99.88593, 100.0, 100.0, 100.0, 99.92538
1111.24212, 59.96527563914887, 59.96690122135013, 59.96442894292036, 28.12558075881414, 28.170155357877544, 28.151270088171657, 0.9999926987920407, 0.9999748380807902, 0.9999918886139195, 7894.71518460175, 7896.3480359217865, 7897.525447309582, 184.1398172321028, 56.1973965978932, 30.837728099660467, 7902.674362371266, 7906.0485845600315, 7899.778627113839, 282.5857375366435, 282.2370955870353, 282.5521265677962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.6719, 9.125699, 5500.013, 602.8013, 9.124224, 5500.071, 594.8734, 9.241671, 5497.559, 600.493, 1.833586, 1100.233, 602.3089, 9.13124, 5499.925, 588.8197, 1.864379, 1097.937, 99.99999, 99.99787, 99.95411, 100.0, 99.99726, 99.81102
1113.78468, 59.966432504112774, 59.965926559168935, 59.96578128469711, 28.102642471515466, 28.152512174738735, 28.10886962114204, 0.999992752955089, 0.99997174773378, 0.9999906219602537, 7885.948880739322, 7896.016391948032, 7881.350251560578, 183.55596842408204, 56.36616020350664, 30.075448930637776, 7898.366199277384, 7887.653309020733, 7888.186198433839, 282.5324083127713, 282.1691185170057, 282.50540242103745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.4286, 9.0254, 5494.265, 596.5756, 9.217795, 5499.055, 588.5257, 9.325608, 5488.429, 593.5218, 1.85234, 1099.389, 608.4891, 9.030065, 5494.613, 582.5372, 1.879944, 1095.172, 99.89695, 99.97831, 99.78631, 99.94001, 99.89962, 99.544
1116.16332, 59.96228558012345, 59.9606918332927, 59.95988750795769, 28.13523413603376, 28.17840196226597, 28.136190381167278, 0.9999906065567787, 0.9999749046773541, 0.9999914295213403, 7899.357969218028, 7898.574244442713, 7902.312485921749, 182.80416061733945, 57.23575452851128, 26.61807537747609, 7899.782540070498, 7900.3840073263045, 7900.72258216218, 282.50973162304217, 282.1796145081944, 282.4813804002479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 600.0, 602.7113, 9.125163, 5500.065, 602.8013, 9.123856, 5500.087, 594.8928, 9.241302, 5497.554, 599.9299, 1.834321, 1100.086, 602.3089, 9.131422, 5500.093, 588.7601, 1.864196, 1097.608, 99.99809, 100.0, 99.95209, 100.0, 99.9982, 99.8171
