TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1541.74188, 59.96603032156159, 59.96532296795412, 59.966470396598034, 28.165937724361854, 28.171985654813952, 28.15376343330915, 0.9999826712741279, 0.9999642938581217, 0.999982588344503, 7897.764134627733, 7902.035216008373, 7904.401813386599, 199.25176084786517, 60.53899724591656, 46.84771909606502, 7909.387662756564, 7903.430770458836, 7903.122023746225, 282.33118072602906, 282.12239244493657, 282.48943391858546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5414, 9.046103, 5496.016, 596.4783, 9.218533, 5499.039, 603.5311, 1.822789, 1100.09, 598.0075, 9.196396, 5499.692, 608.6036, 9.027508, 5494.38, 582.5571, 1.878845, 1095.509, 99.9271, 99.97803, 100.0, 99.99086, 99.89642, 99.59035
1544.19764, 59.96470297425163, 59.968216955856484, 59.96747970077643, 28.160424523300037, 28.209948580437395, 28.166575051900864, 0.9999889397569408, 0.9999664361462981, 0.9999854083331515, 7903.963998441301, 7894.67443285895, 7905.292034601639, 197.19934400037482, 64.99844819526311, 43.96604765363236, 7905.147116567276, 7900.812362514909, 7897.534604384602, 282.27198423142596, 282.0880206706249, 282.5387300483839, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1144, 9.149435, 5500.343, 602.7624, 9.124592, 5499.959, 597.1834, 1.842117, 1100.003, 604.0855, 9.102074, 5499.023, 602.595, 9.126674, 5499.838, 588.5215, 1.864379, 1097.897, 100.0, 99.99987, 99.99737, 99.98355, 99.99566, 99.79676
1546.6898400000002, 59.96677508462226, 59.96813105879263, 59.96569728663241, 28.15454604016777, 28.18117180240068, 28.170918536889005, 0.999986966554232, 0.9999685398167798, 0.9999870149242497, 7889.60785396652, 7895.4062922749, 7891.626815885875, 195.132871701755, 63.21703074074571, 40.371613038727446, 7891.293703929338, 7898.801921031902, 7899.699763797915, 282.46598432999343, 281.9109754822824, 282.37608586852326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 608.8229, 9.024508, 5492.723, 605.097, 9.076517, 5496.968, 593.1263, 1.854818, 1098.934, 609.9888, 9.003523, 5491.848, 596.3004, 9.22164, 5498.554, 595.2612, 1.847715, 1099.535, 99.88103, 99.9572, 99.91996, 99.85037, 99.97132, 99.97439
1549.14568, 59.970866124421576, 59.96673683377842, 59.96910916380061, 28.16207444926077, 28.193357594004073, 28.1698761187132, 0.9999896327833314, 0.9999600523127576, 0.9999868963710794, 7899.127017401193, 7907.995370961298, 7902.009020040479, 191.5588616152022, 58.85689266198233, 36.18493623634913, 7908.377293709551, 7898.642112377804, 7907.070288409833, 282.312437181527, 281.9705473114224, 282.5462801821075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.8372, 9.044317, 5496.074, 602.7819, 9.124408, 5500.07, 597.1058, 1.842117, 1100.139, 604.2797, 9.0995, 5499.089, 602.5569, 9.127404, 5499.823, 588.7402, 1.864562, 1097.749, 99.92437, 99.99881, 100.0, 99.98012, 99.99642, 99.80751
1551.6384, 59.97394128467585, 59.971986325398404, 59.968604528177174, 28.15529209669365, 28.201701999796203, 28.19639394301195, 0.9999876471601492, 0.999967314191837, 0.9999856802508552, 7903.675599873969, 7904.426188771859, 7903.763198934997, 185.47585633315248, 58.279195230781625, 38.341303643220044, 7905.134029604982, 7909.52453479451, 7911.113705639512, 282.33249521332823, 281.90899055139624, 282.36668716279524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.6006, 9.045567, 5496.063, 602.7429, 9.124776, 5499.9, 597.164, 1.841933, 1099.993, 604.2797, 9.101338, 5499.068, 602.5569, 9.127404, 5499.823, 595.1022, 1.847898, 1099.633, 99.92511, 99.99881, 100.0, 99.98272, 99.99446, 99.97023
1554.0710800000002, 59.969429065537085, 59.9710584793637, 59.968247791329155, 28.17466051873593, 28.170804041023533, 28.18224528966916, 0.9999849432157313, 0.9999685846940717, 0.9999835733394578, 7899.208732445055, 7902.519361155056, 7906.464793489276, 182.57603085945948, 62.39965469617778, 44.55878110396452, 7900.346765325041, 7900.375760343778, 7910.408092486116, 282.251959817568, 281.8899802611889, 282.3875346172189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.149435, 5500.285, 596.5172, 9.218717, 5499.045, 603.6476, 1.822605, 1100.198, 598.0075, 9.196764, 5499.575, 608.6036, 9.032621, 5495.293, 600.3508, 1.833981, 1100.091, 100.0, 99.97907, 100.0, 99.99075, 99.90392, 100.0
1556.4768000000001, 59.97467072105936, 59.976569504703264, 59.970006707842664, 28.161309262844775, 28.206917726671016, 28.14804031472405, 0.9999832005277332, 0.9999682555938357, 0.9999834822486957, 7903.003062078105, 7897.932270902154, 7900.3856794764915, 184.04304416716445, 68.05460811784451, 45.556945724755224, 7904.306048462085, 7909.421365251431, 7905.964720902446, 282.39841719747693, 282.08380400402626, 282.42852282634163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5217, 9.046994, 5496.045, 602.7819, 9.124224, 5499.849, 597.1834, 1.842117, 1100.107, 604.1243, 9.102442, 5499.21, 602.5759, 9.127039, 5499.88, 600.5894, 1.829403, 1100.114, 99.9289, 99.99584, 100.0, 99.98341, 99.99642, 100.0
1558.8775600000001, 59.97244290674709, 59.97382509837961, 59.97405573457042, 28.143837827410284, 28.189503575783167, 28.163512163449845, 0.9999858236504008, 0.9999718058800092, 0.9999816482201336, 7895.927168679529, 7901.458408167244, 7899.566990188282, 188.2839004729169, 64.33834868648137, 48.47440065603473, 7895.5013088042815, 7893.950341350562, 7906.6479332107265, 282.3843064326035, 281.9559529861091, 282.4982811882891, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.3598, 9.182451, 5499.977, 606.0698, 9.071175, 5496.717, 592.6216, 1.855739, 1099.001, 609.9111, 9.000582, 5491.537, 596.3194, 9.221274, 5498.719, 607.5677, 1.809077, 1099.115, 100.0, 99.94751, 99.90774, 99.85027, 99.97148, 99.93732
1561.32976, 59.97549693865168, 59.973579852358064, 59.977082050579675, 28.174092320967024, 28.21842248824985, 28.186620519266878, 0.9999824756865765, 0.9999655178302813, 0.9999850500034485, 7902.115597035272, 7901.748308965863, 7910.994060526291, 187.9600148647569, 63.08156695390744, 45.03084550677306, 7903.088346985014, 7898.08675184811, 7914.164012993341, 282.3832067792142, 281.9769073089782, 282.4856816578144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 600.799, 9.152825, 5500.378, 602.7819, 9.124224, 5500.012, 597.2416, 1.841565, 1100.156, 604.338, 9.099868, 5499.088, 602.5759, 9.127039, 5499.886, 601.5437, 1.828853, 1100.094, 100.0, 99.99787, 100.0, 99.98001, 99.99434, 100.0
1563.7338000000002, 59.97256975595693, 59.97315638685979, 59.974572926783395, 28.16933259013383, 28.216954145850067, 28.184949894295944, 0.9999839648710722, 0.9999655780268124, 0.9999835261632795, 7900.745574635579, 7901.829972719546, 7902.342067835127, 188.38055283661197, 64.49348993620299, 45.9077280624424, 7911.310387258174, 7902.061396089464, 7902.82413298685, 282.3064415347919, 281.9252473790894, 282.52115064223443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.149792, 5500.453, 602.7819, 9.124592, 5499.959, 597.2028, 1.841749, 1100.094, 604.2408, 9.100419, 5499.114, 602.5378, 9.127222, 5499.772, 601.3449, 1.829037, 1100.113, 100.0, 99.99881, 100.0, 99.98094, 99.99446, 100.0
1566.2785600000002, 59.97409920741147, 59.97035067616545, 59.9726726630436, 28.171856327822283, 28.224770041690114, 28.191708438214235, 0.9999862449814418, 0.9999706161239642, 0.9999854366602832, 7906.733892925425, 7899.852566662667, 7907.872428031807, 185.6182949199565, 64.61578208676474, 43.251787457144474, 7910.108711781555, 7900.534014242688, 7910.675854406234, 282.4712417367929, 281.96554629869064, 282.47224790317216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5414, 9.046281, 5496.068, 596.4977, 9.218901, 5498.928, 603.5117, 1.822789, 1100.019, 598.0075, 9.19658, 5499.686, 608.6036, 9.031343, 5495.146, 596.4541, 1.844052, 1100.01, 99.9272, 99.98111, 99.99821, 99.9899, 99.90333, 100.0
1568.6822000000002, 59.9700360899838, 59.96961448181489, 59.96844016303192, 28.158254946570832, 28.17949371270267, 28.150721208308905, 0.9999853490627628, 0.99996924507435, 0.9999869075804815, 7899.357184740766, 7907.399909249914, 7910.844953580141, 188.11502899026914, 65.00450846249396, 43.91749447980192, 7906.726629098909, 7899.915320852031, 7902.3576176680735, 282.3173075903805, 281.97809178899416, 282.3727418874472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1538, 9.14997, 5500.412, 602.7624, 9.124408, 5499.96, 597.1058, 1.841381, 1100.104, 604.1631, 9.101891, 5499.113, 602.5569, 9.127587, 5499.88, 595.8776, 1.847715, 1099.772, 100.0, 99.99787, 100.0, 99.98165, 99.99642, 99.95564
1571.14372, 59.967753342106946, 59.967121915172086, 59.96116765951981, 28.113449312632394, 28.156502650932197, 28.168407401326327, 0.9999874857960057, 0.9999690908861196, 0.9999878617211858, 7899.630090914396, 7897.743392951161, 7892.378459541818, 178.27195160359497, 65.10366910086077, 41.88837278007168, 7899.314640016861, 7891.410994473282, 7897.269272248478, 282.3373686645127, 281.9581050686673, 282.4828136198801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.6903, 8.99738, 5490.851, 606.6924, 9.054045, 5496.005, 591.7675, 1.857027, 1098.935, 610.1052, 8.998926, 5491.861, 596.2813, 9.22164, 5498.609, 588.7402, 1.864745, 1097.953, 99.83225, 99.93764, 99.9018, 99.85062, 99.97227, 99.81252
1573.57588, 59.96676273573338, 59.963511030325634, 59.965307559918905, 28.173897685786542, 28.203575203414946, 28.158236899996975, 0.9999869529497132, 0.9999712338529612, 0.9999859514299121, 7897.53208975935, 7909.247674144444, 7902.289570987784, 178.8588419227658, 61.82915283673205, 39.49392193521044, 7903.787256541137, 7899.448400976802, 7900.729012188363, 282.37716971535224, 281.9937250264773, 282.2663459061223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.6992, 9.04521, 5495.958, 602.7624, 9.124592, 5499.96, 597.2805, 1.841749, 1100.169, 604.2991, 9.099868, 5499.135, 602.5378, 9.127404, 5499.93, 595.142, 1.847715, 1099.59, 99.9271, 99.99987, 100.0, 99.98001, 99.99732, 99.96939
1576.0002800000002, 59.963108881699775, 59.964889393043144, 59.961529025846595, 28.182317388376067, 28.17858021540075, 28.18868664354812, 0.9999848837592373, 0.9999646183362421, 0.9999872301124364, 7910.034586409224, 7905.065507054063, 7904.350291993756, 176.42066333715175, 63.9362811505498, 40.04967635715184, 7906.057103305216, 7912.650418271583, 7900.700651538717, 282.36570896071566, 281.93139544251983, 282.2577751344629, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5217, 9.04521, 5496.01, 602.7624, 9.124592, 5499.965, 590.9716, 1.85942, 1098.772, 604.1631, 9.100971, 5499.166, 602.5187, 9.127953, 5499.872, 595.0226, 1.847898, 1099.624, 99.92605, 99.99889, 99.88465, 99.9839, 99.99642, 99.96438
1578.43308, 59.96160167638067, 59.96293146945168, 59.95996657899463, 28.163739300102183, 28.227420773231096, 28.206261698568714, 0.9999851671823023, 0.9999677177417964, 0.9999842980863621, 7897.105139082737, 7906.940578958012, 7901.363931275115, 187.27303338695629, 63.82980278457035, 45.29500744748105, 7896.377147616969, 7904.0434309646635, 7904.60775160697, 282.3471164370734, 282.0436346721606, 282.31889483123905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.14997, 5500.453, 596.4783, 9.218717, 5498.986, 584.7598, 1.874514, 1096.065, 597.9881, 9.19658, 5499.574, 608.5845, 9.028056, 5494.645, 600.5695, 1.8316, 1099.921, 100.0, 99.98006, 99.66373, 99.99298, 99.90122, 100.0
1580.8650400000001, 59.96321527553486, 59.96505708040991, 59.96618921854804, 28.177764934454608, 28.20971348165009, 28.172317158760638, 0.9999868862991711, 0.9999678693174374, 0.9999851598492251, 7906.228829712898, 7905.565392022525, 7909.368406757669, 183.26401425760696, 54.54463528994603, 40.980531328044435, 7896.539945755272, 7900.427599582505, 7900.48497772907, 282.1537928568781, 281.9096189721942, 282.36900077294393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5612, 9.045567, 5496.063, 602.7429, 9.124592, 5500.064, 590.8163, 1.859236, 1098.668, 604.2603, 9.100603, 5499.165, 602.5569, 9.127587, 5499.879, 595.0027, 1.847532, 1099.594, 99.92721, 99.99883, 99.8775, 99.98069, 99.99536, 99.96055
1583.2884800000002, 59.968566622767305, 59.96692455845814, 59.96731783656785, 28.135515975198345, 28.192485646806862, 28.16378434458196, 0.9999879014418406, 0.9999683073721524, 0.9999871606396002, 7896.793006231868, 7894.442639046871, 7903.457349168188, 189.75640352903804, 65.870690495889, 41.048986187372066, 7905.036142360586, 7894.392374077683, 7900.01807480099, 282.35341480287497, 281.94505707731514, 282.41107878725654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 600.1681, 9.174599, 5499.994, 605.992, 9.072464, 5497.218, 595.5334, 1.84543, 1100.062, 609.8528, 9.005914, 5491.641, 596.2622, 9.221822, 5498.611, 588.8992, 1.864928, 1097.847, 100.0, 99.94802, 100.0, 99.85214, 99.97334, 99.8086
1585.6962800000001, 59.968041524490154, 59.966069113935035, 59.96579886160279, 28.161413905320376, 28.190975008773282, 28.2036568506153, 0.9999838260613081, 0.9999650497165429, 0.9999855699613823, 7909.35528515156, 7894.424153662594, 7900.492587141551, 186.05823589502188, 65.176429167273, 43.50069220603177, 7908.70619796168, 7895.430246555018, 7907.769343196524, 282.2127180253205, 281.8260015865665, 282.2777521720571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 600.7004, 9.153896, 5500.309, 602.7819, 9.124408, 5500.012, 590.8552, 1.85942, 1098.902, 604.2797, 9.098764, 5499.082, 602.5378, 9.127587, 5499.823, 595.142, 1.847532, 1099.585, 100.0, 99.99785, 99.87109, 99.98133, 99.99536, 99.96089
1588.11028, 59.97049373673683, 59.974680353022585, 59.970305088975344, 28.183601368488702, 28.232817143517135, 28.204612177663364, 0.9999877808551183, 0.9999685618509614, 0.9999848135170857, 7899.321469809858, 7898.278916162842, 7912.162089879398, 184.99431492048643, 64.43193173959253, 43.63186499232961, 7905.582769538032, 7914.54167222498, 7906.47068978047, 282.3028994100212, 281.9887105170192, 282.47064976697465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1538, 9.149435, 5500.39, 602.7624, 9.124408, 5500.071, 591.0881, 1.858868, 1098.755, 604.2408, 9.100052, 5499.284, 602.5759, 9.127587, 5499.879, 595.2811, 1.847166, 1099.582, 100.0, 99.99989, 99.87349, 99.98202, 99.99639, 99.96489
1590.49232, 59.970178865135395, 59.968067227841786, 59.96561767047265, 28.173012754469152, 28.218832963800928, 28.18960051754732, 0.9999783007502132, 0.9999645188137429, 0.9999820925535412, 7903.911519715639, 7901.952412962961, 7903.869338655826, 191.6955311308593, 65.97253488002866, 44.42633934581272, 7906.807777211311, 7898.00507213517, 7902.482808824463, 282.2250972839125, 281.8843628392001, 282.4134903403127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5414, 9.046103, 5496.109, 596.4977, 9.218533, 5498.922, 584.6045, 1.874882, 1096.221, 598.0075, 9.19658, 5499.691, 608.6226, 9.027143, 5494.217, 601.5834, 1.828853, 1100.033, 99.92606, 99.97912, 99.65505, 99.99192, 99.89721, 100.0
1592.97728, 59.96114482300547, 59.96153938746571, 59.96191425297534, 28.176621048650627, 28.18623425259328, 28.166363049763582, 0.99998595071225, 0.9999626333731546, 0.9999868452172113, 7906.80064269842, 7906.096733286766, 7899.439364422247, 182.2129467614318, 63.28111622992765, 41.62277695031935, 7894.041112738976, 7892.428973619073, 7911.893034823794, 282.2200914806611, 281.8875007141203, 282.41084613871703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1538, 9.149435, 5500.337, 602.7624, 9.124592, 5500.069, 590.7581, 1.859052, 1098.804, 604.1437, 9.104465, 5499.202, 602.5569, 9.127222, 5499.931, 594.9431, 1.847532, 1099.632, 100.0, 99.99881, 99.88987, 99.98408, 99.99749, 99.97406
1595.4089600000002, 59.96072579481119, 59.95889046074118, 59.96236551443522, 28.129039804331345, 28.178112482168434, 28.16314977209868, 0.9999850161864569, 0.9999659468001776, 0.9999879153647478, 7893.8211012329575, 7891.524191988144, 7900.2718197573, 174.25111562185384, 65.08482764529344, 38.85462307413604, 7901.465279931847, 7893.4364865865955, 7898.1143579465115, 282.35078981043176, 281.87983203338956, 282.3483297359755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 608.0934, 9.029861, 5493.865, 604.8636, 9.091068, 5497.999, 594.4464, 1.84856, 1099.926, 608.7266, 9.025587, 5492.607, 596.8154, 9.219813, 5498.66, 588.7402, 1.864379, 1097.856, 99.90518, 99.96561, 99.98053, 99.88221, 99.97392, 99.80369
1597.81696, 59.95787391853391, 59.96264258316741, 59.957025496161535, 28.177387754295843, 28.228936760837247, 28.189869920907785, 0.9999875891852235, 0.9999649733257869, 0.9999882275974824, 7903.604007020979, 7906.483748765932, 7906.218144241447, 184.67071425654058, 66.06940460244573, 35.96619029676185, 7901.2931107079075, 7905.28000508967, 7898.258787044996, 282.2767383078061, 282.05589143936555, 282.4633128351594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 608.6652, 9.026649, 5495.616, 602.9375, 9.123672, 5500.071, 590.9328, 1.859236, 1098.585, 604.3574, 9.09858, 5499.18, 602.5378, 9.127587, 5499.886, 594.9431, 1.847898, 1099.663, 99.91352, 99.99989, 99.88455, 99.98368, 99.99653, 99.97056
1600.1805600000002, 59.95403595722526, 59.95754373358919, 59.95957384191101, 28.165567730438745, 28.185928062427156, 28.20003044254465, 0.9999876799860796, 0.9999643832490202, 0.9999879081720169, 7898.796263590519, 7906.084497339662, 7910.414605987939, 180.9804634621098, 64.57173537233439, 43.03880325085743, 7907.822962378016, 7910.871767352803, 7902.618624460085, 282.1892330918051, 281.91092156743986, 282.40285557537527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.502, 9.045923, 5496.12, 602.7624, 9.124408, 5499.966, 597.261, 1.842301, 1099.991, 604.1826, 9.101338, 5499.081, 602.5569, 9.127404, 5499.924, 595.0823, 1.847715, 1099.526, 99.92501, 100.0, 100.0, 99.98368, 99.99642, 99.97023
1602.67128, 59.95646765874357, 59.958038594596395, 59.95486686869266, 28.179407589794373, 28.229711908479786, 28.18370018064583, 0.9999819043978642, 0.9999630146711287, 0.9999806633561144, 7898.363009317681, 7910.893106817698, 7904.845340905813, 184.12836258143034, 63.37491323704103, 44.38240556566598, 7905.08828308312, 7895.914111736537, 7908.615405931316, 282.1779509763188, 282.0183249008336, 282.42608623293216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.149435, 5500.447, 596.4977, 9.218533, 5498.866, 603.5894, 1.822605, 1100.205, 597.9881, 9.196764, 5499.517, 608.5845, 9.028056, 5494.422, 601.325, 1.82867, 1100.139, 100.0, 99.98123, 100.0, 99.99278, 99.89735, 100.0
1605.1044000000002, 59.95964002300858, 59.957982676410936, 59.96295413705996, 28.164106313430633, 28.235862968796592, 28.160248164627397, 0.9999881192066024, 0.9999639817042092, 0.9999887247220363, 7895.84374119482, 7907.163937219524, 7899.060185898583, 183.16945836494506, 67.26669707994142, 41.30977245894246, 7911.835628317418, 7900.042475298465, 7911.452127500198, 282.103705551259, 282.03932234605594, 282.37888296245137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5217, 9.046638, 5496.109, 602.7624, 9.124408, 5499.966, 597.2999, 1.842485, 1100.07, 604.1826, 9.101154, 5499.113, 602.5378, 9.127769, 5499.88, 595.0226, 1.847532, 1099.679, 99.92691, 99.99989, 100.0, 99.98176, 99.99642, 99.96939
1607.5659600000001, 59.9603782009466, 59.95766399471358, 59.957959159639024, 28.135363641789937, 28.178256912982697, 28.14866858973325, 0.9999851009135032, 0.9999635609836344, 0.9999868734123013, 7902.174242121172, 7898.563230869854, 7900.78074957914, 187.1103040674675, 62.86721392966456, 43.837346658913305, 7897.297146455486, 7906.005531419815, 7895.508892061818, 282.4246620151508, 281.9771620825144, 282.4457055322497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 600.6215, 9.157466, 5500.273, 604.3967, 9.092358, 5498.036, 593.8251, 1.851689, 1099.269, 608.6295, 9.020438, 5492.757, 596.9298, 9.218534, 5498.737, 588.7998, 1.864562, 1097.856, 100.0, 99.96939, 99.9371, 99.88788, 99.97563, 99.79251
1609.9915600000002, 59.96094998796773, 59.95864594444485, 59.9614328397292, 28.197576307881466, 28.203592001002047, 28.192613678040136, 0.999983029596289, 0.9999651067660011, 0.999986329066585, 7903.252150569857, 7906.908613876864, 7901.191002635395, 186.3565271725265, 67.87435060304355, 48.05452934788718, 7902.421940195256, 7895.539058489109, 7902.221544914771, 282.186757283168, 281.9541143969191, 282.36133969144663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.5767, 9.167995, 5500.501, 602.9958, 9.123672, 5500.077, 597.4552, 1.841381, 1100.09, 604.6098, 9.096006, 5498.863, 602.5759, 9.127039, 5499.823, 595.2413, 1.848081, 1099.692, 100.0, 99.99811, 100.0, 99.97792, 99.99538, 99.97056
1612.3656, 59.966360356048625, 59.96070079269765, 59.95753606833044, 28.17816834290102, 28.22778913142675, 28.183871679511885, 0.9999827820084343, 0.9999675040305956, 0.9999862466602663, 7908.472654191114, 7899.676635613801, 7905.047533009587, 185.52051200800014, 66.19559892714142, 42.409365045059985, 7914.3974084118545, 7912.451571894647, 7908.40938646234, 282.1659072697165, 281.95469016626095, 282.46548387194565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1538, 9.149435, 5500.285, 602.7819, 9.124408, 5500.012, 597.1834, 1.842117, 1100.04, 604.1631, 9.101891, 5499.126, 602.5378, 9.127587, 5499.879, 595.0425, 1.847898, 1099.637, 100.0, 99.99892, 100.0, 99.98367, 99.99432, 99.97557
1614.7322000000001, 59.962365004001875, 59.96003679250116, 59.95848954976623, 28.152766383357683, 28.189399200622578, 28.18004424585124, 0.9999858131267433, 0.9999631908566402, 0.9999832228052247, 7906.55896128091, 7905.145506191809, 7904.458826329475, 186.63272914350637, 63.61650524235438, 42.99386395844157, 7903.056221074743, 7906.51929110241, 7906.108261192623, 282.3536426730067, 281.9159126744311, 282.39142325757115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.502, 9.046994, 5496.062, 596.4977, 9.218533, 5498.929, 603.6088, 1.822421, 1100.031, 597.9881, 9.196396, 5499.633, 608.5654, 9.028056, 5494.317, 601.4244, 1.82922, 1100.102, 99.92605, 99.9791, 100.0, 99.99096, 99.89828, 100.0
1617.18864, 59.960272942588034, 59.9614411590308, 59.965160584019316, 28.17931979173863, 28.220478533837795, 28.174068421474562, 0.9999824965842542, 0.9999683118845515, 0.9999845873134243, 7907.472832231737, 7895.894458779828, 7909.582822407543, 187.9457204697551, 61.56880201099327, 40.71027198396587, 7910.734897532277, 7903.332135444837, 7902.374373849755, 282.36365336915884, 281.9700196944784, 282.34613673748237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1538, 9.149613, 5500.389, 602.7819, 9.124224, 5500.012, 597.2028, 1.842117, 1100.153, 604.202, 9.100787, 5499.178, 602.5569, 9.127404, 5499.936, 595.0226, 1.847898, 1099.574, 100.0, 99.99893, 100.0, 99.98365, 99.99743, 99.96598
1619.5904, 59.95395445895147, 59.95704273993503, 59.959499969397044, 28.18405932485034, 28.175804939287165, 28.191160550341145, 0.9999873534843452, 0.9999706757589802, 0.9999829570459445, 7897.666637637665, 7896.524393593685, 7898.371643370014, 193.40838560764703, 67.20573200398985, 45.5776555812663, 7890.811271491657, 7904.458977610753, 7897.155499583618, 282.03184214606426, 281.94834806116796, 282.38820083380574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.149792, 5500.458, 602.8402, 9.123118, 5499.865, 596.0381, 1.845799, 1099.794, 605.8332, 9.075046, 5496.253, 599.0662, 9.189497, 5499.337, 589.8337, 1.86328, 1097.988, 100.0, 99.99614, 99.99478, 99.94832, 99.9895, 99.81569
1622.076, 59.95983106550395, 59.95859320784144, 59.95885688580628, 28.1766508823783, 28.209896653201447, 28.187964066842593, 0.9999845620922119, 0.9999649334476587, 0.9999863968328793, 7906.242649369069, 7902.028716292373, 7904.981268224724, 187.7289000517494, 65.86926266008868, 38.22570062768716, 7911.592495702714, 7896.499957855649, 7900.719169457875, 282.22312074139995, 282.07904062210736, 282.3484140801479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.4672, 9.199584, 5500.047, 605.0776, 9.097883, 5499.245, 596.8146, 1.843222, 1100.161, 604.6875, 9.093432, 5498.827, 602.5378, 9.127587, 5499.822, 595.1221, 1.847898, 1099.688, 99.99945, 99.98147, 100.0, 99.97619, 99.99536, 99.97524
1624.5066800000002, 59.96159604386401, 59.95898440551909, 59.959561315420466, 28.16350201872112, 28.224447466097036, 28.175976044693336, 0.999983672761795, 0.999963678624531, 0.9999856550157031, 7902.70921312938, 7900.351070439241, 7900.877657329047, 188.02721754696813, 67.66588544248339, 44.966884303612005, 7912.624262875452, 7904.456091095097, 7906.208707902657, 282.37150992526506, 282.04082360225937, 282.3865658242432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.149077, 5500.348, 602.7624, 9.124592, 5500.019, 597.1834, 1.841749, 1100.045, 604.202, 9.101338, 5499.245, 602.5378, 9.127769, 5499.88, 595.1817, 1.847715, 1099.615, 100.0, 99.99893, 100.0, 99.98284, 99.99525, 99.96364
1626.91424, 59.957238833770056, 59.95903164583163, 59.961239975495594, 28.147547804827422, 28.21852619119617, 28.181871397244887, 0.9999843591612672, 0.999968866652873, 0.9999833128586151, 7912.193185745426, 7900.385107064204, 7904.5477557100185, 187.42487678361022, 65.13003239360705, 45.60370310620783, 7908.982523649364, 7902.875604912888, 7903.677284545601, 282.19193739903176, 281.96651121121874, 282.2549500852799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5414, 9.045567, 5495.947, 596.4977, 9.218717, 5498.928, 603.6476, 1.822421, 1100.201, 597.9686, 9.196947, 5499.738, 608.6036, 9.027873, 5494.314, 601.4841, 1.829037, 1100.204, 99.92816, 99.9791, 100.0, 99.99075, 99.89522, 100.0
1629.37508, 59.95577921005638, 59.95526223594908, 59.95358985714685, 28.185036719205517, 28.193795525589902, 28.165988950476684, 0.999981613840758, 0.9999685158448464, 0.9999846149143056, 7894.709948122612, 7896.558477876157, 7903.529279818026, 185.10604831368119, 63.28859123794314, 42.440291729106775, 7905.159115675006, 7912.533019143953, 7909.984552772779, 282.2204265489772, 281.91827184455724, 282.25968428557087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1932, 9.149077, 5500.51, 602.7819, 9.124224, 5500.019, 597.3387, 1.841565, 1100.202, 604.202, 9.102258, 5499.119, 602.5378, 9.127769, 5499.931, 595.2612, 1.847898, 1099.632, 100.0, 99.99893, 100.0, 99.98258, 99.99629, 99.96198
1631.77088, 59.956719064986714, 59.95287100887298, 59.95179741660315, 28.16480142446442, 28.18744737144495, 28.154044041753707, 0.9999873984568907, 0.9999675614810417, 0.9999815495352757, 7894.729382461349, 7900.352457436439, 7899.569013157165, 186.53283222531013, 62.176132432505256, 42.896384714712894, 7890.380097748532, 7899.934023755858, 7897.851118270048, 282.3648025446383, 281.79219300981316, 282.3187077304048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1538, 9.149613, 5500.453, 602.8207, 9.12404, 5499.84, 596.1934, 1.846167, 1099.778, 605.7555, 9.076333, 5497.442, 599.1425, 9.188584, 5499.627, 589.8138, 1.861998, 1098.085, 100.0, 99.99568, 99.99099, 99.95209, 99.99474, 99.82544
1634.20188, 59.95848000296594, 59.95327079395733, 59.95749921472088, 28.16476553065603, 28.20366422469258, 28.17940837530446, 0.9999850668199957, 0.9999715022579222, 0.9999835171919534, 7906.4265538517675, 7903.3608485852355, 7911.283151856596, 188.25240936648015, 64.0034187529377, 40.46384863869389, 7915.593933535989, 7910.240517584742, 7907.815946064976, 282.37026214836, 281.94747251646004, 282.5011294345517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3292, 9.200477, 5500.035, 605.136, 9.086095, 5498.913, 596.3681, 1.84359, 1100.107, 604.8428, 9.092697, 5498.741, 602.5569, 9.127587, 5499.982, 595.0823, 1.847898, 1099.672, 99.99412, 99.97882, 100.0, 99.97453, 99.99637, 99.96873
1636.7781200000002, 59.962576989569406, 59.95979901623829, 59.959334122567576, 28.159831578527733, 28.204699128773655, 28.19572864179394, 0.999983576973744, 0.9999673433391705, 0.9999852065771332, 7906.949284868399, 7908.420583159904, 7905.5436747979875, 182.85637694449497, 69.64651711230113, 42.59296930459686, 7902.545812096532, 7908.291681006735, 7914.9975718704945, 282.1679591846075, 281.86696037966993, 282.46101869801686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1538, 9.149077, 5500.389, 602.7819, 9.124408, 5499.96, 597.2416, 1.841933, 1100.082, 604.1631, 9.101707, 5499.067, 602.5569, 9.127404, 5499.88, 595.142, 1.847715, 1099.59, 100.0, 99.99998, 100.0, 99.98163, 99.99639, 99.97982
1639.16468, 59.960201393160816, 59.96052307740472, 59.95879200869247, 28.171239980131492, 28.208459499959588, 28.16673285617841, 0.999980473115363, 0.9999639698812125, 0.9999856550894524, 7904.55829055456, 7911.114076239181, 7900.024079762939, 177.42001448550423, 66.04395675750811, 47.080533514836134, 7902.3179117043055, 7908.253733638941, 7908.480813376071, 282.3720975308107, 282.1574079969529, 282.27010355948516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5414, 9.046281, 5496.063, 596.4783, 9.218901, 5498.869, 603.5311, 1.822605, 1100.033, 597.9686, 9.196947, 5499.62, 608.5845, 9.028056, 5494.268, 601.4642, 1.82922, 1100.204, 99.92605, 99.981, 100.0, 99.99275, 99.89721, 100.0
1641.5813200000002, 59.95845901502087, 59.958511124783456, 59.96158001315946, 28.170006069974505, 28.226458447898995, 28.168200960109413, 0.9999860171671707, 0.9999673161051738, 0.9999857742794264, 7904.088119208789, 7897.076592245406, 7910.269386905801, 186.1309733396347, 64.7853228699637, 40.48195531881993, 7895.893476461648, 7906.4932477859575, 7908.43975124423, 282.2421452612553, 282.03574857690404, 282.3295951597877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1144, 9.14997, 5500.279, 602.7429, 9.124776, 5500.069, 597.3193, 1.841565, 1100.148, 604.1631, 9.101707, 5499.238, 602.5569, 9.127404, 5499.83, 595.142, 1.847715, 1099.573, 100.0, 99.99676, 100.0, 99.98473, 99.9955, 99.9598
1644.06984, 59.96196981397018, 59.959762422903836, 59.962114396844356, 28.146088557239295, 28.179232404881375, 28.15829143508999, 0.9999853457946564, 0.9999641566786687, 0.9999843310715835, 7894.530833930191, 7902.986597786957, 7896.4468417782155, 191.66841804473574, 58.782783453749516, 42.93339155207195, 7891.982710374805, 7899.134872131044, 7901.386016503774, 282.20530074393764, 281.9701218749762, 282.22922112238945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.149792, 5500.395, 602.7819, 9.118698, 5499.741, 595.9022, 1.847639, 1099.77, 606.1245, 9.05427, 5495.741, 598.1887, 9.193698, 5499.054, 589.4758, 1.863646, 1097.89, 100.0, 99.99388, 99.97772, 99.93647, 99.98718, 99.81168
1646.53616, 59.95909799446192, 59.95873597544758, 59.960193240302495, 28.175220337836546, 28.1922923305839, 28.190852572483436, 0.9999870893712453, 0.9999617207233324, 0.9999830780246375, 7909.224449987278, 7907.903236099581, 7905.392055308343, 186.08381662466945, 61.05671608491048, 41.68298561726783, 7907.961081410433, 7901.58215163355, 7906.667355490141, 282.11974195290617, 281.99757491341006, 282.2527294317332, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 598.6697, 9.187449, 5500.447, 604.1632, 9.111882, 5499.823, 597.1058, 1.841565, 1100.045, 604.668, 9.093801, 5498.954, 602.5378, 9.127404, 5499.823, 595.0425, 1.847898, 1099.742, 100.0, 99.99538, 100.0, 99.9778, 99.99538, 99.97515
1648.9912800000002, 59.96397511218658, 59.960545582615026, 59.96091429864531, 28.175335373550812, 28.196937790463274, 28.205293125848478, 0.9999857774497944, 0.9999581955579517, 0.9999857529478147, 7897.705201762057, 7903.144582677841, 7912.772412750039, 183.25490071309378, 64.33737602434849, 42.56285715609238, 7905.668938522593, 7912.186447515779, 7903.414361099462, 282.1758473689824, 281.89209498238966, 282.37700147951654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.14997, 5500.389, 602.7624, 9.124776, 5500.069, 597.1834, 1.841933, 1100.038, 604.2214, 9.101891, 5499.186, 602.5378, 9.127587, 5499.93, 594.963, 1.847532, 1099.692, 100.0, 99.99785, 99.99781, 99.98259, 99.99538, 99.97056
1651.3680000000002, 59.963579301472755, 59.96490524409473, 59.96088026461483, 28.18191027148777, 28.197141036294575, 28.169356600267772, 0.9999830099473984, 0.999961428593154, 0.9999821152710073, 7900.693255821794, 7901.543482155473, 7906.865781698771, 189.20191381321706, 65.93324957925279, 45.701704753705144, 7908.967108868816, 7909.525366717787, 7910.368935012561, 282.2613448096434, 281.9634938097351, 282.40222546613035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.5414, 9.046816, 5496.109, 596.4783, 9.218717, 5498.868, 603.6088, 1.822053, 1100.082, 597.9881, 9.196947, 5499.568, 608.6226, 9.027326, 5494.425, 601.5437, 1.829403, 1100.027, 99.92585, 99.98003, 100.0, 99.99286, 99.89724, 100.0
1653.73296, 59.96386738725043, 59.96243146718396, 59.960977693570236, 28.189653358083337, 28.180982761472634, 28.18511341284528, 0.9999845397108382, 0.9999674362861884, 0.9999854884686765, 7897.2652291803415, 7907.667285893889, 7908.069649121049, 181.51276873541292, 67.46446394741952, 41.000946766369225, 7894.752422356314, 7905.907408600799, 7906.699666530323, 282.0468273853847, 281.93230509607184, 282.3431769308746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.0947, 9.14997, 5500.332, 602.7624, 9.124776, 5500.012, 597.3387, 1.841749, 1100.07, 604.1631, 9.101154, 5499.021, 602.5569, 9.127222, 5499.939, 595.1022, 1.848081, 1099.625, 100.0, 99.99977, 100.0, 99.98176, 99.99749, 99.97173
1656.1670800000002, 59.96123234415676, 59.962523634065754, 59.96084148826966, 28.142969801260254, 28.165080471397903, 28.163198030566786, 0.9999848623441887, 0.9999683399095808, 0.9999830780365793, 7892.650830344601, 7897.094729318638, 7909.664812497816, 191.6059123217674, 62.65483250336683, 41.00189662481398, 7905.8403324634555, 7899.968137668231, 7897.27865066773, 282.1933412644348, 281.934830080763, 282.5038348276294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1341, 9.149792, 5500.332, 602.7624, 9.124961, 5500.03, 596.3099, 1.845615, 1099.859, 604.8817, 9.080746, 5497.713, 599.3141, 9.186028, 5499.62, 590.4698, 1.861083, 1098.013, 100.0, 99.99914, 99.99847, 99.95702, 99.99553, 99.82885
1658.5425200000002, 59.96430701886298, 59.962111212604675, 59.96120861537783, 28.149115398241918, 28.218453665190065, 28.172069587815017, 0.9999827194225397, 0.9999668511354556, 0.999987548328772, 7903.943855252986, 7901.296021181642, 7905.075369410095, 189.20265335415866, 63.76298690248586, 38.40627931918425, 7903.879202422822, 7900.226744030149, 7908.96260129931, 282.25912022321353, 281.99681134811715, 282.2854044509395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 596.5406, 9.209222, 5499.996, 605.2722, 9.084069, 5498.78, 596.0769, 1.843958, 1100.148, 604.9011, 9.089939, 5498.743, 602.5187, 9.127587, 5499.823, 595.1022, 1.847898, 1099.535, 99.99351, 99.97642, 100.0, 99.97574, 99.99734, 99.9563
1660.95964, 59.96287461569906, 59.96199388379517, 59.96247112145191, 28.18812749976276, 28.18340371042051, 28.187559869828473, 0.999986473045683, 0.9999616173250826, 0.9999832838277017, 7898.173702435077, 7903.091495779516, 7909.901930622811, 183.72184734387156, 68.69898061511367, 44.299234243036835, 7896.556997584606, 7900.01715164683, 7910.316486287468, 282.1956827428405, 281.83411751871284, 282.36454392067924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.1144, 9.14997, 5500.4, 602.7429, 9.124961, 5500.01, 597.3387, 1.841933, 1100.099, 604.202, 9.101338, 5499.121, 602.5569, 9.127404, 5499.823, 594.9431, 1.848081, 1099.59, 100.0, 99.99987, 100.0, 99.98261, 99.99746, 99.96131
