TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1677.4375200000002, 59.96667972028594, 59.963343602393266, 59.967963079989495, 28.166966341750303, 28.20437207438481, 28.18673706692382, 0.9999841093030217, 0.9999773837852466, 0.9999849097901794, 7904.186649555596, 7902.911919442349, 7900.090908381383, 195.48682861236966, 52.58943415455906, 47.46483938743336, 7910.864846733273, 7900.864007301858, 7909.116048419766, 282.3325223268355, 281.89790696489916, 282.4570280602971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1144, 9.14997, 5500.332, 602.7819, 9.124224, 5500.07, 597.3387, 1.841381, 1100.141, 604.1631, 9.101891, 5499.179, 595.0986, 1.847745, 1099.806, 595.9173, 9.226722, 5498.395, 100.0, 99.99987, 99.99595, 99.98271, 99.98097, 99.9672
1679.8654800000002, 59.96971485236083, 59.96601031130052, 59.96517314850725, 28.177189530578232, 28.192060139958176, 28.175316999769045, 0.9999839343605061, 0.9999795947055208, 0.9999856402050675, 7896.061540079167, 7898.35654365901, 7904.101095680577, 193.17489869127576, 56.90659178329224, 45.585453086921916, 7906.733450428185, 7901.114568833436, 7902.484970291455, 282.2035522711157, 281.89936002228274, 282.4805345928857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.5414, 9.046281, 5496.167, 602.8013, 9.124224, 5500.02, 597.2999, 1.841933, 1100.057, 604.1631, 9.101522, 5499.121, 588.7658, 1.864912, 1097.951, 595.9173, 9.226722, 5498.447, 99.9289, 99.99896, 99.98891, 99.98261, 99.80703, 99.96722
1682.2568800000001, 59.967263778549885, 59.96653455083436, 59.96943671815053, 28.16048191132673, 28.18555792796487, 28.180626276537986, 0.9999849067213816, 0.9999726233890058, 0.9999843694222342, 7904.31082839497, 7900.323143290869, 7905.672710764928, 196.162404533658, 60.26841619583138, 46.03402939813532, 7901.549168367363, 7909.863935580592, 7909.100209054649, 282.2745802213936, 282.0143152890568, 282.3656986289038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 613.7319, 8.935809, 5484.218, 608.9882, 9.021995, 5494.008, 590.7969, 1.859604, 1098.708, 610.2606, 8.99911, 5491.686, 582.7954, 1.879157, 1095.492, 590.6885, 9.291913, 5493.857, 99.70871, 99.89045, 99.89921, 99.84754, 99.57412, 99.86768
1684.69468, 59.968959715961745, 59.96807233061961, 59.9696833710984, 28.166500952314532, 28.23742454158051, 28.1759834260151, 0.9999836755245001, 0.9999731316306814, 0.9999802965157761, 7901.231458074705, 7905.228156145351, 7903.452810055291, 199.34939836088347, 54.15392452304832, 46.59371723920685, 7912.816558827307, 7902.303456154595, 7901.721159475874, 282.40642095364126, 282.05848350175654, 282.4077929678021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.5217, 9.046281, 5496.057, 602.7624, 9.124408, 5500.019, 597.164, 1.842301, 1100.135, 607.3672, 9.042318, 5494.888, 588.7086, 1.864912, 1097.94, 595.9372, 9.226539, 5498.214, 99.92805, 99.99893, 100.0, 99.91977, 99.81134, 99.96612
1687.1504800000002, 59.971470175452964, 59.968287750707184, 59.9679507964483, 28.167359505102567, 28.212214461311877, 28.165629434249272, 0.9999845021702458, 0.9999753628707866, 0.9999865616643898, 7901.434348468273, 7901.650217136791, 7895.902604657925, 199.4507814962567, 52.48652667342958, 45.16847072105577, 7903.727644415716, 7902.695946985795, 7905.877256418595, 282.23456893493545, 282.0363524865654, 282.4663745914452, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 605.5897, 9.083938, 5498.617, 599.1631, 9.188693, 5499.704, 602.6964, 1.82371, 1100.259, 616.4163, 8.881805, 5476.171, 595.0223, 1.848111, 1099.606, 602.1799, 9.132782, 5499.915, 99.97545, 100.0, 100.0, 99.56239, 99.96275, 99.99705
1689.58508, 59.965341140589345, 59.96375442357859, 59.965071614302644, 28.164976054089003, 28.18526441595002, 28.182857640372575, 0.9999830388885385, 0.9999743567717467, 0.9999806362274791, 7900.3758265377755, 7908.994712643248, 7902.613857873058, 198.19538073960803, 58.22886110430022, 44.9234942303392, 7901.456458516673, 7902.84241751109, 7905.3584405033935, 282.47675530414705, 281.9256331722855, 282.5362911681777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 606.8908, 9.051456, 5496.26, 602.7624, 9.124224, 5500.019, 597.2028, 1.841749, 1100.075, 610.2412, 8.999294, 5491.699, 588.8231, 1.864547, 1097.942, 595.8974, 9.227088, 5498.327, 99.93239, 100.0, 100.0, 99.84661, 99.8115, 99.96709
1692.0168400000002, 59.964550885550736, 59.96629720989202, 59.96591179958018, 28.17498772166924, 28.217676840885982, 28.179803143035425, 0.9999805518939859, 0.9999718443152387, 0.999985430426174, 7901.154994052998, 7896.0073137109885, 7912.976011265566, 197.75483840632194, 55.3675687841951, 45.27817329819891, 7891.120180779981, 7909.230369765772, 7917.23254015301, 282.39929925427913, 281.9517619321224, 282.4174761576001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1144, 9.149792, 5500.337, 602.8013, 9.12404, 5500.02, 597.3969, 1.841197, 1099.988, 610.2606, 8.998007, 5491.47, 595.0605, 1.847745, 1099.61, 595.8974, 9.226722, 5498.159, 100.0, 99.99904, 100.0, 99.8435, 99.96317, 99.96733
1694.4708400000002, 59.97087996894287, 59.96973239218511, 59.96983023051732, 28.16270046001077, 28.206231993481914, 28.184947137744608, 0.9999814221073259, 0.9999768339612545, 0.999982830886899, 7905.544873752823, 7901.8668334001695, 7904.76835951265, 197.38554158075613, 58.535650857373184, 47.67163601784239, 7902.087835850068, 7908.283992672835, 7898.972564768497, 282.3308221604897, 282.05119845357683, 282.40066756720535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 594.8254, 9.242238, 5497.654, 608.9882, 9.021442, 5493.896, 590.9522, 1.85942, 1098.803, 604.1826, 9.102258, 5499.231, 601.2216, 1.831857, 1100.125, 590.609, 9.292645, 5494.33, 99.95584, 99.8887, 99.88977, 99.98354, 100.0, 99.88129
1696.9292400000002, 59.96629926063503, 59.968638612650864, 59.968849339387184, 28.160477164341312, 28.216640330431787, 28.202177392905167, 0.9999824054180892, 0.9999695213631311, 0.9999811698015193, 7905.257388585694, 7898.801736731925, 7919.134938926709, 197.20465601120623, 56.428740306252394, 48.73690329556848, 7902.125641530058, 7901.934778394138, 7908.181504652405, 282.28835666810966, 282.0064709965931, 282.39048584108434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1144, 9.149792, 5500.389, 602.7624, 9.124408, 5500.018, 595.1063, 1.850585, 1099.606, 607.4061, 9.055189, 5497.692, 599.7147, 1.83277, 1100.236, 595.8974, 9.226539, 5498.272, 100.0, 99.99883, 99.96007, 99.94606, 100.0, 99.96614
1699.33796, 59.97003740811684, 59.97614395334403, 59.96852612492111, 28.172326147910965, 28.186758068209627, 28.182155869855364, 0.9999813345847837, 0.9999764085497758, 0.999985072131209, 7892.6370552550015, 7903.994038134643, 7906.399941631911, 195.22598070856543, 54.05424626115473, 42.63311757025667, 7898.844358668433, 7899.917687479092, 7913.8937850787315, 282.2501989172597, 281.9038423797584, 282.49725577089157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.111, 9.103211, 5499.123, 598.6378, 9.194035, 5499.585, 585.051, 1.87341, 1096.241, 598.0075, 9.197499, 5499.567, 607.5163, 1.809942, 1099.294, 602.2197, 9.132599, 5500.083, 99.98264, 99.99553, 99.65691, 99.99072, 99.95422, 100.0
1701.7022000000002, 59.97203324105689, 59.969997596712304, 59.970704144990364, 28.172166073117808, 28.20427901931471, 28.154440094239185, 0.9999835391573463, 0.9999767601229559, 0.9999828102296363, 7904.826214445459, 7912.131572062222, 7904.083830202335, 195.61822723873433, 52.131380503099535, 43.60923364584596, 7910.289366728284, 7906.185028824758, 7906.529446768424, 282.38814833350784, 282.05296267253703, 282.5004402733216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.2524, 9.149435, 5500.395, 602.7819, 9.124408, 5500.018, 590.991, 1.859052, 1098.787, 604.1826, 9.101522, 5499.179, 601.3361, 1.829665, 1100.163, 595.8974, 9.226539, 5498.327, 100.0, 99.99892, 99.88422, 99.98367, 100.0, 99.96817
1704.09608, 59.97343082421414, 59.973608438825536, 59.973539980771456, 28.192792319239583, 28.196620368391752, 28.173518284262478, 0.9999781296236971, 0.9999744877256593, 0.9999840936015933, 7897.043347711614, 7901.4687617037325, 7900.160864549959, 191.79485084725638, 57.080022440015, 39.93524542503829, 7901.116058320397, 7902.4356563011725, 7898.5506855932335, 282.3783931230685, 282.0725390794497, 282.43353168285375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.4823, 9.046816, 5496.167, 602.7624, 9.124408, 5500.076, 590.8163, 1.859236, 1098.92, 604.1631, 9.101891, 5498.95, 607.3446, 1.810124, 1099.24, 595.8974, 9.226722, 5498.333, 99.92786, 99.99896, 99.90041, 99.98365, 99.92952, 99.9672
1706.5342, 59.977371919343376, 59.97450106035579, 59.97648283986256, 28.15942601155218, 28.196449494287787, 28.16325661160003, 0.9999817643756432, 0.9999762335105914, 0.9999823031154946, 7907.838827173515, 7905.948872702857, 7903.885333202607, 194.70780966446046, 57.05811541737626, 48.47808779420575, 7896.919067900561, 7899.90721917925, 7899.864210779431, 282.30943301952146, 281.921402796406, 282.39066104216425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 613.7319, 8.935452, 5484.265, 608.9882, 9.021257, 5494.059, 597.2028, 1.842117, 1100.21, 610.2606, 8.998743, 5491.705, 613.9445, 1.787296, 1097.072, 589.6547, 9.307295, 5491.93, 99.71166, 99.89057, 100.0, 99.84778, 99.7042, 99.83266
1709.11444, 59.9710200292536, 59.9661433170403, 59.97137372383487, 28.14911345381742, 28.211259652913366, 28.18098882237601, 0.9999834671670959, 0.9999729233962174, 0.9999827301813774, 7902.093330361784, 7897.028970402008, 7903.383639750868, 188.22248894067616, 54.7436902586378, 46.77213279865782, 7902.1003956995355, 7902.859291596925, 7901.03833538985, 282.42168082709384, 282.04746884129275, 282.4511247359261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.5217, 9.046994, 5496.109, 602.7624, 9.124224, 5500.019, 590.8358, 1.859604, 1098.786, 607.2507, 9.043973, 5494.979, 607.5735, 1.810124, 1099.347, 595.8974, 9.226722, 5498.279, 99.92785, 99.99992, 99.89585, 99.9073, 99.94064, 99.9661
1711.53708, 59.97485119213167, 59.97487163088174, 59.97160583896654, 28.174964666581758, 28.16567407321189, 28.146583029079974, 0.9999819389227291, 0.9999734696383832, 0.9999812533028202, 7892.61014393151, 7898.034369807089, 7897.409710264858, 189.8800099161432, 57.10310932468019, 44.515581106770696, 7900.5537186679585, 7898.950436411224, 7904.955150272676, 282.25934796357944, 282.02920322996397, 282.49275786265434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 605.3728, 9.082152, 5498.901, 599.2993, 9.186482, 5499.854, 585.5363, 1.873778, 1096.406, 616.3774, 8.884563, 5475.845, 601.3361, 1.829665, 1100.166, 602.2197, 9.133331, 5499.969, 99.97439, 99.99594, 99.67186, 99.56535, 100.0, 99.99681
1713.9705600000002, 59.971599121545964, 59.97204080382328, 59.96910963764771, 28.163830481474967, 28.171303365722768, 28.171817369538974, 0.9999825796690848, 0.9999777603878265, 0.999983441952442, 7905.222808799363, 7901.642452106475, 7909.910320506994, 190.64415120752392, 53.607666436716954, 42.78456313606307, 7903.271390725356, 7902.401904373066, 7902.604639600789, 282.4575203303889, 282.0438251365335, 282.4685936967561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.2852, 9.049493, 5496.26, 602.7624, 9.124224, 5500.129, 590.8358, 1.859236, 1098.634, 610.2994, 8.997824, 5491.705, 607.459, 1.810124, 1099.342, 595.8776, 9.226905, 5498.328, 99.93143, 99.99896, 99.88455, 99.84649, 99.95017, 99.96731
1716.43352, 59.97103987227525, 59.96834372081712, 59.97319051883045, 28.154881713669727, 28.19046093725618, 28.17058878486869, 0.9999831623851697, 0.9999762849558216, 0.9999805434642112, 7900.275003236792, 7899.0861453277785, 7910.125368671869, 187.20299377349102, 55.09398463200591, 45.95979372125339, 7908.011843211404, 7899.594826327959, 7904.040274021275, 282.4245233593623, 282.0947353248211, 282.4796573300469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1341, 9.150148, 5500.447, 602.8013, 9.124408, 5500.019, 591.1075, 1.85942, 1098.952, 610.28, 8.998743, 5491.646, 601.4315, 1.829665, 1100.178, 595.8776, 9.226539, 5498.333, 100.0, 99.99678, 99.86176, 99.84672, 100.0, 99.96622
1718.8556400000002, 59.9746110808881, 59.969943270110925, 59.97389344699988, 28.15591768492775, 28.197929625327053, 28.18300224539019, 0.9999825021533625, 0.999978253595862, 0.9999805527533411, 7900.400456704829, 7906.363461730868, 7905.4239302892165, 186.54123232675056, 58.51862813376374, 47.86814523176736, 7907.466479709218, 7908.7407367112055, 7909.740740769878, 282.46218350156346, 282.0669464208432, 282.5888337639208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 594.8254, 9.241881, 5497.601, 609.027, 9.021995, 5493.942, 597.4164, 1.842485, 1100.143, 604.1631, 9.101891, 5499.003, 595.1177, 1.847745, 1099.794, 590.5096, 9.294293, 5493.341, 99.95604, 99.88846, 100.0, 99.98462, 99.9799, 99.86387
1721.37596, 59.97259201544466, 59.97404765495833, 59.97226504077401, 28.14947674298483, 28.217159380570827, 28.181155211299725, 0.9999826238433893, 0.9999761798548177, 0.999983556176889, 7899.5355974739405, 7904.135900627977, 7899.981041888322, 186.21709373567, 56.57156871664347, 46.342342627092876, 7902.963598306088, 7905.021428423001, 7910.692694512628, 282.36245694488383, 281.8760360394234, 282.4851721020137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1341, 9.150148, 5500.395, 602.8013, 9.12404, 5499.906, 590.9522, 1.85942, 1098.924, 606.474, 9.064014, 5497.55, 596.2622, 1.846467, 1099.695, 595.8974, 9.226722, 5498.214, 100.0, 99.99977, 99.88932, 99.95406, 99.9757, 99.9672
1723.77536, 59.97338407001783, 59.97193855276633, 59.97348034692012, 28.17651865605843, 28.191830419361168, 28.17407218688557, 0.9999837660723363, 0.9999748821493631, 0.9999829654008616, 7898.11592532189, 7899.036224920448, 7911.187071262807, 186.78247005065714, 53.19916163785592, 44.017114649957875, 7900.409283013916, 7901.647207670366, 7905.707704461173, 282.3618244545984, 281.9167808421743, 282.4130872633464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.0716, 9.103747, 5499.216, 598.7546, 9.192008, 5499.713, 585.1093, 1.873962, 1096.18, 598.0269, 9.197131, 5499.509, 588.7468, 1.86473, 1098.033, 602.1799, 9.132965, 5499.855, 99.98179, 99.99338, 99.67186, 99.98966, 99.79847, 99.99995
1726.17944, 59.974726720679676, 59.97373895130342, 59.97492967334932, 28.181721983781, 28.19486291156123, 28.181833788975602, 0.9999803831966017, 0.9999750722809548, 0.9999845705843383, 7900.307387520255, 7903.949875662542, 7903.248925054663, 188.86714522819875, 54.787324203072785, 46.31895219781154, 7903.381070722539, 7903.754979278899, 7908.630534013859, 282.5332866127373, 281.9657304915607, 282.3924397304879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1932, 9.148899, 5500.453, 602.7429, 9.124224, 5500.013, 590.9328, 1.859604, 1098.688, 604.1826, 9.101891, 5499.237, 595.1177, 1.847928, 1099.808, 595.8776, 9.226905, 5498.279, 100.0, 100.0, 99.89096, 99.98368, 99.9636, 99.96502
1728.6466400000002, 59.974777088166164, 59.97442176646525, 59.973073953304315, 28.145589857308455, 28.227657042456247, 28.167726847936805, 0.999983367718466, 0.9999781133886748, 0.9999822203454687, 7901.661309001495, 7906.853671924335, 7904.663564815422, 188.7451922226037, 49.29555391230383, 49.42529296752673, 7903.052376547361, 7905.047278555183, 7903.55853966385, 282.3213881211835, 281.9904920149473, 282.4397376367118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.4429, 9.046994, 5496.277, 602.7624, 9.124224, 5500.026, 591.0298, 1.859052, 1098.907, 604.1631, 9.102074, 5499.121, 595.0605, 1.848111, 1099.553, 595.8776, 9.226905, 5498.153, 99.92785, 99.99987, 99.89921, 99.98355, 99.95799, 99.96819
1731.13496, 59.97098113025504, 59.97495116213343, 59.974251092541515, 28.16568024975078, 28.194485543683786, 28.1951310329016, 0.999978383300645, 0.9999718077344513, 0.9999777873866523, 7898.565250884402, 7911.681205233332, 7904.768308294302, 187.61513293129642, 62.16002491999143, 53.656221893303155, 7903.4573722550895, 7902.450507677664, 7907.727345609431, 282.21901461635633, 281.93443001708, 282.5401450776823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 613.791, 8.935452, 5484.177, 609.0076, 9.021257, 5494.008, 597.2222, 1.842117, 1100.033, 610.2412, 8.998926, 5492.14, 600.554, 1.832405, 1100.114, 591.5037, 9.281658, 5494.698, 99.71166, 99.88857, 100.0, 99.84942, 100.0, 99.88854
1733.5902, 59.97803980710869, 59.97246683179683, 59.97556572885359, 28.14043307364695, 28.201769361233843, 28.168032950783225, 0.9999809995503579, 0.9999716657017128, 0.9999823106960916, 7899.708833434948, 7897.442350396093, 7913.053782276866, 191.89280028501207, 56.60365066430131, 45.749019211490804, 7903.160703350142, 7906.692677740628, 7900.741912680611, 282.2851632992585, 282.0157862484268, 282.5092960501319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.4626, 9.046459, 5496.161, 602.7819, 9.124224, 5500.01, 590.9522, 1.859052, 1098.75, 608.144, 9.029816, 5493.903, 594.9651, 1.848293, 1099.755, 595.8974, 9.226722, 5498.272, 99.92805, 99.99878, 99.88498, 99.90213, 99.96681, 99.96512
1736.07624, 59.97356628130301, 59.975097780472964, 59.974790226729716, 28.117878026301998, 28.182576656824622, 28.15467327910287, 0.9999824539688021, 0.9999736729427015, 0.9999813446461171, 7894.65632595951, 7899.924343668716, 7897.457197767024, 190.02323369282567, 54.25959897395933, 47.93526533342151, 7896.509307231507, 7891.683276906197, 7905.059736971079, 282.4645938111736, 281.99655185719377, 282.38209052764677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.9588, 9.09304, 5498.914, 598.3654, 9.200665, 5499.453, 585.0316, 1.875066, 1096.303, 616.5328, 8.881989, 5476.009, 588.8612, 1.865095, 1097.951, 602.1799, 9.133148, 5500.022, 99.97672, 99.98865, 99.65538, 99.56238, 99.81234, 99.99692
1738.5081200000002, 59.97355988824463, 59.97275901651324, 59.97486980456896, 28.16736245878268, 28.22407452499436, 28.158041311563654, 0.9999836379985234, 0.9999710445770423, 0.9999802677423825, 7900.607763643771, 7902.008893385019, 7906.612607537485, 189.84493529255042, 56.53112248110569, 48.51654001891848, 7902.106171708189, 7898.433879349811, 7896.62769054326, 282.32195868575496, 281.9850848754379, 282.35398676881135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.3837, 9.04753, 5496.161, 602.7624, 9.124592, 5499.96, 590.9134, 1.85942, 1098.655, 610.2217, 8.999662, 5491.757, 595.0605, 1.848111, 1099.766, 595.8577, 9.226905, 5498.212, 99.92985, 99.99787, 99.87631, 99.85052, 99.96346, 99.96609
1740.88524, 59.974100198361974, 59.976399561501324, 59.97246704438876, 28.166746315545772, 28.20627498875815, 28.185066508586505, 0.9999825810637842, 0.9999725920055231, 0.9999827833191564, 7902.966579682575, 7906.406101411452, 7901.570112441368, 191.3697298986947, 61.2709267660739, 48.81865067020499, 7902.477757706329, 7901.633337048729, 7898.213620127115, 282.3094948137213, 281.95749569277507, 282.33410852264655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1341, 9.149792, 5500.389, 602.7819, 9.124224, 5499.959, 590.9328, 1.858868, 1098.751, 610.2606, 8.998191, 5491.595, 588.7086, 1.864912, 1097.936, 595.8974, 9.226722, 5498.273, 100.0, 100.0, 99.88508, 99.84673, 99.80758, 99.96612
1743.3412, 59.97426356908286, 59.975866802419134, 59.97360982118481, 28.158609886053416, 28.209333778144348, 28.17224621860429, 0.9999798305429087, 0.9999715676737423, 0.9999780423983974, 7907.314835427789, 7895.985355689158, 7906.2246880312405, 184.18774925367097, 58.63253237639856, 48.427976165944074, 7906.130716809041, 7894.894643999763, 7909.844682391062, 282.3758647653426, 281.8442390440612, 282.50788875448103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 594.8254, 9.242416, 5497.596, 609.0076, 9.020889, 5493.844, 597.2416, 1.841381, 1100.21, 604.1631, 9.101891, 5499.017, 582.4902, 1.878244, 1095.618, 591.4043, 9.282574, 5494.884, 99.95583, 99.88857, 100.0, 99.98258, 99.58586, 99.88619
1745.74728, 59.975282124018, 59.97438246364201, 59.97369263114276, 28.15198820971261, 28.219415910531506, 28.189704254913355, 0.9999793973584391, 0.9999792715393409, 0.9999834394732824, 7896.093789893963, 7900.015199361853, 7907.548101332914, 190.78569606415977, 56.36031802216394, 49.534018755173975, 7902.959964609192, 7907.624154535329, 7908.216044291303, 282.35238344306373, 281.98999090008954, 282.39347117512636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1341, 9.14997, 5500.389, 602.7819, 9.12404, 5499.96, 591.0687, 1.859052, 1098.812, 606.5711, 9.062176, 5497.349, 588.7468, 1.864364, 1097.832, 595.8776, 9.227088, 5498.16, 100.0, 99.99797, 99.89964, 99.9504, 99.81092, 99.96514
1748.14208, 59.97119853909008, 59.96762255871225, 59.97205483797208, 28.191436133227473, 28.192704232607618, 28.193599521607183, 0.9999818360090797, 0.999977540708031, 0.9999826467403373, 7899.423346601651, 7906.61511382892, 7910.636265343272, 186.55269672032, 53.8453057757182, 50.28794033231634, 7901.529361277549, 7903.700339184336, 7902.349471879732, 282.4390090810055, 281.9003424163439, 282.2279368225216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.421, 9.105175, 5499.168, 598.8518, 9.184272, 5499.749, 585.4004, 1.873225, 1096.308, 598.0075, 9.197499, 5499.613, 595.1559, 1.847563, 1099.66, 602.1998, 9.133514, 5499.908, 99.98833, 99.99665, 99.66296, 99.99156, 99.97242, 99.99692
1750.5702, 59.97148124032329, 59.97116590650596, 59.96599711684054, 28.181434173880003, 28.217852925044905, 28.19873343720998, 0.999982316175862, 0.9999788800234534, 0.9999817431128216, 7909.383086520506, 7898.755891936183, 7904.671733333852, 187.19085309262755, 56.396093571468555, 46.116951255061394, 7907.999057601987, 7903.466437510235, 7902.945555637301, 282.30718219330976, 281.9199129871567, 282.3016910892766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.3115, 9.149257, 5500.337, 602.7819, 9.124408, 5500.079, 590.991, 1.859236, 1098.75, 604.1631, 9.101707, 5499.18, 588.8231, 1.864912, 1097.934, 595.8776, 9.227088, 5498.214, 100.0, 99.99785, 99.89921, 99.98058, 99.80352, 99.96821
1752.9748000000002, 59.97058114293224, 59.97164425154551, 59.970318305276756, 28.176971580499117, 28.22299418709067, 28.201187124670245, 0.9999825381931263, 0.9999780061064873, 0.9999818248261584, 7906.672679696137, 7902.3837915178065, 7900.661706740852, 194.73925718999112, 51.8776632691729, 45.902053648044784, 7904.658001846902, 7904.652303511871, 7903.028904141185, 282.3464006363917, 281.81723892138604, 282.3181208339596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.502, 9.04753, 5496.219, 602.7819, 9.124224, 5500.07, 590.894, 1.859236, 1098.59, 604.1826, 9.101891, 5499.231, 595.0605, 1.848111, 1099.655, 595.8577, 9.227088, 5498.328, 99.92774, 99.99992, 99.88455, 99.98259, 99.96724, 99.96601
1755.37568, 59.97129793438777, 59.96952194053002, 59.969076437070456, 28.147692827982056, 28.183164341236775, 28.181877163261767, 0.9999770569276901, 0.9999688418401709, 0.9999786296707872, 7901.178784294199, 7897.3392239488985, 7904.066336984955, 182.05620878755917, 61.75729404641743, 49.65773948143874, 7907.522375859961, 7896.08803092039, 7905.009954145525, 282.43187950743845, 281.8897109792073, 282.2736596252863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 613.7319, 8.935095, 5484.271, 608.9882, 9.021626, 5493.897, 597.3193, 1.841565, 1100.205, 610.2606, 8.998743, 5491.639, 601.4696, 1.829483, 1100.214, 589.774, 9.302168, 5492.14, 99.70966, 99.88952, 100.0, 99.84744, 100.0, 99.84684
1757.777, 59.97141030939269, 59.97193791382833, 59.96764423491403, 28.15573748600469, 28.234119307269165, 28.15013194636917, 0.999980926341736, 0.9999768550933238, 0.9999804960908224, 7906.760185791407, 7899.441490330756, 7900.945676389134, 191.25312038730544, 54.66174468647063, 49.97477733335836, 7901.188375021039, 7902.578133736136, 7901.900466969524, 282.5132281542093, 281.92949108155307, 282.34649390769874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.5217, 9.046994, 5496.114, 602.7624, 9.124592, 5500.019, 591.0298, 1.85942, 1098.861, 605.9885, 9.065669, 5496.577, 595.1559, 1.847745, 1099.698, 595.8776, 9.227088, 5498.208, 99.92994, 99.99892, 99.88943, 99.95021, 99.96317, 99.96609
1760.17116, 59.97113630738132, 59.970100601901926, 59.97148523322846, 28.146252793172756, 28.208860129494333, 28.148781691492783, 0.9999818118385853, 0.9999760474016427, 0.9999861569189936, 7902.384480123093, 7896.282470493951, 7888.102666215326, 191.9584958988487, 51.61383968369046, 47.557885121258096, 7896.02631452162, 7892.332226887393, 7889.457608668366, 282.475103992413, 281.8757104737829, 282.3282186123894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 606.8317, 9.058416, 5497.873, 600.9725, 9.161431, 5500.469, 587.4775, 1.86844, 1097.195, 614.8628, 8.91435, 5477.863, 588.9756, 1.863999, 1097.894, 602.16, 9.133514, 5499.849, 99.94748, 100.0, 99.75337, 99.63029, 99.80716, 99.9969
1762.6641200000001, 59.975162563292635, 59.97136119697622, 59.975015559416356, 28.141866996887536, 28.19212888290919, 28.180827970917417, 0.9999801486033695, 0.9999767719352292, 0.999981777999007, 7906.281248202565, 7896.102288572065, 7895.823664952514, 190.60693778057203, 52.353554016978705, 46.19222606442895, 7899.782605581991, 7896.808397009259, 7905.676201769973, 282.5432289857419, 281.9439057502131, 282.3148416171231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.9785, 9.088221, 5498.041, 602.6456, 9.12625, 5500.054, 590.661, 1.859236, 1098.87, 610.3965, 8.996536, 5491.589, 595.0414, 1.847928, 1099.674, 595.8577, 9.227088, 5498.381, 99.97786, 99.99876, 99.89465, 99.84672, 99.96795, 99.96709
1765.1813200000001, 59.97165589771371, 59.96974495777997, 59.975030399764826, 28.154100027150402, 28.19799009359058, 28.186707421550732, 0.9999863742435421, 0.9999769088455865, 0.9999836365187021, 7896.876478345965, 7907.077819950868, 7903.020373066734, 194.4351300700023, 58.878938178440876, 41.936628787600284, 7901.044655011753, 7903.6140067478045, 7907.757794765984, 282.36422411430135, 281.85989794483584, 282.3800593178753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1341, 9.14997, 5500.337, 602.8013, 9.12404, 5499.96, 591.0298, 1.858868, 1098.754, 610.2412, 8.998559, 5491.75, 588.804, 1.86473, 1097.902, 595.8974, 9.226722, 5498.268, 100.0, 99.99787, 99.88532, 99.84458, 99.81121, 99.96601
1767.61624, 59.97241348003275, 59.97241222685237, 59.97291593381404, 28.15577397877868, 28.19938459039129, 28.170445936346013, 0.9999842885808298, 0.9999781573728211, 0.9999822524068587, 7906.226541069731, 7897.95785067267, 7897.636297441246, 185.93855218062845, 52.938318709376006, 47.117647904220576, 7910.095727456752, 7898.31854095857, 7902.891436856533, 282.39057325325643, 282.01130543402496, 282.45315279788775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 594.8254, 9.24206, 5497.596, 608.9687, 9.021073, 5494.001, 597.3581, 1.841565, 1100.242, 604.1437, 9.100971, 5499.066, 582.4902, 1.879705, 1095.094, 589.7144, 9.303267, 5493.072, 99.95393, 99.88952, 100.0, 99.98284, 99.55627, 99.85337
1770.12856, 59.97695769360089, 59.97296412810307, 59.97179223798597, 28.18717439487813, 28.20291373359984, 28.174272331838253, 0.9999801370571991, 0.9999783920093519, 0.9999809140506419, 7903.35900673367, 7900.336763058843, 7903.36161860971, 192.59987671355304, 55.14076164282551, 39.42230779655756, 7899.633875722853, 7902.589897718711, 7900.072422365411, 282.3912899661927, 281.92352001241136, 282.3689888691762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1341, 9.149792, 5500.447, 602.7624, 9.12404, 5500.018, 590.9716, 1.859236, 1098.812, 608.2993, 9.043054, 5496.892, 588.7468, 1.86473, 1097.799, 595.8776, 9.226905, 5498.153, 100.0, 100.0, 99.89063, 99.92527, 99.8021, 99.96711
1772.5577200000002, 59.97017254944683, 59.977283287813044, 59.97303851519684, 28.145029215308792, 28.2146249368779, 28.165243848873107, 0.9999828331608033, 0.9999793317815844, 0.9999817209722041, 7897.694361107458, 7894.999961062565, 7905.827887335586, 191.6353705400004, 52.79463326138284, 41.56502741237614, 7901.367950758353, 7907.2391376088935, 7899.3661847143385, 282.3682253045162, 281.9804541168913, 282.42124015135266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.3422, 9.106603, 5499.36, 598.9491, 9.191456, 5499.773, 586.0992, 1.87341, 1096.34, 598.0657, 9.197315, 5499.566, 595.1749, 1.847745, 1099.698, 602.1799, 9.133148, 5499.902, 99.98898, 99.99627, 99.66588, 99.99071, 99.98026, 99.99681
1774.9584000000002, 59.96689847276584, 59.96907568766407, 59.970149807154655, 28.17433130238072, 28.202043779912685, 28.180236083301576, 0.9999828767135222, 0.9999806145352274, 0.9999808303994493, 7905.291960447539, 7906.70443896552, 7900.254610909117, 192.18188395069274, 54.012829126847464, 48.93391668516051, 7902.108059508006, 7899.9432396766315, 7903.482481593913, 282.40230957575585, 281.81719088314617, 282.3226925471198, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.4101, 9.149613, 5500.4, 602.7819, 9.124408, 5499.966, 591.0881, 1.859052, 1098.811, 604.1631, 9.101707, 5499.121, 588.7277, 1.864912, 1097.936, 595.8776, 9.227088, 5498.154, 100.0, 99.99989, 99.89053, 99.98261, 99.80716, 99.96817
1777.44728, 59.967856579928544, 59.96824634047246, 59.96562725594963, 28.165589381879848, 28.177408704791368, 28.19593597716278, 0.9999858809389822, 0.9999783336706375, 0.9999811973826005, 7903.646153062651, 7904.020997311197, 7900.775120036845, 188.25762696147603, 53.80752626297641, 47.14856806962689, 7900.36812305296, 7900.967730191125, 7905.376236770733, 282.2792154414281, 281.9147963057761, 282.3420767974674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.5217, 9.046994, 5496.167, 602.7819, 9.124408, 5500.077, 590.8358, 1.859788, 1098.91, 604.1437, 9.102074, 5499.125, 595.2703, 1.847745, 1099.666, 595.8577, 9.227088, 5498.154, 99.92785, 99.99989, 99.87455, 99.9827, 99.96823, 99.96609
1779.8459200000002, 59.9669384266554, 59.97146746493115, 59.96957945307649, 28.16190694780456, 28.179285316169185, 28.174304514101813, 0.9999772949520715, 0.9999725564703769, 0.999977090495444, 7902.574984468607, 7895.605555444054, 7905.980130012248, 188.9486297493611, 58.48983259119359, 56.22139961129187, 7904.873388538906, 7905.042802733083, 7904.605307689269, 282.3430423199937, 281.945973953291, 282.4218960963831, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 613.7516, 8.935452, 5484.276, 609.0076, 9.021811, 5493.948, 597.2222, 1.842117, 1100.116, 610.2217, 8.999662, 5491.639, 601.3361, 1.830396, 1100.151, 590.8277, 9.295575, 5492.955, 99.71071, 99.88857, 100.0, 99.84657, 100.0, 99.87051
1782.27788, 59.96979700125761, 59.970918133440584, 59.96762480307668, 28.17794006503217, 28.19955259919589, 28.165378072417923, 0.9999818490048235, 0.9999852764641718, 0.9999800518393791, 7905.707356582536, 7910.117526619428, 7898.64657313314, 191.9119593119376, 52.49377537284454, 48.36527235763515, 7901.816604202641, 7901.064763705386, 7899.073375203501, 282.5708621470434, 281.900795460418, 282.30662426060513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.502, 9.046994, 5496.271, 602.7819, 9.124224, 5500.019, 591.0493, 1.859236, 1098.86, 606.2798, 9.067324, 5496.241, 595.1559, 1.847563, 1099.513, 595.8577, 9.226905, 5498.207, 99.9289, 100.0, 99.889, 99.93896, 99.96724, 99.9661
1784.8572800000002, 59.96745966132081, 59.972513302099784, 59.97369901622017, 28.151497856557018, 28.17700485785157, 28.148115496695453, 0.9999833243186996, 0.9999768111678955, 0.9999828077171037, 7895.906009111232, 7896.9039888207135, 7893.953958196386, 187.21843440087514, 54.785492018026616, 48.47934292322725, 7900.0760509384245, 7894.176506790992, 7897.624920745066, 282.5019778830148, 282.0348962278654, 282.37740923067787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 605.7079, 9.085186, 5498.611, 599.0074, 9.190903, 5499.357, 585.4392, 1.873778, 1096.154, 616.4551, 8.883277, 5476.112, 588.7277, 1.864364, 1097.851, 602.1998, 9.133148, 5500.022, 99.97334, 99.99572, 99.66439, 99.56523, 99.80323, 99.99583
1787.23376, 59.97410054658841, 59.97737750920165, 59.974452920007344, 28.14374112263331, 28.191668415214956, 28.164518390826764, 0.9999814699308439, 0.9999784672661644, 0.9999831757522349, 7903.459454808913, 7901.310105686609, 7903.436972643645, 190.56780536283713, 49.63156638784153, 47.180008370363794, 7898.142962118203, 7897.261407983693, 7907.311483677915, 282.4701714718892, 281.87639897859964, 282.37874400239167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.3246, 9.04985, 5496.109, 602.8013, 9.124224, 5500.077, 590.894, 1.859604, 1098.844, 610.2606, 8.999478, 5491.699, 595.0223, 1.848111, 1099.763, 595.8776, 9.227088, 5498.332, 99.92954, 99.99787, 99.8903, 99.84743, 99.96866, 99.965
1789.6433600000003, 59.969913622514234, 59.9738306636828, 59.97371546116777, 28.15806540748031, 28.212030592255214, 28.171519560830873, 0.9999806530307873, 0.9999745395257748, 0.9999785236224694, 7909.0832944484655, 7898.245104827711, 7902.595057904622, 189.43219963228, 57.6796727769015, 45.04869973413406, 7903.758750620708, 7893.1279571342575, 7898.564709397582, 282.3480404811242, 281.9772266636629, 282.336219150953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1341, 9.14997, 5500.279, 602.7624, 9.124592, 5500.077, 590.9716, 1.859236, 1098.585, 610.2606, 8.998559, 5491.654, 595.0414, 1.848111, 1099.714, 595.8776, 9.226905, 5498.213, 100.0, 100.0, 99.89432, 99.84686, 99.98212, 99.9661
1792.0660400000002, 59.97286733082633, 59.97356523885909, 59.97286524476067, 28.16324339287601, 28.221921217480936, 28.17728423930864, 0.999983102087136, 0.999979244295559, 0.9999810459484029, 7898.240072155697, 7893.2883681574385, 7902.0195719433395, 188.95916414262865, 48.8278402894457, 44.633400770474964, 7914.988131911576, 7901.392730725205, 7900.8583186966625, 282.4610794303368, 281.96557619819305, 282.32390639908994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 594.8254, 9.242238, 5497.538, 608.9687, 9.021257, 5494.008, 597.3581, 1.841565, 1100.095, 604.1631, 9.101891, 5499.12, 601.4124, 1.830761, 1100.282, 590.788, 9.296491, 5493.752, 99.95794, 99.88857, 99.99304, 99.98259, 100.0, 99.87127
1794.57976, 59.97533755301951, 59.976876586352354, 59.97130796623617, 28.150732104998006, 28.20890798761756, 28.176732457619256, 0.9999830791738321, 0.9999779018911829, 0.9999780140217559, 7903.993116239089, 7902.688515046027, 7900.699180611968, 182.77519209638012, 51.73303639247524, 41.34329683559554, 7909.552519695586, 7904.018550568901, 7905.4487116648, 282.49849272321643, 281.92684862916485, 282.2738601144218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 601.1341, 9.150148, 5500.557, 602.7819, 9.124408, 5500.077, 590.8163, 1.859052, 1098.835, 606.7847, 9.058682, 5497.116, 595.2322, 1.847745, 1099.655, 595.8776, 9.227088, 5498.213, 100.0, 100.0, 99.88953, 99.94616, 99.96639, 99.96403
1797.0447600000002, 59.973161511099754, 59.97378192641126, 59.97152986228338, 28.17599530281186, 28.19385518565315, 28.179221082209818, 0.9999852570951565, 0.9999807570495404, 0.9999778373751298, 7902.8170420848855, 7904.957227200668, 7900.223437986939, 188.058629315904, 51.17105670670267, 44.075496320656384, 7897.931836118729, 7901.843092767072, 7906.678244321507, 282.2980225640492, 281.8652919463529, 282.3980529552054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.7956, 9.102855, 5499.046, 598.4822, 9.189797, 5499.479, 585.5945, 1.873962, 1096.213, 597.9881, 9.19658, 5499.555, 588.7086, 1.864182, 1097.983, 602.16, 9.133148, 5499.913, 99.98126, 99.99587, 99.65428, 99.99072, 99.81526, 99.998
