TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1950.25268, 59.974604953388265, 59.97940164187044, 59.98013965737922, 28.16006393443282, 28.209973531316713, 28.191292886379223, 0.9999840962355682, 0.9999693740122979, 0.9999846462076855, 7913.103954955604, 7901.971268976182, 7907.268865520091, 194.91937198807682, 60.996302472577554, 39.7172386766174, 7907.024327603744, 7895.393880102312, 7909.893202382438, 282.3862578666926, 281.8759655639875, 282.3346568692661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.7297, 9.008446, 5492.879, 608.9882, 9.020889, 5493.95, 588.7975, 1.86531, 1098.262, 601.3863, 1.830276, 1100.222, 607.8406, 9.041753, 5495.581, 602.001, 9.136078, 5500.04, 99.86912, 99.88763, 99.81858, 100.0, 99.91632, 99.99931
1952.6476800000003, 59.98151945796575, 59.98028253883797, 59.97863881224368, 28.176116784040943, 28.243014828298985, 28.20583190411642, 0.999985043653601, 0.9999749336986883, 0.9999898437220657, 7906.215121331004, 7906.8748245644765, 7902.574920078686, 196.46303192183404, 50.76470255311642, 41.38630607507457, 7911.8537820959, 7903.096367386169, 7914.05128314018, 282.3117503877678, 281.8806948520014, 282.2868487088882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3422, 9.115526, 5499.75, 602.7819, 9.124224, 5500.018, 595.0093, 1.848376, 1099.963, 607.6779, 1.808764, 1099.207, 601.6031, 9.142197, 5500.024, 595.6787, 9.230019, 5498.116, 99.99512, 99.99785, 99.98465, 99.95331, 100.0, 99.96205
1955.0857600000002, 59.980869948776274, 59.98010175185215, 59.979417405439364, 28.156816873644978, 28.20719551700065, 28.181423383990865, 0.999986291248077, 0.999974645690162, 0.9999862963711944, 7902.339924276724, 7891.4694952355685, 7901.712939845696, 196.84832035031195, 58.43552679959271, 47.97597230687279, 7902.091457650363, 7895.885163439566, 7901.8671209116155, 282.31501152571605, 281.88388873039383, 282.1933263956606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.11499, 5499.756, 602.7429, 9.124776, 5500.069, 588.7781, 1.865863, 1097.692, 600.1436, 1.833218, 1100.159, 599.3141, 9.183105, 5499.724, 591.8218, 9.287151, 5492.041, 99.99521, 99.99785, 99.81928, 100.0, 99.99646, 99.87224
1957.5102000000002, 59.98076900188197, 59.979397893413434, 59.977003966137694, 28.19875275929923, 28.24337811280266, 28.19698254087842, 0.999986435481595, 0.9999735810300816, 0.9999875320997459, 7908.092437937664, 7904.899091727646, 7912.6586145090705, 197.10694012521157, 58.19295172194643, 42.58009086245147, 7910.299928342224, 7902.463811392201, 7903.779801958356, 282.3587584821025, 281.8355969591522, 282.23931225974076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 598.236, 9.185485, 5500.367, 599.2993, 9.177641, 5500.453, 586.5651, 1.86936, 1097.939, 600.396, 1.829725, 1100.174, 601.4505, 9.143292, 5500.011, 595.639, 9.230019, 5497.93, 100.0, 100.0, 99.81121, 100.0, 99.99879, 99.96096
1960.0028800000002, 59.978891648040715, 59.97731073069243, 59.97879315091877, 28.19011368499915, 28.2210329079782, 28.211844048047908, 0.9999854859674628, 0.9999719432012154, 0.9999854757670646, 7903.479518767701, 7909.060004532772, 7907.928055255478, 193.75607685253, 58.50394435625185, 43.82391185794677, 7901.778431250478, 7912.0297651744695, 7906.575685487253, 282.27382691706947, 281.87333283597445, 282.20380687488677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.421, 9.114099, 5499.698, 602.7624, 9.124592, 5500.076, 588.8945, 1.864758, 1098.047, 601.2892, 1.829541, 1100.271, 601.6222, 9.141466, 5500.083, 595.6589, 9.230202, 5497.935, 99.99427, 99.99881, 99.8211, 100.0, 100.0, 99.96104
1962.3975200000002, 59.97919307628561, 59.981384619769074, 59.981574429730955, 28.196385397528672, 28.222884218489803, 28.187690907942525, 0.9999855742940876, 0.9999725835200857, 0.9999859791210508, 7905.726732218541, 7906.425413880532, 7903.246119568142, 194.49551073748398, 60.858078641365864, 43.919528937657134, 7905.758098191177, 7905.934377590598, 7910.614486894332, 282.06799312916945, 281.67428058264244, 282.09414204195923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.6706, 9.008802, 5492.775, 609.0076, 9.021257, 5494.105, 595.1257, 1.848007, 1099.662, 607.4061, 1.809684, 1099.463, 607.8406, 9.040839, 5495.438, 602.001, 9.136078, 5499.924, 99.86798, 99.88859, 99.9679, 99.94978, 99.91736, 99.99821
1964.85956, 59.98225971126585, 59.98092052723144, 59.98048772218888, 28.20098779068608, 28.231978371724754, 28.206122582587696, 0.9999818655127375, 0.9999724537717491, 0.999981278537691, 7905.787567271505, 7903.578547012246, 7904.990249088509, 200.16238680369452, 56.164632294471176, 42.24168255565564, 7912.036594307807, 7905.754233142489, 7902.043154191714, 282.22398533155916, 281.904357627883, 282.245405288563, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.115169, 5499.797, 602.7624, 9.124408, 5500.07, 588.8557, 1.864574, 1097.939, 601.3669, 1.829725, 1100.372, 601.6031, 9.14238, 5500.132, 595.6589, 9.230385, 5497.99, 99.99396, 99.99989, 99.80056, 100.0, 100.0, 99.96205
1967.26736, 59.98032014760034, 59.9803600650902, 59.98050587125288, 28.17526101661789, 28.21316047491869, 28.163418140543374, 0.9999854088509755, 0.9999737368327981, 0.999985161552816, 7897.391582628305, 7900.564928407395, 7899.239677443782, 197.1602139255915, 57.416991943341515, 46.49754473241592, 7905.394410901951, 7904.379304221936, 7905.1726843837005, 282.2227807025899, 281.8633648856272, 282.2586336207069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3027, 9.115883, 5499.773, 602.7624, 9.124408, 5500.123, 595.1646, 1.846719, 1100.187, 608.843, 1.805087, 1098.811, 599.3523, 9.182557, 5499.627, 591.8616, 9.282207, 5492.228, 99.99426, 100.0, 99.96484, 99.89052, 99.99662, 99.87543
1969.6978800000002, 59.97976907817508, 59.981132291420934, 59.97818288944565, 28.189629488385183, 28.242963618975296, 28.221593938703382, 0.9999867697850658, 0.9999702976038136, 0.9999857960022818, 7909.938501489474, 7910.1861540880345, 7907.308486746375, 189.84496783483974, 58.85087242530972, 45.49479575365558, 7908.581726491512, 7908.260298000312, 7909.154812254562, 282.1370563823273, 281.7756339767153, 282.25991912869085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 598.1966, 9.185128, 5500.414, 599.2604, 9.178562, 5500.497, 597.4358, 1.842485, 1100.06, 608.5129, 1.809132, 1099.453, 601.5268, 9.14238, 5500.126, 595.639, 9.230385, 5497.995, 100.0, 100.0, 100.0, 99.94891, 100.0, 99.96214
1972.1231200000002, 59.97756720582135, 59.97779362588131, 59.977499280343324, 28.199367460364574, 28.257238752520593, 28.19960293248545, 0.9999871483029573, 0.9999727836469541, 0.9999845280136538, 7916.825535716424, 7908.305287896835, 7911.80261290211, 199.24306478530468, 53.24142350413695, 43.487521580456814, 7918.031023424643, 7902.846678571195, 7907.329921357452, 282.1813408537487, 281.7021228021958, 282.2246850027181, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.115705, 5499.814, 602.7624, 9.124776, 5500.018, 595.2617, 1.847823, 1099.991, 607.6585, 1.810051, 1099.208, 601.6413, 9.14238, 5500.134, 595.639, 9.230385, 5497.928, 99.99332, 99.99892, 99.98366, 99.92298, 99.9989, 99.96193
1974.55472, 59.982540396131384, 59.98161680603727, 59.982984449694605, 28.162868026688777, 28.206792060870438, 28.18851832416969, 0.9999827262555221, 0.9999720973477882, 0.9999841994332346, 7904.747384665553, 7903.095049457535, 7906.056760563677, 197.14949030648563, 62.90674638990913, 43.41259288905121, 7903.211478155453, 7907.067957041433, 7909.8478828124635, 282.2505275131783, 281.8388227223881, 282.22447798754416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.7495, 9.008088, 5492.885, 608.9492, 9.022179, 5494.0, 588.8557, 1.865126, 1098.102, 601.1533, 1.828989, 1100.29, 607.8406, 9.040657, 5495.475, 602.001, 9.135895, 5499.918, 99.86818, 99.88936, 99.82609, 100.0, 99.91586, 99.99711
1977.0102800000002, 59.98438267941146, 59.982595221408786, 59.98421002081611, 28.19528820715783, 28.243712154315403, 28.2083506699523, 0.9999864029282715, 0.9999779120108858, 0.9999880859243869, 7903.623624180741, 7910.00619662282, 7908.360830789481, 193.26275967936363, 56.73591411774623, 38.81628057935666, 7903.508194639163, 7902.787746777917, 7905.452287446343, 282.3459852232537, 281.8426798309436, 282.2528198593791, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3027, 9.116061, 5499.866, 602.7624, 9.124408, 5499.96, 595.0869, 1.848191, 1099.867, 607.4449, 1.809867, 1099.37, 601.6031, 9.142015, 5500.074, 595.6191, 9.230385, 5497.93, 99.99342, 99.99893, 100.0, 99.94135, 99.99999, 99.96096
1979.4783200000002, 59.98496634952822, 59.9886247004722, 59.98881715667791, 28.153281842074172, 28.191463893322965, 28.16431156223911, 0.9999849622426922, 0.9999699997697642, 0.9999839636028888, 7892.696249482757, 7898.600540497175, 7895.184510955934, 197.04125178013555, 55.937870278325136, 43.91342377955709, 7898.959175962176, 7894.013351885133, 7898.664521187434, 282.1235832369771, 281.7235631483983, 282.1456726891505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.115526, 5499.756, 602.7624, 9.124408, 5499.953, 588.7587, 1.86531, 1098.064, 600.493, 1.833402, 1100.184, 609.7289, 8.999749, 5490.627, 591.8616, 9.287151, 5492.16, 99.99616, 99.99785, 99.82263, 100.0, 99.84911, 99.87424
1981.8968800000002, 59.98278967420109, 59.9852078546815, 59.98309171956511, 28.196472482263385, 28.24746229720742, 28.205079329788937, 0.9999853111119572, 0.9999741168603004, 0.9999840234651372, 7906.803152238632, 7907.215035946144, 7908.763743405403, 195.53917330905415, 59.511291480848286, 43.58456750629284, 7912.470157624623, 7903.087056561779, 7906.399384296788, 282.2829493462308, 281.8534116629616, 282.3092381643829, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 598.1769, 9.194408, 5500.408, 599.2604, 9.178746, 5500.615, 586.6816, 1.87028, 1097.609, 600.629, 1.831012, 1100.319, 608.0122, 9.039196, 5495.497, 595.639, 9.230385, 5497.988, 100.0, 100.0, 99.78124, 100.0, 99.91673, 99.95984
1984.3294, 59.98220753155781, 59.9811439560419, 59.979741415689375, 28.20023673471922, 28.206367300773156, 28.203358352787458, 0.9999862850062529, 0.9999723092893572, 0.9999871218201132, 7907.488190355113, 7903.203648216071, 7913.36938238417, 199.99543642875278, 56.006296826273854, 45.183033352499024, 7910.793496990737, 7914.045415864389, 7898.562898380626, 282.2993091943449, 281.83014996587843, 282.34256152402673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.115883, 5499.704, 602.7819, 9.124592, 5500.071, 588.6616, 1.864942, 1097.872, 595.1724, 1.848295, 1099.81, 607.8215, 9.041204, 5495.542, 595.6191, 9.230385, 5497.868, 99.99511, 99.99881, 99.80512, 99.98306, 99.91465, 99.96518
1986.7451200000003, 59.97692090117315, 59.978375737430646, 59.976702352757314, 28.189563488005827, 28.228476607763493, 28.186177879755242, 0.9999887064296945, 0.999969364550673, 0.9999905715222815, 7902.060422065646, 7907.37142455904, 7904.097317844941, 194.87746496084674, 63.56824830063965, 42.13005466428922, 7908.237141265138, 7910.341177433281, 7902.774115266894, 282.2973412665969, 281.7395742149369, 282.2627010642742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.6903, 9.009159, 5492.816, 608.9882, 9.021442, 5494.052, 595.0675, 1.848007, 1099.666, 588.8031, 1.86521, 1097.998, 601.6222, 9.14238, 5500.015, 601.9811, 9.136444, 5499.918, 99.86808, 99.88951, 99.96823, 99.81662, 100.0, 99.99711
1989.1654400000002, 59.97494760380956, 59.97302715126784, 59.97529554293782, 28.20570166844396, 28.226373896878044, 28.200598591773904, 0.9999902044006597, 0.9999744868966356, 0.9999843752999917, 7911.823641175535, 7896.002638994645, 7900.560017628381, 195.3875402162578, 56.395268265512186, 55.101662489268165, 7904.048390329434, 7906.392367499276, 7911.393855248908, 282.22336701481544, 281.7976472186746, 282.1875590580977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.115169, 5499.762, 602.7819, 9.124408, 5500.076, 588.7393, 1.86531, 1098.16, 595.017, 1.848479, 1099.66, 607.8215, 9.041022, 5495.434, 595.6589, 9.230019, 5498.048, 99.99322, 99.99883, 99.80478, 99.96769, 99.91566, 99.96193
1991.5684400000002, 59.97188630376034, 59.977313299369975, 59.97645332431489, 28.180157438814923, 28.194054285407017, 28.177091797972025, 0.9999845270803632, 0.9999718996724536, 0.9999844715927187, 7896.213999945429, 7899.211710873259, 7896.7257265456, 202.80807964826772, 59.18936124852917, 44.921297344527375, 7896.879824625329, 7899.763571360215, 7893.928119447077, 282.11589001253185, 281.67105354129626, 282.20049288294024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.115883, 5499.756, 602.7624, 9.124408, 5500.07, 595.184, 1.848007, 1099.827, 595.2307, 1.847559, 1099.863, 608.7562, 9.018925, 5492.584, 592.9749, 9.272868, 5493.834, 99.99406, 99.99678, 99.98887, 99.98509, 99.88275, 99.90157
1993.9660800000001, 59.97867132074585, 59.981504559660145, 59.97672541415714, 28.18218604297716, 28.229536163540487, 28.17564660993369, 0.9999850211892599, 0.9999753223191302, 0.9999855781600188, 7911.3593244928, 7909.165225070941, 7901.099899733783, 198.52351534015725, 57.43940679454727, 45.40192440226065, 7907.859295030471, 7911.268719395913, 7910.397153357904, 282.2924787447511, 281.8990620843864, 282.2076575851592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.2503, 9.200298, 5499.995, 597.5289, 9.194035, 5500.353, 598.4064, 1.839172, 1100.222, 597.0754, 1.842044, 1099.717, 608.8896, 9.030978, 5495.146, 595.6191, 9.230751, 5497.869, 99.99727, 100.0, 100.0, 99.99983, 99.89932, 99.96396
1996.3884000000003, 59.976463647106115, 59.97810583862551, 59.97903057959209, 28.200387546622416, 28.22623931157049, 28.214905261365217, 0.9999853685306588, 0.9999722940091208, 0.9999810375483645, 7902.820310376197, 7903.520230966425, 7902.708476686874, 194.95693345137624, 62.172467950372834, 45.316166467029234, 7915.119606169153, 7907.052842125792, 7906.924319185237, 282.1816317179404, 281.84979181637266, 282.25391755793726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.115526, 5499.814, 602.7624, 9.124592, 5499.959, 595.0675, 1.847823, 1099.885, 601.3281, 1.829541, 1100.285, 607.8215, 9.041204, 5495.441, 595.639, 9.230385, 5497.874, 99.99311, 99.99785, 99.98811, 100.0, 99.91571, 99.96193
1998.8500400000003, 59.975768123193426, 59.972864856202335, 59.973915582604924, 28.200215306545598, 28.210247527259433, 28.210760531570944, 0.9999879322331462, 0.9999697064158561, 0.9999850562546136, 7904.372844110163, 7908.21612639634, 7905.393564779064, 196.8572682868189, 64.0227544253703, 38.849611777159225, 7904.968389662392, 7902.816080465559, 7902.306305252709, 282.1858957853374, 281.7086365164995, 282.2441202403155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.7297, 9.008266, 5492.816, 608.9492, 9.022363, 5494.103, 588.8169, 1.864574, 1098.323, 607.6003, 1.809316, 1099.395, 601.6031, 9.142745, 5500.184, 601.9811, 9.136444, 5499.859, 99.86998, 99.89031, 99.84619, 99.9388, 100.0, 99.99603
2001.31876, 59.96960748045353, 59.97228760022265, 59.96878193649601, 28.22813467853365, 28.2283155765537, 28.21260355271551, 0.9999810871088125, 0.9999722385616602, 0.9999850508195484, 7903.732688525788, 7902.857564688313, 7908.555283792453, 199.95699117264485, 60.89612519515549, 42.77948688281185, 7910.062241974208, 7906.435145597002, 7898.170303974003, 282.2563477645812, 281.73486138606955, 282.1729438582367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.115705, 5499.762, 602.7819, 9.124408, 5500.13, 595.0093, 1.847823, 1099.744, 601.3669, 1.829357, 1100.257, 607.8787, 9.040109, 5495.491, 595.6191, 9.230751, 5498.043, 99.99407, 100.0, 99.97531, 100.0, 99.91285, 99.96498
2003.77104, 59.96490005335659, 59.96453680731516, 59.9645829508291, 28.177511212144843, 28.21772276069644, 28.174362758674306, 0.9999854164237577, 0.999971989077835, 0.9999853174502134, 7895.389512570571, 7893.155967637972, 7902.874446691698, 199.1627314217003, 55.94882867774595, 42.30998587224144, 7904.071249754242, 7894.822047996454, 7900.977901790176, 282.1661370577652, 281.5939140852752, 282.1295613472405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.115526, 5499.762, 602.7624, 9.124408, 5500.077, 588.8945, 1.864758, 1098.11, 607.4838, 1.808764, 1099.171, 600.4968, 9.165573, 5500.031, 593.0146, 9.266459, 5493.84, 99.99311, 99.99878, 99.82379, 99.90467, 99.99884, 99.90086
2006.2126, 59.960075422647215, 59.96364449788872, 59.95804626036373, 28.186462695983426, 28.20710278424914, 28.223949528055517, 0.9999853620052535, 0.9999704252526533, 0.9999846831077056, 7908.649494142779, 7909.827290749437, 7899.563671981772, 197.61424805002207, 60.74047424373504, 40.73068100018736, 7910.255855072373, 7896.884785638576, 7905.725168666892, 282.3783330062073, 281.76669107037776, 282.0179250681385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.2109, 9.201369, 5499.863, 598.1125, 9.195324, 5500.285, 585.808, 1.872305, 1097.322, 608.9013, 1.804719, 1099.362, 600.9164, 9.145302, 5500.057, 595.6191, 9.230568, 5497.981, 99.99601, 100.0, 99.73007, 99.91617, 100.0, 99.96179
2008.6611200000002, 59.96337520819568, 59.9552804493933, 59.95765140488039, 28.210684615291633, 28.236532509044874, 28.20592484757809, 0.9999840375580671, 0.9999773937681816, 0.9999873285959485, 7905.639012299468, 7901.623490923631, 7903.944443267669, 199.5002511449211, 55.856113358980565, 42.10221758316584, 7905.602526277406, 7904.951302552487, 7900.734539058229, 282.1720036405442, 281.8897660177166, 282.01099585086405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.115348, 5499.652, 602.7624, 9.124408, 5499.953, 588.7587, 1.864942, 1098.2, 607.4838, 1.809316, 1099.443, 601.6031, 9.14238, 5500.134, 595.6191, 9.230568, 5497.982, 99.99417, 99.99987, 99.83499, 99.94365, 100.0, 99.96191
2011.09264, 59.955553876008075, 59.95463645963808, 59.953329688194536, 28.199912984073258, 28.217265887843748, 28.207267073268333, 0.9999850505754931, 0.9999724359974959, 0.9999874101568547, 7907.455981522948, 7902.1937617810745, 7904.6516194722, 194.81729595998831, 60.10088891912483, 42.45152514407687, 7904.559225817074, 7904.334943471891, 7909.963491444329, 282.28307359867176, 281.74842048581377, 282.01612059888714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.7297, 9.008446, 5492.764, 608.9882, 9.022547, 5494.008, 595.0675, 1.848007, 1099.782, 601.4252, 1.829541, 1100.251, 607.7833, 9.040839, 5495.43, 601.9612, 9.136444, 5499.972, 99.86703, 99.8903, 99.97356, 100.0, 99.9155, 99.99808
2013.4942400000002, 59.95437997633277, 59.95695011101573, 59.95632751902352, 28.196319188277045, 28.229133285030798, 28.197875177794142, 0.9999884509163528, 0.9999709880917916, 0.9999881815918668, 7908.516450984328, 7906.508817133847, 7919.6552348321575, 198.04310617847204, 54.01128680241118, 41.82418925900538, 7913.152998528176, 7901.846327608476, 7909.16669573802, 282.33687317817004, 281.92328472891785, 282.1435041665726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.115169, 5499.756, 602.7624, 9.124408, 5500.018, 588.7781, 1.864758, 1098.031, 607.5032, 1.809132, 1099.159, 601.6413, 9.141831, 5500.134, 595.6191, 9.230385, 5498.096, 99.99417, 99.99977, 99.81957, 99.93794, 100.0, 99.96398
2015.98548, 59.957102185194465, 59.96073210198512, 59.958559382812595, 28.17887906022883, 28.205358817010943, 28.190441860233083, 0.9999872337143628, 0.9999804492745757, 0.9999843767748948, 7901.581193039861, 7911.47041364374, 7897.795026976253, 200.1300208604789, 58.04456411724277, 45.53954928940789, 7907.860673631033, 7901.496467372777, 7894.460763232071, 282.22671936136396, 281.77352712628056, 282.3202714430998, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.115348, 5499.71, 602.7819, 9.124592, 5499.959, 595.184, 1.84856, 1099.917, 601.3475, 1.829908, 1100.224, 600.5922, 9.163747, 5499.992, 593.0743, 9.271403, 5493.862, 99.99532, 99.99785, 100.0, 100.0, 99.99845, 99.90405
2018.4108800000001, 59.96058084736672, 59.96448055129717, 59.962131224789346, 28.22714919928136, 28.227762342410273, 28.20661035372472, 0.9999866788837082, 0.9999748445548173, 0.999979968677928, 7899.266308569759, 7909.508196894302, 7904.340968700042, 198.04470697676197, 57.54646685742023, 43.634252306262624, 7909.1612175883465, 7910.233119362991, 7911.171026587868, 282.1376289548305, 281.7945697553705, 282.15763906098306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.6643, 9.201904, 5500.185, 598.0153, 9.191087, 5500.468, 598.2704, 1.840645, 1100.198, 600.0076, 1.83377, 1100.391, 600.821, 9.146763, 5500.208, 595.5793, 9.2313, 5497.982, 99.9959, 100.0, 100.0, 100.0, 100.0, 99.96191
2020.81732, 59.96624507229667, 59.963695583162135, 59.965041336373815, 28.21355492190067, 28.254904510189238, 28.219224628289872, 0.9999858624999084, 0.9999733121067471, 0.9999826379907801, 7907.351475392033, 7904.075250632933, 7913.51295648992, 196.42197973895236, 56.28520126319154, 44.22747797922557, 7908.94916097651, 7908.609777643047, 7904.079313854942, 282.19892177405376, 281.76173511536865, 282.056232093035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.115705, 5499.704, 602.7819, 9.124224, 5500.13, 595.0869, 1.847823, 1099.572, 595.0364, 1.847927, 1099.859, 601.6031, 9.142197, 5500.132, 595.639, 9.230568, 5498.042, 99.99322, 100.0, 99.99256, 99.98578, 100.0, 99.963
2023.2743600000001, 59.968556066970564, 59.969150959771284, 59.96899678359482, 28.191118428941515, 28.238790972646456, 28.18828971952189, 0.9999845482753799, 0.9999709202464051, 0.9999836909656074, 7898.736626447222, 7892.295792275241, 7901.936000920085, 200.45065021735945, 57.722371177983405, 44.85714865029286, 7906.806972747901, 7907.0139515523115, 7901.222689179484, 282.26053821426285, 281.8744059744621, 282.1692656965611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.6903, 9.009159, 5492.879, 608.9882, 9.021626, 5494.001, 588.584, 1.86531, 1097.941, 588.6672, 1.864659, 1098.022, 607.8787, 9.041388, 5495.377, 601.9612, 9.136627, 5500.031, 99.86797, 99.88951, 99.82532, 99.81881, 99.91645, 99.99603
2025.7089200000003, 59.974161183058534, 59.97016511310988, 59.97187385770926, 28.199166560441796, 28.251669229184717, 28.2034002924498, 0.9999819716036503, 0.9999727185445142, 0.9999827753113355, 7909.652789646514, 7909.1525383972585, 7908.039407176765, 198.358586103182, 56.697400358726554, 44.656376078355606, 7904.644320089959, 7914.291694848434, 7904.009296903776, 282.1677153517485, 281.8420095190136, 282.2710507608111, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.115526, 5499.809, 602.7624, 9.124776, 5500.01, 595.2617, 1.847639, 1099.929, 595.2112, 1.847743, 1099.83, 601.6031, 9.142197, 5500.075, 595.6191, 9.230202, 5497.875, 99.99311, 99.99796, 99.98509, 99.98312, 100.0, 99.96082
2028.13, 59.97550057701097, 59.97533151147898, 59.972160220890316, 28.16412116140838, 28.215534210388423, 28.194825638468334, 0.9999846196882298, 0.9999697420935083, 0.9999839777290742, 7892.886102933399, 7902.939344216117, 7894.598274277717, 194.8275087512593, 56.743695449716824, 41.334764990193435, 7904.249122344928, 7899.541121792041, 7900.254165168687, 282.22989168836864, 281.8223357187879, 282.22008177394775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114812, 5499.71, 602.7624, 9.124408, 5500.183, 588.7781, 1.864574, 1098.391, 594.9976, 1.848295, 1099.87, 601.2026, 9.156807, 5500.109, 593.7502, 9.264812, 5494.879, 99.99332, 99.99785, 99.81522, 99.97787, 100.0, 99.91437
2030.5680800000002, 59.977518082721204, 59.97441006584995, 59.971075656012495, 28.185845792158233, 28.22621135182441, 28.22374336861447, 0.9999842890983307, 0.9999661131209011, 0.9999850882752569, 7906.186675911856, 7912.20823285577, 7908.099613210534, 196.37406340076143, 61.84173408717561, 41.62979066121943, 7909.797261821269, 7901.112734943232, 7902.466011195504, 282.3461224784035, 281.82085385634224, 282.1767648131372, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1912, 9.208864, 5499.778, 597.3538, 9.197719, 5500.1, 585.1869, 1.873225, 1096.636, 597.5609, 1.84186, 1099.961, 600.3442, 9.161738, 5500.222, 595.5793, 9.231117, 5497.976, 99.99456, 99.99655, 99.69885, 99.99503, 100.0, 99.96276
2032.96844, 59.97176370318437, 59.977198561870274, 59.97457167661372, 28.182770330907278, 28.24439764525795, 28.182524619176323, 0.9999874616704008, 0.999969740376203, 0.9999847925462372, 7903.712378401201, 7904.294072275172, 7905.067757237797, 196.55588789673652, 61.59733157794926, 39.83572347460586, 7906.176323997058, 7903.582600219746, 7907.158161267426, 282.21865782653333, 281.8025156169927, 282.16176284447357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3422, 9.114812, 5499.762, 602.7819, 9.124408, 5500.018, 588.7587, 1.86439, 1098.025, 601.4252, 1.829541, 1100.28, 601.6222, 9.141831, 5500.134, 595.6191, 9.230751, 5498.036, 99.99436, 99.99883, 99.81489, 99.99675, 100.0, 99.96193
2035.3678400000001, 59.97757864039697, 59.975905847745615, 59.97626910121789, 28.164513788364143, 28.195842489462244, 28.209010327518126, 0.9999855696801221, 0.9999732956734875, 0.9999849303537475, 7906.411798351644, 7894.229774331222, 7905.559590884132, 197.37318372442087, 60.46873106018165, 39.926041172932514, 7904.804979206408, 7900.3042277853165, 7903.576261542216, 282.0987040166166, 281.8623995184894, 282.2457939528064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.6903, 9.009159, 5492.816, 608.9298, 9.021811, 5494.053, 595.1451, 1.848007, 1099.833, 607.6391, 1.809132, 1099.347, 607.8406, 9.041022, 5495.433, 601.9413, 9.136993, 5500.031, 99.87093, 99.88951, 99.98345, 99.93435, 99.91555, 99.9971
2037.7677600000002, 59.97279741721543, 59.97488308090881, 59.97368197619626, 28.192512603628685, 28.2276380378342, 28.217100570826307, 0.9999851630786414, 0.9999748490690821, 0.9999850190610717, 7901.264685110047, 7911.578359531543, 7904.79287355777, 199.14680518083696, 57.59887372248318, 40.14402480662193, 7911.067108004402, 7912.901138003305, 7905.659700867531, 282.2382082638444, 281.819919253114, 282.10088170064057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.114812, 5499.756, 602.7624, 9.124408, 5500.07, 588.9333, 1.864942, 1098.152, 601.3475, 1.829725, 1100.281, 601.6031, 9.142197, 5500.074, 595.5992, 9.230568, 5497.862, 99.99417, 99.99987, 99.83064, 100.0, 99.99994, 99.963
2040.1967600000003, 59.97183553881347, 59.97575081635097, 59.97120983964939, 28.20023001538153, 28.230567632324245, 28.18074835944028, 0.9999846515677585, 0.9999739626978522, 0.99998676987613, 7898.7915691287035, 7903.331245358618, 7896.619602149636, 197.64567764733056, 54.81992786895648, 38.90665555610485, 7904.651993957826, 7894.736945022552, 7904.2794260840565, 282.22505647778866, 281.80692664109205, 282.2008951499389, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.115348, 5499.814, 602.7819, 9.124224, 5500.07, 595.1257, 1.848007, 1100.04, 607.6779, 1.809316, 1099.628, 601.6222, 9.142015, 5500.048, 595.2215, 9.241006, 5496.519, 99.99321, 99.99896, 100.0, 99.9454, 100.0, 99.9353
2042.6243600000003, 59.97196461233599, 59.97457907523981, 59.97358805780832, 28.189637802009106, 28.225933665989178, 28.187552712577155, 0.9999830738230635, 0.9999707686357485, 0.9999846537632748, 7903.614918406898, 7903.858204916716, 7907.550401703641, 195.2452811542455, 55.45967429026541, 44.71804146533941, 7911.9798151619725, 7904.484396963853, 7908.267635446723, 282.1849117667293, 281.8282166468338, 282.1835258558896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1714, 9.209757, 5499.473, 596.4977, 9.218533, 5499.417, 600.4446, 1.832361, 1100.354, 610.9014, 1.797916, 1098.263, 598.6656, 9.177627, 5500.185, 594.3069, 9.249246, 5497.796, 99.98586, 99.9791, 100.0, 99.84067, 100.0, 99.95176
2045.0594400000002, 59.97442436915553, 59.971536325843815, 59.9770902191368, 28.190938289513106, 28.230089834519855, 28.197554216290648, 0.9999848675959168, 0.9999768401686048, 0.9999868168748571, 7905.533245037306, 7899.168297074304, 7906.269613556017, 200.34745979939225, 50.114975094688816, 37.936409133926134, 7918.084336752586, 7903.559411816014, 7910.178243879086, 282.26385460854533, 281.7825774787347, 282.2678185976104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.115705, 5499.71, 602.7624, 9.124408, 5500.07, 595.184, 1.847639, 1099.727, 607.5614, 1.809316, 1099.28, 601.565, 9.142197, 5500.125, 595.6191, 9.230568, 5497.988, 99.99616, 99.99785, 99.95857, 99.93314, 100.0, 99.96291
2047.4541600000002, 59.97480374140201, 59.973927777038966, 59.97113035392803, 28.18960935474627, 28.184226738023323, 28.190648355877116, 0.999986576841143, 0.9999701394076133, 0.9999853716012805, 7907.01652589757, 7902.450434849426, 7903.925400529557, 198.11921694666853, 61.514627042147595, 40.20631407306428, 7897.446600910197, 7905.0989118377865, 7901.9791385589415, 282.1782506047887, 281.90716580241224, 282.14977561636545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.2763, 9.016477, 5492.92, 608.8909, 9.0231, 5494.043, 588.8363, 1.864942, 1098.102, 601.3669, 1.829357, 1100.121, 607.8215, 9.041204, 5495.425, 601.9413, 9.136993, 5499.972, 99.87176, 99.8903, 99.81522, 100.0, 99.91345, 99.99808
2049.9069200000004, 59.970420061128614, 59.97074103747777, 59.96994086825296, 28.205127748066396, 28.22821607827027, 28.20945170795959, 0.999987694213961, 0.9999803712257199, 0.9999861717330721, 7907.895348176971, 7908.698833251773, 7907.500283609476, 196.46753721614732, 56.262642819204075, 41.70868673607356, 7912.927172064858, 7904.203671811723, 7902.545878240075, 282.1961972585081, 281.7466148839075, 282.09462525487726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.115348, 5499.86, 602.7429, 9.124224, 5500.018, 595.3005, 1.848191, 1099.74, 607.6779, 1.808948, 1099.458, 601.6222, 9.141831, 5500.075, 595.6191, 9.230568, 5497.922, 99.99606, 99.99892, 99.99366, 99.94931, 100.0, 99.96081
2052.4584400000003, 59.97471306254804, 59.974173427223604, 59.97358701825652, 28.183037670849487, 28.20911585282528, 28.16694233652237, 0.999987275858596, 0.9999757291997939, 0.9999858755344568, 7903.168960362012, 7897.274938696984, 7899.592412308444, 195.6315046593117, 60.08729237346415, 45.980389461269624, 7902.378735848734, 7899.469076263111, 7898.641095521493, 282.1584414256431, 281.75264851185045, 282.1826322553921, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.11499, 5499.756, 602.7624, 9.124408, 5499.96, 588.6422, 1.865679, 1098.468, 601.4252, 1.829173, 1100.295, 601.6222, 9.14311, 5500.098, 594.8438, 9.248696, 5496.152, 99.99616, 99.99989, 99.82652, 100.0, 100.0, 99.93679
2054.8578, 59.974564536717494, 59.97648415613569, 59.976474207545365, 28.191098908606598, 28.214677984052948, 28.19767754398143, 0.9999857994256373, 0.9999708063583598, 0.9999856809887285, 7899.162659730824, 7903.756342560011, 7903.913168914768, 192.80838666821728, 60.661593921766325, 44.563866298547055, 7907.613749560805, 7896.989178988908, 7902.80902779141, 282.1600255264686, 281.86282640060404, 282.14587799711217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1123, 9.209757, 5499.415, 596.4977, 9.213559, 5499.498, 584.1386, 1.876355, 1096.237, 597.5414, 1.839102, 1100.301, 599.2188, 9.172695, 5500.326, 594.2274, 9.241189, 5497.731, 99.98795, 99.98677, 99.68244, 100.0, 100.0, 99.95734
2057.38076, 59.97533630679487, 59.97760385512138, 59.9796125537555, 28.193862249142985, 28.223265396378494, 28.19566948784395, 0.9999856903511039, 0.9999736527994613, 0.9999864744924893, 7902.418942960903, 7898.63449314275, 7905.413960207578, 195.6494007207807, 56.84124825506251, 45.33379535672566, 7909.456739900347, 7900.018477716771, 7908.680195181118, 282.27596042735894, 281.8355744674787, 282.1259095188281, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.115169, 5499.709, 602.7819, 9.124592, 5500.077, 589.0305, 1.864942, 1098.082, 594.9588, 1.847927, 1099.82, 601.6031, 9.142015, 5500.132, 595.6191, 9.230934, 5497.982, 99.99426, 100.0, 99.83097, 99.98711, 100.0, 99.96287
2059.84232, 59.98056970783709, 59.981704071490384, 59.979744188964915, 28.200018228854084, 28.215652972065683, 28.197310482337457, 0.9999836648146782, 0.9999700663974844, 0.9999865130888925, 7898.640905770169, 7900.9744359520255, 7904.544267718393, 198.76390123594274, 60.61450274950073, 43.64832244608942, 7907.091949288828, 7906.8933531896355, 7907.268490123953, 282.15732090229545, 281.6563813424976, 282.1353955814907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.6706, 9.007731, 5492.821, 608.8909, 9.023284, 5494.007, 595.1257, 1.847639, 1099.593, 588.8808, 1.864475, 1097.878, 607.7833, 9.042665, 5495.426, 601.9612, 9.136444, 5500.031, 99.86618, 99.88949, 99.99377, 99.81974, 99.91544, 99.99601
2062.26236, 59.97813248890142, 59.98147282428229, 59.978234677269626, 28.196516537068305, 28.251656895903167, 28.208159074217637, 0.9999844446506946, 0.9999716536012014, 0.9999859506203077, 7904.385175004879, 7900.1695716052145, 7911.188482299498, 198.71276726756605, 56.43789766366899, 44.81965459643743, 7913.202511731632, 7903.712475251921, 7910.9355229320445, 282.0768384665886, 281.79514596174386, 282.10581787959956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.11499, 5499.867, 602.7624, 9.124408, 5500.012, 588.9333, 1.864758, 1097.951, 595.0558, 1.847559, 1099.738, 601.6222, 9.141831, 5500.126, 595.6191, 9.230751, 5497.982, 99.99322, 99.99989, 99.8123, 99.96596, 100.0, 99.96181
2064.7356800000002, 59.97944977965198, 59.97883084453261, 59.9822188139715, 28.15561481139013, 28.206657586675515, 28.1859025443234, 0.9999869178256338, 0.9999700167559463, 0.999988282680081, 7900.990229882539, 7894.4697969460185, 7900.698743314746, 197.21667862872522, 61.74728259173526, 42.91840672084254, 7910.653543399474, 7896.676651966803, 7896.03892408434, 282.13634731664337, 281.7284081718771, 282.088933418029, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3224, 9.115169, 5499.762, 602.7819, 9.124408, 5499.96, 595.0093, 1.84856, 1099.987, 595.2307, 1.848479, 1099.904, 601.3552, 9.154433, 5500.093, 593.8894, 9.262613, 5495.022, 99.99417, 99.99989, 99.98235, 99.96244, 100.0, 99.91817
2067.2590800000003, 59.982260294516884, 59.97737760204617, 59.98262758399905, 28.1886472617564, 28.244399152568622, 28.20210461383766, 0.9999864198788969, 0.9999722527517707, 0.9999845178501077, 7906.340316618427, 7904.604929328807, 7905.1657868833145, 194.47956860745285, 62.02925572596223, 40.656112090940496, 7909.897982120111, 7896.769814855852, 7907.740517229156, 282.1889022431116, 281.7595673568193, 282.13560413875246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1123, 9.20476, 5499.823, 597.7623, 9.193851, 5500.318, 598.484, 1.838436, 1100.144, 596.8618, 1.842963, 1099.827, 600.6112, 9.148224, 5500.099, 595.5396, 9.230568, 5497.982, 99.99415, 99.99662, 100.0, 100.0, 100.0, 99.96289
2069.6774800000003, 59.97690292078584, 59.975601674309644, 59.97559765913487, 28.18521506569065, 28.22411701050311, 28.22771734410015, 0.9999870545242833, 0.9999783728955454, 0.9999850284265022, 7902.413133728238, 7908.069521806358, 7908.159065007798, 194.3944200962419, 56.02867726402292, 43.54305407396235, 7904.218714795943, 7910.101839532383, 7905.5117797207795, 282.1624802811932, 281.76716133388027, 282.1653592621478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.11499, 5499.756, 602.7624, 9.124408, 5499.96, 595.0675, 1.848191, 1099.838, 601.3475, 1.829357, 1100.324, 601.6222, 9.142197, 5500.191, 595.5992, 9.230751, 5497.988, 99.99416, 100.0, 99.98465, 100.0, 100.0, 99.96095
