TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2767.13632, 59.98348879886797, 59.98190444713764, 59.984381633468075, 28.128204081237644, 28.141228870251556, 28.129867675875175, 0.9999869135703641, 0.999987037916955, 0.9999902155205781, 7892.962710426511, 7892.185922238301, 7895.664690676437, 177.88662658494468, 43.23834325391772, 42.15614157586151, 7895.457872137237, 7891.040265174897, 7902.787005440259, 282.4941624295689, 282.0443291291666, 282.47604830973853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.835, 9.117667, 5500.148, 594.1436, 1.852136, 1099.446, 588.4869, 9.325976, 5486.281, 605.9302, 9.069346, 5497.526, 594.4119, 1.849754, 1099.41, 607.1104, 9.052575, 5496.318, 99.99831, 99.94879, 99.76626, 99.95347, 99.95713, 99.93165
2769.5844800000004, 59.9840261441701, 59.98045456717397, 59.97993104332626, 28.15590307623857, 28.16437641251918, 28.152189361455395, 0.9999891842317475, 0.9999869467883774, 0.9999864199164228, 7899.939573024412, 7902.138968018231, 7902.254150058325, 183.63259454644412, 43.013379463230194, 40.65390421486563, 7903.027878022106, 7899.82204044712, 7896.809731577756, 282.5458129019453, 282.1065855044153, 282.5561150745162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.4319, 9.080546, 5498.227, 597.4705, 1.841268, 1100.247, 593.3204, 9.263207, 5495.841, 599.9493, 9.167713, 5500.083, 600.6494, 1.831674, 1100.296, 600.8081, 9.154572, 5500.115, 99.96932, 100.0, 99.92298, 100.0, 100.0, 100.0
2772.054, 59.9806518285942, 59.97894311104808, 59.9784229878077, 28.12999542993808, 28.163027861918312, 28.15020679671115, 0.9999854994847555, 0.9999850416747931, 0.9999878019241567, 7896.32377749666, 7905.346541571256, 7903.871084450816, 180.70935565698687, 44.45310888230733, 42.03736654409886, 7906.944184880019, 7900.278403544878, 7899.915098142416, 282.5988200094711, 282.0815779873416, 282.54900556525865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.079654, 5498.233, 597.6262, 1.841084, 1100.271, 593.301, 9.262839, 5496.07, 606.1827, 9.068427, 5497.414, 594.4692, 1.850485, 1099.635, 600.7882, 9.154389, 5500.107, 99.96647, 100.0, 99.92714, 99.95363, 99.96539, 100.0
2774.4411200000004, 59.97704159958378, 59.97452187763583, 59.97509080136809, 28.128226100649933, 28.157013539270622, 28.12198767226172, 0.9999863961233068, 0.9999890567525341, 0.9999866553340289, 7902.425820856877, 7897.863674168752, 7894.930087733019, 178.30885850820005, 34.92589248833656, 44.72541197170045, 7909.51276150345, 7895.326567194123, 7896.70512964776, 282.52085076665776, 282.07817505677724, 282.5733258749755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.7998, 8.970611, 5488.73, 604.0464, 1.821559, 1100.291, 599.6682, 9.171539, 5500.261, 612.2802, 8.962522, 5487.575, 587.9838, 1.866556, 1097.656, 594.7045, 9.235329, 5498.17, 99.79275, 100.0, 100.0, 99.77164, 99.79157, 99.96061
2777.00068, 59.974137254176355, 59.97345049142409, 59.97071079558122, 28.12264319419637, 28.152317838946693, 28.10192961111, 0.9999824129020038, 0.9999842739266792, 0.9999841276088213, 7895.439179548557, 7896.6184390140525, 7895.154132641007, 177.93844528267073, 41.70789703616106, 44.60068228810951, 7899.251354302055, 7892.1329658106815, 7900.69124471753, 282.6228861215136, 282.07727689113165, 282.46900072855794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.079654, 5498.233, 597.5483, 1.8409, 1100.211, 593.301, 9.263023, 5495.957, 606.2021, 9.068059, 5497.245, 594.3929, 1.849572, 1099.286, 594.804, 9.245767, 5496.87, 99.96552, 100.0, 99.92508, 99.95267, 99.95842, 99.94169
2779.37192, 59.974456596473175, 59.96974736530943, 59.97279954486284, 28.105788142760083, 28.144900800838666, 28.102877824021203, 0.9999851137979848, 0.999985423381553, 0.9999829073064843, 7890.500137344636, 7893.858434032514, 7893.467786443663, 174.3040745112512, 45.21832955758964, 45.390938143517815, 7892.552234475825, 7893.842189273591, 7892.662248015116, 282.4987208086354, 282.11515008302086, 282.463533284316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.283, 9.123379, 5500.107, 593.3848, 1.852688, 1099.204, 588.5257, 9.332972, 5486.511, 600.0464, 9.167897, 5500.254, 600.6303, 1.831674, 1100.059, 588.1636, 9.329636, 5487.613, 100.0, 99.9619, 99.76437, 100.0, 100.0, 99.77252
2781.77232, 59.97139064525251, 59.97055972756538, 59.970387510212504, 28.132451084707995, 28.173262982344696, 28.148977967595552, 0.999983169345487, 0.9999879552111779, 0.999983165104967, 7897.462591940509, 7903.62858028094, 7900.75036664564, 174.1182029398974, 42.200140086447846, 44.56937197719344, 7898.874863356694, 7888.966378142759, 7901.258645245641, 282.5589689301183, 282.1270120622501, 282.4315562571425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.0377, 9.081439, 5498.332, 597.5289, 1.840163, 1100.024, 593.3398, 9.262471, 5496.01, 606.2216, 9.068243, 5497.362, 594.183, 1.849937, 1099.512, 594.466, 9.246499, 5497.091, 99.96825, 100.0, 99.92606, 99.95053, 99.95421, 99.94267
2784.1428, 59.97208013373893, 59.96888436493327, 59.97172210990472, 28.136723953700983, 28.16135330420116, 28.137659944376963, 0.9999834420076176, 0.9999863313890138, 0.9999844167815467, 7894.409726679189, 7903.866116849986, 7897.853628238953, 174.76042674646123, 43.681109883473255, 44.51090024852738, 7897.252720404508, 7897.240179060698, 7899.385680671035, 282.6264991982003, 282.17793356245977, 282.45950759949915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.079832, 5498.291, 597.6456, 1.8409, 1100.169, 593.3398, 9.263391, 5495.958, 606.2216, 9.068243, 5497.579, 600.6303, 1.832222, 1100.279, 594.466, 9.246499, 5497.098, 99.96647, 100.0, 99.92389, 99.95457, 100.0, 99.94583
2786.6531200000004, 59.976504077503854, 59.97510562485078, 59.97913960569445, 28.141879158624615, 28.15410329730345, 28.13869985166128, 0.9999845839378971, 0.9999886952353443, 0.9999864103529396, 7901.1849727505305, 7896.987511483326, 7897.08584925705, 176.9307079762807, 38.55988412681586, 44.469431535341755, 7896.0330869097015, 7896.545261625656, 7903.009123918344, 282.51432780627357, 282.1045924594491, 282.4902972679795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.8589, 8.970967, 5488.736, 603.9297, 1.821006, 1100.244, 599.6876, 9.171723, 5500.203, 612.183, 8.963809, 5487.563, 606.6961, 1.812133, 1099.448, 600.5695, 9.166475, 5499.965, 99.79265, 100.0, 100.0, 99.7708, 99.94846, 99.99851
2789.0916800000005, 59.976766462248705, 59.976921028699934, 59.979756587790405, 28.1350323079508, 28.176986025809978, 28.137629604848726, 0.9999822875081447, 0.999985062760972, 0.999983916448894, 7895.776848451075, 7902.489788595255, 7892.932726429488, 175.62641313588347, 38.16144933576021, 45.14336239347722, 7899.126767421395, 7899.43751978715, 7900.377871890722, 282.53322474723393, 282.2004479070653, 282.6248014931064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.079654, 5498.175, 597.5872, 1.841268, 1100.193, 593.301, 9.263023, 5495.898, 606.241, 9.068059, 5497.415, 604.4262, 1.819256, 1100.0, 594.466, 9.246499, 5496.917, 99.96751, 100.0, 99.92401, 99.95149, 99.99857, 99.94254
2791.4856800000002, 59.98341661259528, 59.98203381183237, 59.98310902381109, 28.122605885491495, 28.154468181577194, 28.12200321980741, 0.9999793147241248, 0.9999884413077742, 0.9999820177555329, 7881.641346746057, 7900.013630616922, 7891.882215348838, 167.87870139818847, 37.86636364013384, 44.15233958958561, 7889.554135680408, 7887.852889561937, 7897.080506569888, 282.4716658487622, 282.1588574856306, 282.5951748050306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.3673, 9.10571, 5499.833, 594.7856, 1.850109, 1099.559, 589.011, 9.31935, 5487.408, 600.9009, 9.162932, 5500.17, 612.8381, 1.789853, 1096.871, 588.1835, 9.329819, 5487.56, 99.99512, 99.96969, 99.78861, 100.0, 99.7558, 99.77458
2793.9474, 59.985573241593244, 59.98308991383664, 59.985643935978835, 28.116283433945334, 28.1693286145615, 28.109615392323633, 0.9999845897374355, 0.9999864050702549, 0.9999831905503981, 7895.547685452701, 7899.00561189862, 7899.025615710907, 174.38680970960212, 42.58882778788529, 44.92278936469893, 7894.370030791553, 7890.835672769481, 7899.42915564523, 282.5986642014769, 282.25010414434155, 282.57790091360425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.5645, 9.088934, 5498.436, 597.5677, 1.841268, 1100.234, 593.3204, 9.263207, 5495.953, 606.2021, 9.068427, 5497.474, 606.7914, 1.811768, 1099.425, 594.466, 9.246865, 5496.922, 99.97016, 100.0, 99.92502, 99.95468, 99.94048, 99.94264
2796.4399200000003, 59.98401501323088, 59.98563560518956, 59.98237908329776, 28.153760341251697, 28.160739089190344, 28.14448949792877, 0.999984045569364, 0.9999826772311758, 0.9999833260530616, 7897.785926910152, 7902.267086678719, 7900.088702822395, 174.1039829288518, 40.050781441761046, 49.10281291020783, 7893.953272780883, 7899.695619079679, 7907.365900293336, 282.6127851985626, 282.14495890771826, 282.6193266043548, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5502, 9.079832, 5498.238, 597.5094, 1.8409, 1100.08, 593.301, 9.263023, 5495.848, 606.2216, 9.068427, 5497.416, 606.9059, 1.811403, 1099.524, 594.466, 9.247048, 5496.922, 99.96542, 100.0, 99.92699, 99.95372, 99.95536, 99.94264
2798.8597600000003, 59.98686510589345, 59.98989906244321, 59.98955314979708, 28.140919622396588, 28.15869723297473, 28.151868975011432, 0.9999865877129369, 0.9999920845378492, 0.9999866555939365, 7896.725814854238, 7898.116981294585, 7893.666013571686, 173.16704684308615, 37.45815734237067, 40.22859779048872, 7898.074025381007, 7892.223282131131, 7897.01137882386, 282.5765789001287, 282.1405381226172, 282.5688616916746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.8195, 8.971146, 5488.783, 603.9492, 1.821006, 1100.043, 599.6876, 9.171907, 5500.261, 612.2219, 8.964176, 5487.576, 600.4586, 1.832222, 1100.246, 600.5695, 9.166842, 5499.941, 99.79465, 100.0, 100.0, 99.77271, 100.0, 99.99796
2801.32652, 59.989532411128486, 59.98988162181814, 59.991062969186586, 28.149315209227566, 28.17290374340189, 28.128560457268183, 0.9999857546651968, 0.9999833576068229, 0.9999828104097501, 7898.224336545607, 7886.894838662634, 7902.121738767573, 174.47720390499262, 40.50163669851963, 45.859839974369635, 7898.027497169453, 7895.284216252679, 7902.6974291461165, 282.35507285842107, 282.09462758755296, 282.538536390893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5502, 9.079475, 5498.285, 597.7234, 1.840531, 1100.151, 593.301, 9.263207, 5495.898, 606.2021, 9.068611, 5497.474, 602.7285, 1.826743, 1100.176, 594.4461, 9.246865, 5496.977, 99.96647, 100.0, 99.92401, 99.95051, 100.0, 99.94473
2803.7810000000004, 59.99025243565931, 59.994205691592676, 59.99145748309607, 28.098840749124538, 28.138789393683396, 28.089606010360356, 0.9999826363972557, 0.9999860890261222, 0.9999849223661351, 7891.635305091615, 7889.493523743625, 7894.86691668831, 175.5454066754146, 40.08000335104862, 45.06019112996083, 7890.496955420213, 7892.01177659757, 7889.1475388936215, 282.4605323040535, 282.1515696453521, 282.55284460020863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.7562, 9.114812, 5499.978, 594.1241, 1.851951, 1099.277, 588.6034, 9.324504, 5487.475, 600.2795, 9.166426, 5500.254, 594.2975, 1.849754, 1099.587, 588.1636, 9.329819, 5487.56, 99.99819, 99.96728, 99.77086, 100.0, 99.95208, 99.77229
2806.25912, 59.99751637625584, 59.999336346548034, 59.99666484514921, 28.12438878001208, 28.166759626364, 28.14116959479082, 0.9999819509427393, 0.999986971685105, 0.999983120169718, 7897.050212688629, 7900.140172547854, 7901.229327447071, 175.10848012262204, 38.854339568362775, 41.8819672018584, 7900.3345273037685, 7900.21393434752, 7897.6144963250745, 282.58165026979293, 282.0610657536519, 282.44367249765844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.4714, 9.079654, 5498.233, 597.704, 1.840715, 1099.982, 593.301, 9.263207, 5496.01, 606.2021, 9.068243, 5497.468, 600.4777, 1.832405, 1100.25, 594.4461, 9.246865, 5496.971, 99.96647, 100.0, 99.92512, 99.95256, 100.0, 99.94264
2808.6732, 59.9916954511078, 59.99336831508251, 59.994645591843735, 28.121365507052435, 28.175733867597753, 28.143765183637846, 0.9999835587503815, 0.9999858038131609, 0.9999845239036276, 7897.720973975112, 7901.75741922492, 7898.33009749924, 178.30614480368695, 41.72252782566511, 43.44187723239327, 7901.621276795659, 7900.242151971299, 7898.636568946365, 282.5526974970505, 282.1717031182523, 282.4569839435084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5502, 9.079654, 5498.343, 597.5677, 1.841084, 1099.983, 593.301, 9.263023, 5495.95, 606.2021, 9.068427, 5497.525, 594.3356, 1.849937, 1099.498, 594.4461, 9.247231, 5496.929, 99.96742, 99.99703, 99.92508, 99.9536, 99.94901, 99.94463
2811.1626, 59.994200033212714, 59.994777573581516, 59.996070068151994, 28.14075107489297, 28.163100321083597, 28.15568470833967, 0.9999841545433127, 0.9999831150179306, 0.9999855472595166, 7894.832015834105, 7897.230238628921, 7898.160275383262, 175.9153383669518, 48.41555853684213, 43.03578988572053, 7895.307650160681, 7892.022479863089, 7904.294330247068, 282.4639376456064, 282.0126832414117, 282.4969868193343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.8195, 8.970967, 5488.725, 603.9103, 1.821191, 1099.95, 599.6682, 9.171539, 5500.203, 612.183, 8.963992, 5487.53, 588.1173, 1.866191, 1097.943, 599.5953, 9.181309, 5499.729, 99.79464, 100.0, 100.0, 99.77745, 99.81163, 99.99367
2813.63072, 59.98987966188622, 59.99244297362389, 59.994517056838085, 28.10722861154947, 28.162422557185746, 28.14471802626348, 0.9999828280099325, 0.9999866700650626, 0.999979763230822, 7897.076413923787, 7897.499503861675, 7897.33822285051, 171.25739849502588, 40.07400272276527, 42.59961341965845, 7896.714050446005, 7897.718651887539, 7899.148081269211, 282.4775694069455, 282.13083081247555, 282.4963830414614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5108, 9.08019, 5498.228, 597.6262, 1.840715, 1100.142, 593.301, 9.263207, 5495.897, 606.1633, 9.068427, 5497.408, 594.3356, 1.85012, 1099.498, 594.4461, 9.247048, 5496.977, 99.96837, 100.0, 99.92401, 99.95147, 99.9483, 99.94055
2816.03096, 59.98841673402724, 59.99072281653678, 59.99107650912242, 28.13273516371955, 28.13553772498818, 28.12848812467139, 0.9999837170949769, 0.999978486376345, 0.9999825532985819, 7887.900602792726, 7892.9488060577905, 7891.821427204661, 173.04373037775667, 37.47831718218663, 43.343214072428964, 7891.078055513822, 7890.971833715033, 7890.026588289001, 282.4960876780488, 282.10438816730556, 282.4333652833974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.7507, 9.130875, 5500.214, 593.1514, 1.854899, 1099.137, 588.0016, 9.337389, 5485.708, 599.9299, 9.168081, 5500.143, 600.4205, 1.832222, 1100.127, 588.1636, 9.330002, 5487.56, 100.0, 99.93535, 99.73874, 100.0, 100.0, 99.77023
2818.4874800000002, 59.98845575275821, 59.98992090625201, 59.989295812601135, 28.11156736610155, 28.16880212907113, 28.14341909800873, 0.9999803271284355, 0.9999858520464034, 0.9999845248687409, 7895.832511058881, 7899.9098966591855, 7897.8172425196935, 177.38377759292052, 40.44305688847703, 46.055652730035945, 7895.182726491443, 7899.711643179406, 7900.568108979128, 282.57883092798926, 282.0773855954126, 282.44389648690316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.079832, 5498.343, 597.6845, 1.8409, 1100.255, 593.301, 9.263023, 5495.891, 606.1827, 9.068794, 5497.245, 594.3166, 1.85012, 1099.399, 594.4461, 9.246865, 5496.977, 99.96647, 100.0, 99.92401, 99.9485, 99.94396, 99.94156
2820.9753600000004, 59.98598035691461, 59.98483202331289, 59.98386548035159, 28.142743675663134, 28.177415908248094, 28.16432522265635, 0.9999820027091494, 0.9999850744177143, 0.9999818285312517, 7895.7015406159535, 7904.10551194066, 7898.919988082631, 173.38017620417122, 41.4604848661744, 45.410128653271386, 7897.120904645266, 7901.037750254674, 7900.9491603833785, 282.4355630747017, 281.99550659893856, 282.50778245650145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5108, 9.080011, 5498.181, 597.7818, 1.841268, 1100.293, 593.301, 9.263207, 5495.839, 606.2021, 9.068427, 5497.408, 600.554, 1.83204, 1100.186, 594.4262, 9.247415, 5496.978, 99.96656, 100.0, 99.92389, 99.95147, 100.0, 99.94264
2823.3745200000003, 59.98793155759108, 59.98323055028226, 59.981219332475035, 28.12486633725989, 28.179900159316297, 28.110252142149424, 0.9999851928435745, 0.9999894336338809, 0.9999863714355742, 7900.870142238299, 7893.4991600528765, 7900.361386995091, 176.32976898120842, 36.53940159354147, 42.0549830411378, 7894.565294793026, 7899.72420057525, 7899.5327383565, 282.55873157795554, 282.1223596401575, 282.52026521420595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.8589, 8.970789, 5488.73, 603.8908, 1.821927, 1100.166, 599.6876, 9.172091, 5500.208, 612.2607, 8.964544, 5487.77, 606.4672, 1.815055, 1099.716, 598.979, 9.181675, 5499.426, 99.79475, 100.0, 100.0, 99.77732, 99.97281, 99.99279
2825.7817600000003, 59.98654925073883, 59.98648916969793, 59.98697198938405, 28.129672358751474, 28.163132727423502, 28.13414111647543, 0.9999846454098482, 0.99998856761751, 0.9999847388989965, 7891.059437204654, 7893.115424645795, 7900.3440501686, 176.6317787316359, 41.37580891752532, 44.57779241299477, 7903.025982033523, 7904.407924320424, 7894.22031997151, 282.4546031492232, 282.11574110646114, 282.58326519400765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5699, 9.079832, 5498.233, 597.6845, 1.8409, 1100.37, 593.301, 9.263207, 5495.95, 606.1633, 9.068611, 5497.297, 605.666, 1.815421, 1099.2, 594.4461, 9.247048, 5496.922, 99.96647, 100.0, 99.92295, 99.95256, 99.95842, 99.94362
2828.15844, 59.98117334128971, 59.98062049275396, 59.978308180100555, 28.126621446461108, 28.15947016226685, 28.09449685722277, 0.999983560843938, 0.9999882211005282, 0.9999828505186341, 7888.76866034924, 7889.524232488329, 7891.554636140903, 170.73166576193591, 41.36257000643627, 46.492507950981235, 7893.0349892060785, 7886.130914284158, 7889.200382251114, 282.48348082396626, 282.20332128586494, 282.44487769128483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.4013, 9.114455, 5500.066, 594.3771, 1.851767, 1099.439, 588.584, 9.324688, 5486.541, 600.2989, 9.166059, 5500.084, 613.0098, 1.788757, 1097.246, 588.1437, 9.330185, 5487.5, 99.99821, 99.94759, 99.77099, 100.0, 99.72504, 99.77121
2830.57376, 59.984723021032416, 59.98119665153843, 59.981300861990675, 28.137454256639003, 28.179605744121396, 28.139177531919614, 0.9999850102625244, 0.9999877904015329, 0.9999832953277086, 7891.4816369710725, 7901.07128274254, 7902.052649351138, 173.29085290222065, 41.631028797356976, 47.31638429468535, 7899.161104230538, 7891.671276529052, 7897.430909010357, 282.3998073329687, 282.0820093301094, 282.5442360238597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.3728, 9.082509, 5498.169, 597.6845, 1.841268, 1100.301, 593.301, 9.263023, 5495.892, 606.2021, 9.068794, 5497.579, 606.7343, 1.812316, 1099.141, 594.4461, 9.247048, 5497.036, 99.9653, 100.0, 99.92712, 99.95053, 99.92055, 99.94254
2832.9762400000004, 59.97831761142793, 59.97920370636554, 59.98328731441393, 28.126357045813165, 28.14971968194591, 28.14536528076251, 0.9999861198314003, 0.9999869891078227, 0.9999830948989292, 7896.9193111206105, 7903.081475913151, 7898.937849785697, 172.5632220797479, 41.70685279448253, 46.2488550480885, 7894.004016648197, 7900.022440984728, 7906.249891673248, 282.4392081549007, 282.1445654907468, 282.40681814364734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.080368, 5498.279, 597.5289, 1.841268, 1100.142, 593.301, 9.263391, 5496.062, 606.2021, 9.068611, 5497.468, 606.7151, 1.812316, 1099.24, 594.4461, 9.247048, 5497.036, 99.96636, 100.0, 99.92391, 99.95256, 99.95786, 99.94154
2835.43312, 59.97722816688136, 59.97612448213715, 59.97545374815708, 28.14741235400018, 28.164159244703193, 28.137726088099157, 0.999984483968045, 0.9999892009841477, 0.9999831242307953, 7892.728076573828, 7890.459892706303, 7902.567673150159, 177.45154256201204, 37.17107726418385, 38.90611792134496, 7893.549491770181, 7899.473450248776, 7905.035913979339, 282.51071955800563, 282.0580270878723, 282.4308681718192, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.9181, 8.970789, 5488.73, 603.8908, 1.821559, 1100.017, 599.6487, 9.172276, 5500.373, 612.2219, 8.963257, 5487.459, 600.3633, 1.832405, 1100.183, 600.5695, 9.165377, 5499.924, 99.79265, 100.0, 100.0, 99.77164, 100.0, 100.0
2837.8671200000003, 59.97624357358035, 59.97574487988031, 59.975679604229974, 28.128585053477302, 28.173564982383667, 28.13467353966608, 0.9999823818367202, 0.9999867691351753, 0.9999823478094533, 7896.295767042242, 7896.539015527496, 7898.404062820458, 173.37983009068557, 37.098140395556925, 43.50158386365092, 7897.951348018265, 7902.274492173252, 7890.303022557844, 282.38809923042817, 282.0857206889928, 282.47680071395973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.080011, 5498.181, 597.704, 1.841084, 1100.177, 593.301, 9.263023, 5495.95, 606.2216, 9.068611, 5497.527, 603.4534, 1.8251, 1100.162, 594.4461, 9.246865, 5496.978, 99.96552, 100.0, 99.92495, 99.95051, 100.0, 99.94362
2840.32276, 59.97388726688385, 59.97627946047623, 59.97680094617412, 28.106869007742365, 28.141585137931376, 28.103480483282414, 0.999985132230844, 0.9999850328588828, 0.9999833043906151, 7887.770708940515, 7886.3006704171785, 7894.0695120714045, 175.4336310407756, 39.02854764538097, 45.680135719146165, 7887.097122704784, 7886.538794696344, 7896.091710273041, 282.41849415761806, 281.921212686971, 282.3593228662918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.4462, 9.107674, 5499.606, 594.8051, 1.850478, 1099.444, 589.1081, 9.323584, 5487.431, 600.9979, 9.161094, 5500.236, 594.0876, 1.85012, 1099.703, 588.1636, 9.329636, 5487.326, 99.99143, 99.98548, 99.79204, 100.0, 99.96176, 99.77133
2842.76288, 59.97587701656066, 59.97399789681827, 59.97338810906338, 28.1367853689974, 28.15579041738106, 28.137810854607885, 0.9999825885354144, 0.9999881314348911, 0.9999831331774158, 7896.1991068783045, 7897.294140990234, 7907.99980988965, 170.33803850999516, 37.44856621000372, 43.72490252219859, 7891.211544480566, 7903.823163556528, 7899.0502374919215, 282.50615986611, 282.07356809315024, 282.42393078827445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.1559, 9.082688, 5498.337, 597.5094, 1.8409, 1100.3, 593.2816, 9.263207, 5495.892, 606.2216, 9.068611, 5497.533, 600.6494, 1.83204, 1100.274, 594.4461, 9.247048, 5496.863, 99.96837, 100.0, 99.92391, 99.95374, 100.0, 99.94471
2845.16276, 59.97325000426451, 59.972197046868715, 59.9697679463816, 28.14132802876454, 28.16367406071288, 28.113632752120093, 0.9999847370990474, 0.9999868249151859, 0.9999855527580651, 7894.718533881773, 7895.299358717191, 7908.805918342417, 171.18352584785544, 35.85032179511654, 40.61382725766748, 7899.771169468634, 7902.790462660546, 7905.505296196704, 282.4255117031864, 282.033501524669, 282.4099631618905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.080011, 5498.233, 597.665, 1.840531, 1100.37, 593.2816, 9.263391, 5496.062, 606.2216, 9.068794, 5497.533, 594.4119, 1.85012, 1099.411, 594.4262, 9.247231, 5496.969, 99.96742, 100.0, 99.92699, 99.95374, 99.93961, 99.94256
2847.5898, 59.97288944632048, 59.97148152559426, 59.973720331343884, 28.14063433727621, 28.17095390613488, 28.145046807007198, 0.9999860021371083, 0.9999864336164055, 0.9999861733230657, 7891.222718218041, 7895.123516724266, 7903.300884943477, 178.71453714979816, 44.326304927598244, 40.967523785590856, 7899.399579796738, 7902.325280722089, 7892.628857566121, 282.4000023693944, 282.1416916118031, 282.38597832637413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.8195, 8.970075, 5488.73, 603.7935, 1.821191, 1099.915, 599.6876, 9.172091, 5500.373, 612.319, 8.962706, 5487.472, 587.9265, 1.866921, 1097.559, 600.7087, 9.156771, 5500.064, 99.79285, 100.0, 100.0, 99.77365, 99.7767, 99.99977
2850.0730000000003, 59.97043483377054, 59.97001008151077, 59.96767739984173, 28.13737625120834, 28.175601760927723, 28.137616075699356, 0.9999856038337275, 0.9999909321726121, 0.9999842595003418, 7896.438119565728, 7891.241959861571, 7904.677558885491, 175.6855843551018, 41.534588915939366, 46.42614687607647, 7901.596610368031, 7901.923687529765, 7894.994718707244, 282.32757631388216, 282.09075433998385, 282.4321728202069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5502, 9.079654, 5498.181, 597.665, 1.8409, 1100.255, 593.2816, 9.263391, 5495.897, 606.2021, 9.068611, 5497.468, 594.4692, 1.850485, 1099.643, 594.4262, 9.247048, 5496.803, 99.96742, 100.0, 99.92497, 99.95361, 99.94931, 99.94469
2852.47816, 59.97014624962897, 59.97163276857464, 59.971240405627356, 28.116659309514297, 28.128039990977552, 28.10103463859493, 0.9999836597620466, 0.9999888225015288, 0.9999846111216786, 7882.485171125713, 7896.597773399912, 7895.8790480510825, 171.71324117547056, 41.87309239990009, 48.13032729371821, 7888.840173184777, 7888.530770015594, 7894.495040349022, 282.4323182545527, 282.1011227372913, 282.3915767262102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.5054, 9.106959, 5499.617, 595.4471, 1.849188, 1099.828, 589.7875, 9.317509, 5488.882, 601.0756, 9.150614, 5500.295, 600.4777, 1.832587, 1100.167, 588.1239, 9.330185, 5487.494, 99.98887, 99.98295, 99.8063, 100.0, 100.0, 99.77241
2854.90308, 59.97207709139369, 59.97110633500848, 59.97273045191312, 28.119653639671316, 28.182873241331134, 28.1376222186787, 0.9999825275237912, 0.9999878446965249, 0.9999862569228143, 7895.1897371882205, 7903.2002198352575, 7896.7522688744, 172.389049731034, 42.221476831356995, 41.2770194966746, 7896.371342164321, 7898.36090939673, 7900.108058657015, 282.4240390963761, 282.05167275979903, 282.50240598873546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.4265, 9.088042, 5498.418, 597.5872, 1.841452, 1100.301, 593.301, 9.263207, 5495.892, 606.2021, 9.068978, 5497.473, 594.2593, 1.850485, 1099.379, 594.4461, 9.247048, 5496.856, 99.96984, 100.0, 99.92391, 99.9535, 99.95842, 99.94144
2857.33444, 59.97448085842922, 59.977327316464525, 59.98023020926125, 28.10984521303453, 28.160371673310056, 28.13872460432971, 0.9999841379376787, 0.9999860770568211, 0.9999832179074591, 7891.829953980962, 7905.497076888421, 7894.465344742859, 175.23094149378403, 44.406356795886154, 46.240035925428856, 7896.024614549854, 7902.544209524084, 7896.119891691808, 282.40292389154024, 282.1810013887722, 282.5069842709489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5108, 9.08019, 5498.238, 597.6845, 1.8409, 1100.146, 593.3204, 9.263391, 5496.009, 606.2216, 9.068243, 5497.52, 600.3251, 1.83204, 1099.841, 594.4262, 9.247048, 5496.796, 99.96846, 100.0, 99.92495, 99.95363, 99.98414, 99.94254
2859.73536, 59.97496520817694, 59.97556741262166, 59.97732077396442, 28.117367978012304, 28.150998142597253, 28.13409998869996, 0.9999865602550432, 0.999989946600016, 0.999987088643874, 7895.019465778736, 7899.054916279597, 7897.453415484202, 178.1453813401713, 41.94023833910319, 43.00560278281682, 7896.623159539073, 7895.408657330898, 7898.822730706641, 282.51216652504786, 282.1041519285797, 282.5105648502199, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.6815, 8.97186, 5488.661, 603.9492, 1.821559, 1100.151, 599.6876, 9.171907, 5500.314, 612.1636, 8.964728, 5487.622, 606.6007, 1.812316, 1099.359, 600.7087, 9.155671, 5500.139, 99.79244, 100.0, 100.0, 99.77639, 99.94035, 100.0
2862.1664800000003, 59.97712245980024, 59.97900356064315, 59.97749947135804, 28.142664328249914, 28.138466215444538, 28.1306726422277, 0.9999853839756842, 0.999986122712035, 0.9999838099490055, 7894.660913672778, 7896.099539227316, 7897.361539933122, 176.81573512885376, 42.600088562573546, 41.15206014018577, 7893.9562749172665, 7899.919406050418, 7895.712362135481, 282.5431483102658, 282.1678032670269, 282.5081614553908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.079654, 5498.291, 597.6456, 1.8409, 1100.235, 593.3204, 9.263023, 5495.891, 606.2021, 9.068611, 5497.525, 602.6522, 1.823091, 1099.907, 594.4461, 9.247231, 5497.032, 99.96742, 99.99501, 99.92389, 99.95256, 99.99011, 99.94348
2864.5690000000004, 59.97624113042366, 59.977679440261184, 59.975967482320534, 28.078148113855775, 28.151233140211634, 28.099555930807153, 0.9999829206811929, 0.9999899863653231, 0.9999823149498468, 7888.406008217324, 7892.6940004465505, 7892.940091660229, 172.53550955222636, 39.223357875479905, 46.15962248626806, 7889.206240698629, 7894.0523150075505, 7895.447056630424, 282.6100054721377, 282.24230961780216, 282.63679540244425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.4517, 9.081439, 5498.937, 596.4783, 1.846241, 1099.897, 590.8163, 9.295973, 5490.527, 602.4932, 9.134067, 5500.137, 612.037, 1.793688, 1097.462, 588.1835, 9.329269, 5487.265, 99.97345, 100.0, 99.84561, 99.99934, 99.76698, 99.7735
2867.0843600000003, 59.98350589244727, 59.97877220956721, 59.977230896958474, 28.120283251863388, 28.15073966290495, 28.12232822254643, 0.9999855665429627, 0.9999840332175212, 0.9999844919382568, 7895.65375027634, 7896.739821982972, 7898.643899849076, 174.35285921253535, 38.750439522120814, 45.002075578707036, 7897.367834252508, 7894.636605386275, 7902.4401252405805, 282.5941735799885, 282.28100132179014, 282.7695887114374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.3027, 9.10571, 5498.738, 597.4316, 1.841636, 1100.201, 593.2816, 9.263391, 5495.838, 606.2021, 9.068978, 5497.526, 606.8105, 1.812681, 1099.51, 594.4262, 9.247048, 5496.976, 99.98663, 100.0, 99.92401, 99.94956, 99.95407, 99.94146
2869.4913600000004, 59.98060107294926, 59.980904372989905, 59.98180504632041, 28.10623406951496, 28.131262894532977, 28.13255630353733, 0.9999843328456722, 0.9999855423470444, 0.9999835297558544, 7888.238938408227, 7897.661517616314, 7902.090580136243, 175.27702304428522, 40.577027339246115, 44.457054271817015, 7902.936142887819, 7904.785360310343, 7899.705454970721, 282.7369905895247, 282.3268776324067, 282.61133156847495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5502, 9.079832, 5498.233, 597.6262, 1.841084, 1100.308, 593.2816, 9.262839, 5495.892, 606.1827, 9.068794, 5497.35, 606.7533, 1.812316, 1099.701, 594.4262, 9.247231, 5496.916, 99.96751, 100.0, 99.92282, 99.95254, 99.94804, 99.94252
2871.86236, 59.97688144520622, 59.981002972707174, 59.98181502028624, 28.1183256435392, 28.15653696337993, 28.1051292026135, 0.9999879880156135, 0.999987377810562, 0.9999888585523946, 7892.940388655591, 7897.890850899232, 7900.098108860517, 175.33918190642908, 38.95534365752792, 41.99514237800395, 7903.646108869947, 7893.959700045729, 7892.255962620327, 282.7171451897906, 282.34015199979063, 282.6560413777355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.8195, 8.970967, 5488.788, 604.027, 1.821559, 1100.166, 599.6487, 9.172276, 5500.313, 612.2219, 8.963257, 5487.569, 600.4396, 1.832405, 1100.138, 600.7286, 9.155671, 5500.034, 99.79466, 100.0, 100.0, 99.77354, 100.0, 100.0
2874.3148800000004, 59.98359505571884, 59.98421747104146, 59.98402496666595, 28.116199641967267, 28.126537035625976, 28.116878599575077, 0.9999856955049699, 0.9999861445345807, 0.9999845828090524, 7900.768371793442, 7900.216807519288, 7893.907270291904, 174.36807122740697, 41.04357499919797, 44.36386345009032, 7900.832477845073, 7895.949204576549, 7900.908536715868, 282.68038582120556, 282.3175748303921, 282.71515102863907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.080011, 5498.279, 597.7429, 1.840715, 1100.355, 593.2622, 9.263207, 5495.781, 606.1827, 9.068243, 5497.52, 605.7424, 1.817247, 1099.644, 594.4262, 9.247231, 5496.862, 99.96636, 100.0, 99.92188, 99.95054, 99.97508, 99.94144
2876.7417600000003, 59.98412941585241, 59.98658437191057, 59.9834249455239, 28.104622172521605, 28.121122910077364, 28.09372358588095, 0.999982634153993, 0.9999874710669713, 0.9999838512279123, 7888.896229742269, 7890.382934763869, 7888.495318992889, 169.20093595308603, 38.97098045460643, 46.002288918309205, 7889.133931033312, 7883.4626195381925, 7894.879844110826, 282.67874939097635, 282.2548827041682, 282.6392113403889, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.079654, 5498.617, 596.9063, 1.843663, 1099.965, 591.3016, 9.289898, 5491.596, 603.1923, 9.126896, 5500.054, 595.6518, 1.84665, 1099.441, 588.3426, 9.329636, 5487.439, 99.96711, 99.99538, 99.86046, 99.99958, 99.9478, 99.7746
2879.18028, 59.98728086545776, 59.98358416399574, 59.985584029919835, 28.0970235117536, 28.13622083396158, 28.113557965648823, 0.999983875093435, 0.9999875122876317, 0.9999845040930315, 7891.5220095219, 7898.496793773806, 7893.498404485428, 172.204290686906, 39.06519282821637, 44.817302031853615, 7895.691329705863, 7895.821968130679, 7898.71875567737, 282.6675780858888, 282.3839977776193, 282.66676583347873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9084, 9.116061, 5499.587, 596.4977, 1.842189, 1100.144, 593.2622, 9.262839, 5496.002, 606.2021, 9.068243, 5497.468, 600.3823, 1.832222, 1100.279, 594.466, 9.247231, 5496.983, 99.99109, 100.0, 99.9259, 99.95169, 99.98634, 99.94144
2881.6362000000004, 59.986821160634065, 59.98420633613993, 59.98353602348671, 28.116402765398536, 28.134068713813793, 28.118292178000342, 0.9999842020951358, 0.999986428653442, 0.9999834331195836, 7894.251867554447, 7897.569469555819, 7896.0787033107, 174.2561052958804, 44.52851354439554, 45.42988760394201, 7900.54660670624, 7896.804536992316, 7894.710852335056, 282.5872975728239, 282.3469558115831, 282.6797788230977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5305, 9.08019, 5498.279, 597.665, 1.840347, 1100.259, 593.2816, 9.263023, 5495.892, 606.2216, 9.068427, 5497.409, 594.3547, 1.850485, 1099.595, 594.4262, 9.247231, 5496.915, 99.96636, 100.0, 99.92497, 99.95149, 99.96176, 99.94473
2884.01252, 59.983171470377414, 59.984164150194644, 59.98398303091572, 28.095277610993378, 28.158372514565432, 28.13992240976926, 0.9999871563844276, 0.999989785071156, 0.9999878751180465, 7898.337335704617, 7902.012231186343, 7897.701148244289, 179.7452430737817, 38.06134208985259, 40.14873960661782, 7896.178788756743, 7891.971993144296, 7901.277042706182, 282.5099899954114, 282.1984795116784, 282.5060224292021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 611.8392, 8.970789, 5488.73, 603.9492, 1.821375, 1100.051, 599.6876, 9.172091, 5500.32, 612.2413, 8.962153, 5487.622, 587.8884, 1.867104, 1097.678, 600.7087, 9.155671, 5500.088, 99.7937, 100.0, 100.0, 99.77165, 99.78752, 100.0
2886.4116400000003, 59.98568112172987, 59.98130373860072, 59.98111257303433, 28.114601461038202, 28.14973301719219, 28.114935708389144, 0.9999840435767741, 0.9999853345809412, 0.9999838779063929, 7901.454752862486, 7894.826481231791, 7897.65035864598, 175.0111258488996, 41.980855625426784, 44.39572051247569, 7899.680407968469, 7902.006143089246, 7897.727131063561, 282.7359671146019, 282.21724537818045, 282.5898350268651, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.5502, 9.079475, 5498.181, 597.6845, 1.841084, 1100.313, 593.301, 9.263023, 5495.95, 606.2216, 9.068243, 5497.473, 594.1259, 1.850485, 1099.639, 594.4461, 9.247231, 5496.971, 99.96636, 100.0, 99.92295, 99.95456, 99.9545, 99.94362
