TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3039.2566, 59.98603123136324, 59.98370006373713, 59.98404596245752, 28.14207762261823, 28.152679058476913, 28.13660371294937, 0.9999920522795221, 0.9999865028823895, 0.9999918339914242, 7901.278423467744, 7903.20552660595, 7905.39375539087, 185.95228196443077, 39.52891396630753, 32.69571848088799, 7897.504503635206, 7903.965034870141, 7898.542867471725, 282.54680847600065, 282.173167964162, 282.5836639483687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9588, 9.089827, 5498.68, 594.6494, 1.849373, 1099.787, 592.971, 9.267626, 5495.427, 598.2405, 1.839102, 1100.11, 600.8401, 9.153337, 5500.266, 595.0226, 9.247231, 5496.416, 99.9764, 99.97999, 99.91545, 100.0, 100.0, 99.93342
3041.6571200000003, 59.98065124159849, 59.9812667047197, 59.98218145782137, 28.12367908236898, 28.150902114736056, 28.131032959279928, 0.9999904861370066, 0.9999888646203706, 0.9999946099195327, 7895.290712159077, 7889.916886885557, 7887.4387656116305, 188.26055543063512, 42.45075331915643, 32.64992853554304, 7886.9773171653405, 7889.04686814325, 7893.958473571117, 282.2337548629722, 281.9940042708021, 282.4193981584389, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.5984, 9.111242, 5499.908, 603.7546, 1.820638, 1100.044, 588.9916, 9.31935, 5487.25, 603.5612, 1.821635, 1099.889, 594.8506, 9.241728, 5497.405, 586.8713, 9.345567, 5484.983, 99.99693, 100.0, 99.78373, 99.98852, 99.95161, 99.72557
3044.06424, 59.97190993548139, 59.97876045873511, 59.97631132659671, 28.15187403855519, 28.16674545404726, 28.172692619957548, 0.999990117236862, 0.9999886162416485, 0.9999898080846586, 7901.059852641573, 7903.477488733934, 7902.899362393644, 186.7259924423754, 37.25683952737563, 36.77000009530957, 7902.364475728568, 7903.903805119382, 7892.215616963834, 282.58751035886786, 282.1102207417304, 282.4762168616504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.0913, 9.103569, 5499.0, 600.9919, 1.830585, 1100.498, 592.971, 9.26781, 5495.531, 598.2599, 1.839653, 1100.058, 600.8783, 9.15352, 5500.15, 593.1936, 9.264079, 5495.436, 99.98041, 100.0, 99.91636, 100.0, 100.0, 99.9189
3046.5503200000003, 59.97637359370232, 59.97673787407864, 59.97227526858399, 28.15663151136573, 28.221917605221407, 28.17024731862971, 0.9999865900121129, 0.9999839933809427, 0.9999881589807184, 7901.494574678974, 7902.266393003473, 7902.35682534447, 186.15645711381023, 40.166147945235025, 34.12302142453882, 7904.870916759562, 7898.108668092581, 7904.86093216467, 282.49800560888644, 282.09876350848873, 282.392028295158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.089827, 5498.732, 607.3734, 1.810323, 1099.547, 592.9322, 9.268178, 5495.525, 604.6486, 1.819428, 1100.01, 600.9164, 9.152424, 5500.236, 593.2134, 9.264445, 5495.489, 99.97439, 99.97105, 99.91855, 99.99077, 100.0, 99.91657
3049.00624, 59.97615524472264, 59.97582820125115, 59.976946289058404, 28.126849227451405, 28.18678034494935, 28.133543297976185, 0.9999922680454986, 0.9999818140510524, 0.9999925943653553, 7904.130874984321, 7903.320574060373, 7905.274280443264, 194.57221259856942, 50.50558034664391, 33.62196475778819, 7900.299348706743, 7900.989110038066, 7900.121950490925, 282.5911161839314, 282.08267720804486, 282.47825360888527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2281, 8.981675, 5489.948, 613.5797, 1.788219, 1097.275, 599.2411, 9.178902, 5500.211, 610.5519, 1.799203, 1098.403, 607.2302, 9.05125, 5496.345, 599.1182, 9.180027, 5499.767, 99.81887, 99.7471, 100.0, 99.85338, 99.93253, 99.99436
3051.4683200000004, 59.97344343230283, 59.9723850299362, 59.97173499847577, 28.128759854552513, 28.176580234993054, 28.14903402063675, 0.9999875213496915, 0.9999869805579653, 0.9999872700690637, 7896.721740633119, 7899.588030027952, 7902.094935286047, 185.40586244629185, 40.26754588000222, 37.685121887245714, 7908.246930561918, 7906.772928868191, 7904.944162869019, 282.46163981491094, 282.1279025811617, 282.5744348136871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.08947, 5498.669, 607.5485, 1.810139, 1099.488, 592.9516, 9.26781, 5495.59, 604.6098, 1.819245, 1100.035, 600.8973, 9.15352, 5500.218, 593.1737, 9.264262, 5495.422, 99.9744, 99.95203, 99.91327, 100.0, 100.0, 99.91667
3053.9240400000003, 59.966854482819706, 59.96712351423275, 59.96996569957276, 28.09096030716448, 28.149147361623452, 28.10103559805384, 0.9999884299305659, 0.9999881536208355, 0.9999897189182478, 7885.165575259066, 7891.075201216273, 7894.427337420529, 189.5766361752094, 40.58138789743725, 28.963411509955677, 7889.559154296143, 7891.08240557669, 7890.636719925473, 282.57562105094047, 282.1157300587722, 282.5370803440709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.7167, 9.120344, 5500.013, 604.3383, 1.822664, 1100.168, 588.4286, 9.326529, 5486.154, 598.8231, 1.838182, 1100.115, 594.7935, 9.242458, 5497.407, 586.8515, 9.346116, 5484.801, 99.99504, 100.0, 99.76896, 100.0, 99.95161, 99.72447
3056.3916000000004, 59.9727167009407, 59.96757208507399, 59.96984997979291, 28.116477833473127, 28.163157364867693, 28.133055049040816, 0.9999889944237775, 0.9999852671322927, 0.9999891094374264, 7902.197226119989, 7894.94899189484, 7901.553768988122, 186.70059271321588, 40.53262523561443, 39.92741724477992, 7901.152120169644, 7904.366043686659, 7898.90090641638, 282.48208339809696, 282.183803036701, 282.53833219733644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.6039, 9.092325, 5498.768, 607.2566, 1.810139, 1099.423, 592.9516, 9.26781, 5495.536, 604.571, 1.819612, 1099.957, 600.8592, 9.153703, 5500.159, 593.1737, 9.264445, 5495.375, 99.97619, 99.96091, 99.91723, 99.98939, 100.0, 99.91451
3058.82376, 59.96962546925174, 59.97009753493966, 59.967803282061766, 28.130900419714205, 28.175307716313014, 28.150620309769675, 0.9999854400371356, 0.9999864997365217, 0.9999889911854487, 7897.850328732684, 7900.494115866576, 7901.378232253206, 187.7847234543906, 40.935795856852565, 38.29214767987867, 7904.279635304346, 7900.598855398855, 7897.760510160844, 282.54950429955255, 282.1833030160453, 282.449996295307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.090183, 5498.674, 601.0308, 1.830769, 1100.432, 592.9516, 9.267994, 5495.477, 604.6486, 1.819245, 1100.035, 600.9164, 9.153337, 5500.273, 593.1737, 9.264445, 5495.548, 99.97639, 100.0, 99.91734, 99.98367, 100.0, 99.91657
3061.27952, 59.96521318614458, 59.970154807064944, 59.974389272990145, 28.15492134662008, 28.179366681023275, 28.16062560138804, 0.9999882969433583, 0.9999798129480696, 0.9999886646277397, 7898.097667503406, 7907.996514442978, 7902.779391342809, 188.2445528825042, 46.370714436778485, 39.12169769443517, 7895.634222334287, 7891.377078309275, 7901.6192857998685, 282.38443919220003, 282.04998420458486, 282.34729240445654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2872, 8.981675, 5490.005, 594.6884, 1.849004, 1099.645, 599.2217, 9.178718, 5500.32, 610.8043, 1.798836, 1098.403, 607.2683, 9.050884, 5496.572, 598.5615, 9.19431, 5499.213, 99.81687, 99.99952, 100.0, 99.85338, 99.93627, 99.99088
3063.71828, 59.97402256675438, 59.97055514345267, 59.974022905927, 28.148791918699068, 28.138884146764738, 28.12877845317955, 0.9999883199807325, 0.9999889504373035, 0.999984918393607, 7895.09594241508, 7898.940591992385, 7896.01121948025, 184.37521638781072, 39.32061629579084, 38.11856258753369, 7894.396673354815, 7898.402314809092, 7906.969678208396, 282.4306321713552, 282.0513651482343, 282.50525492447775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9194, 9.089648, 5498.675, 601.2254, 1.832427, 1100.304, 592.9516, 9.267626, 5495.419, 604.5127, 1.819428, 1100.106, 604.5978, 9.086862, 5498.017, 593.1538, 9.264628, 5495.489, 99.97734, 100.0, 99.91543, 100.0, 99.96253, 99.91876
3066.1142400000003, 59.969672509728646, 59.97345106176847, 59.96942570365321, 28.10084088240507, 28.129978055284536, 28.10720902997132, 0.999990002979443, 0.9999881629958093, 0.9999886859538922, 7879.714920699143, 7892.885340180528, 7892.438906844868, 185.70642987978567, 37.24531822166182, 35.18928082157481, 7892.288568469001, 7894.231724167836, 7893.395488305121, 282.4392201585887, 282.03259134792575, 282.32928611089727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.1056, 9.12552, 5500.235, 591.0502, 1.859135, 1098.773, 588.4869, 9.331315, 5486.273, 598.5706, 1.838182, 1100.208, 613.4104, 8.942404, 5484.789, 586.8117, 9.346665, 5484.796, 99.99799, 99.88701, 99.77006, 100.0, 99.72574, 99.72443
3068.53292, 59.96613184836869, 59.96498449825316, 59.96312487508228, 28.12807952641096, 28.186792551985647, 28.15094410972103, 0.9999883526627098, 0.9999876744112429, 0.9999881167946264, 7899.4699479235405, 7902.54193461149, 7898.923311944202, 184.729023609455, 42.67442860154233, 39.331730833716506, 7898.45391278416, 7905.430810290735, 7896.507410246607, 282.40388604960606, 282.1584938514407, 282.45293687503016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9927, 9.095359, 5498.924, 594.7078, 1.849373, 1099.845, 592.9516, 9.26781, 5495.419, 604.5516, 1.819796, 1099.972, 607.192, 9.05125, 5496.162, 593.1737, 9.264628, 5495.548, 99.97903, 99.98104, 99.91531, 99.99603, 99.93064, 99.91876
3070.9379200000003, 59.96713432633263, 59.966720219611425, 59.969309519409975, 28.135473204212055, 28.169135099000794, 28.13028871809215, 0.9999869338459035, 0.9999895509878868, 0.9999849512283091, 7897.902006835277, 7898.487413457408, 7897.064430194141, 181.88521811826422, 44.927541992990996, 38.46027223981082, 7905.158747877379, 7903.497351303631, 7906.702053681064, 282.50723654415947, 282.13486709081116, 282.4753530814937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.08947, 5498.785, 594.9218, 1.84882, 1099.707, 592.971, 9.268178, 5495.479, 604.7457, 1.819061, 1100.005, 607.2493, 9.051066, 5496.22, 593.1737, 9.264628, 5495.548, 99.97449, 99.97195, 99.91839, 99.98852, 99.92987, 99.91656
3073.3665600000004, 59.968037253097535, 59.96835488943621, 59.968843001243705, 28.139941985462354, 28.170220636806704, 28.132765050193637, 0.9999913331109901, 0.9999810368759239, 0.9999923859904453, 7904.988290069059, 7897.428363126678, 7900.385862804846, 194.9895333606397, 48.05270560509416, 30.466514328111316, 7905.124599555621, 7896.227576123363, 7890.929949669446, 282.57912282263953, 282.08445015864163, 282.38383205819196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2281, 8.981675, 5490.005, 601.1086, 1.830032, 1100.133, 599.2217, 9.178534, 5500.033, 610.6878, 1.798652, 1098.354, 600.8783, 9.152789, 5500.273, 599.3965, 9.178927, 5499.795, 99.81677, 100.0, 100.0, 99.849, 100.0, 99.99721
3075.7696, 59.967207164022675, 59.96812315277153, 59.97191320873605, 28.13619116465661, 28.173154892803034, 28.158871849603916, 0.999986532213237, 0.9999849573289599, 0.9999878134360337, 7895.842750006481, 7901.366457936749, 7897.300322219734, 182.60362636205082, 35.18465988064554, 38.9375511363628, 7902.173079360889, 7898.843898545916, 7902.542918131107, 282.4226881783203, 282.046530681043, 282.3472133639387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.089827, 5498.785, 594.8829, 1.849188, 1099.633, 592.9516, 9.267994, 5495.426, 604.6098, 1.819245, 1100.059, 607.2111, 9.050884, 5496.104, 593.1737, 9.264445, 5495.602, 99.97555, 99.98981, 99.9153, 99.99297, 99.92775, 99.91657
3078.1948, 59.969850349704856, 59.97014886516187, 59.97482352850124, 28.10439058824489, 28.130697699922273, 28.10114744289908, 0.9999901833322846, 0.9999880659786102, 0.9999878824244434, 7886.149598821283, 7886.912783015794, 7888.63650861332, 190.05504624792502, 39.31445129690155, 35.33656231709256, 7889.814120306532, 7887.03372472523, 7885.889288923358, 282.5407408225781, 282.123109885118, 282.3844718921288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.7025, 9.101605, 5499.292, 602.5095, 1.824875, 1100.204, 590.1757, 9.312171, 5489.423, 600.1436, 1.835241, 1100.288, 613.0289, 8.948613, 5485.299, 586.8316, 9.346482, 5484.742, 99.98497, 100.0, 99.82242, 100.0, 99.73131, 99.72118
3080.6581600000004, 59.96963359071963, 59.973240309329164, 59.971330672694585, 28.11825049693123, 28.16958194019217, 28.149274962677907, 0.9999868093736901, 0.999986733495805, 0.9999854264653786, 7904.287001148436, 7899.047955425825, 7898.262137559687, 182.3317892998857, 44.57771324697978, 34.84586769320504, 7904.727091265854, 7900.70821900137, 7896.378892570382, 282.5043891538342, 282.0477650136855, 282.5386808211645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.5393, 9.112313, 5499.098, 601.2643, 1.830769, 1100.555, 592.9516, 9.267994, 5495.648, 604.5516, 1.818693, 1100.001, 607.2493, 9.050884, 5496.213, 593.1737, 9.264628, 5495.489, 99.99014, 100.0, 99.91734, 99.9987, 99.92884, 99.91657
3083.03004, 59.9743026652836, 59.970835985032515, 59.97061722686143, 28.127237618364287, 28.154108855148618, 28.151034215735873, 0.9999876405443112, 0.9999859078943704, 0.9999878369676685, 7895.25602805849, 7896.8791863465885, 7896.696424000802, 182.97767006475274, 40.14834453113235, 35.342611910179585, 7905.9125186442725, 7904.585810361755, 7906.176207505888, 282.5300116780319, 282.12461629519487, 282.441228708378, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9194, 9.08947, 5498.779, 607.4901, 1.809955, 1099.534, 592.9516, 9.26781, 5495.531, 604.4933, 1.819796, 1100.049, 607.2493, 9.050884, 5496.211, 593.1538, 9.264445, 5495.489, 99.97555, 99.96006, 99.91842, 99.9969, 99.93078, 99.91645
3085.60496, 59.973183255674186, 59.971692998991735, 59.97538179905473, 28.146952328065375, 28.165977085579968, 28.13516638267458, 0.9999904170369414, 0.9999802942932925, 0.9999917841499009, 7906.290599826517, 7898.807932523234, 7905.840979632594, 194.18675515042423, 47.1271619456611, 34.11964099190004, 7904.2996512498385, 7887.11195546642, 7898.267083104972, 282.5639110224931, 282.09759269751777, 282.43926370044306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2084, 8.98114, 5490.005, 613.5991, 1.787851, 1097.299, 599.2217, 9.178902, 5500.208, 610.649, 1.798284, 1098.49, 600.8401, 9.153885, 5500.165, 599.0585, 9.180943, 5499.742, 99.81688, 99.73922, 100.0, 99.85171, 100.0, 99.99391
3088.0063600000003, 59.973200144805766, 59.977841152520526, 59.97510088627323, 28.13563578738692, 28.16562697216043, 28.14148737524874, 0.9999872304853833, 0.9999842881761867, 0.9999870748217383, 7895.486036647676, 7909.748640423177, 7896.713954741877, 187.93081774134725, 42.14154352309242, 37.8065605785157, 7897.819340405159, 7897.433702745698, 7907.793381829675, 282.5502063194312, 282.22958785709176, 282.45903517460084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9588, 9.089648, 5498.791, 607.3344, 1.810323, 1099.315, 592.9516, 9.26781, 5495.472, 604.668, 1.819245, 1099.947, 604.6169, 9.099463, 5499.34, 593.1737, 9.264628, 5495.482, 99.97661, 99.93635, 99.91842, 99.99378, 99.97872, 99.91645
3090.40736, 59.97427070764038, 59.971195343981925, 59.97549274278015, 28.099880617969283, 28.124929327180602, 28.12195412712843, 0.9999903810624244, 0.9999863720450057, 0.999989342366476, 7879.512896562219, 7896.586890552846, 7887.637179790724, 186.06362233451136, 39.49988672788436, 38.52083817196535, 7886.12477882098, 7895.382771565272, 7889.593589614919, 282.57484124374184, 282.1864051037202, 282.4998498933106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.7617, 9.100356, 5499.361, 605.4473, 1.819164, 1100.158, 589.6322, 9.311435, 5488.563, 600.0659, 1.834689, 1100.226, 595.1559, 9.240815, 5497.479, 586.8316, 9.346299, 5484.862, 99.98697, 100.0, 99.80977, 100.0, 99.95417, 99.72336
3092.84448, 59.97849951274357, 59.977026234776424, 59.98518675655095, 28.14667038478539, 28.1761153043131, 28.15196421900543, 0.9999894497629325, 0.9999846595072494, 0.9999870899097856, 7896.273282521221, 7898.8476975510375, 7901.987364925837, 187.19103424855462, 41.77996025388484, 37.72002120557909, 7898.124149362461, 7900.977086517442, 7905.387955470032, 282.53184050068023, 282.14998889714695, 282.5297118023667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.4802, 9.113384, 5499.191, 607.0621, 1.810323, 1099.497, 592.9322, 9.267994, 5495.471, 604.5127, 1.819428, 1099.855, 600.9164, 9.152972, 5500.29, 593.1737, 9.264628, 5495.488, 99.99098, 99.95643, 99.91625, 99.98546, 100.0, 99.91656
3095.23716, 59.97902024417519, 59.98030882707482, 59.98048990847747, 28.130750759608723, 28.1914836180607, 28.132566608893327, 0.9999873017648472, 0.9999872360990781, 0.9999888186479656, 7895.342549083009, 7900.677684565416, 7899.527974619219, 184.48654093304674, 42.79920140118929, 40.45004421919248, 7908.98610321361, 7900.934911137288, 7903.583447632647, 282.6318749945985, 282.2132168739484, 282.5609865325259, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9588, 9.089827, 5498.727, 601.1281, 1.8304, 1100.353, 592.9516, 9.267994, 5495.478, 604.6292, 1.819245, 1100.04, 600.8973, 9.152607, 5500.173, 593.1538, 9.264628, 5495.435, 99.97649, 100.0, 99.91521, 99.97794, 100.0, 99.91756
3097.70128, 59.98196651864222, 59.98009989639459, 59.97796446786452, 28.129825397142174, 28.18178988818456, 28.160515991969792, 0.9999913670082481, 0.9999803789170485, 0.9999905760584421, 7900.748789941172, 7897.238306675636, 7902.977736066092, 192.9485314229314, 44.81551106143297, 35.64955920007651, 7907.381365476249, 7896.849422933565, 7902.238070962621, 282.535906716708, 282.13198272517144, 282.61697699084874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2675, 8.980962, 5489.947, 594.6884, 1.849373, 1099.748, 599.2411, 9.178534, 5500.267, 610.5325, 1.798468, 1098.35, 607.2493, 9.05198, 5496.196, 599.4164, 9.175815, 5500.034, 99.81793, 99.9757, 99.99931, 99.8486, 99.93037, 99.99922
3100.1327600000004, 59.981093527430815, 59.97930791720417, 59.98306053173474, 28.140306539549822, 28.15500066693278, 28.129658088289684, 0.999986631149011, 0.9999847562262831, 0.9999897803756973, 7897.497641206167, 7901.318953757778, 7901.537605361342, 186.29971475549655, 47.51099155241718, 38.46520555662249, 7902.00511734933, 7898.445724028164, 7903.949940999723, 282.58770387364353, 282.2022900555015, 282.57295923360095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.089827, 5498.675, 601.2059, 1.830585, 1100.455, 592.9516, 9.26781, 5495.537, 604.668, 1.819245, 1100.073, 600.9546, 9.152789, 5500.225, 593.1538, 9.264628, 5495.548, 99.9745, 100.0, 99.9153, 99.9965, 100.0, 99.91766
3102.52856, 59.98101378169741, 59.97845836588335, 59.982655648304736, 28.09158564519116, 28.123485010788773, 28.11877153740214, 0.9999921028990224, 0.9999879972819559, 0.9999926367265406, 7885.994803753871, 7887.442523284077, 7891.992488566037, 188.83261598162744, 33.83561335033869, 35.60106123525475, 7892.132250707315, 7894.714515952313, 7889.137956525157, 282.53409713502094, 282.2322087847049, 282.57260729185845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9588, 9.092147, 5499.105, 593.3265, 1.852872, 1099.075, 590.7192, 9.303151, 5490.446, 600.6484, 1.831747, 1100.266, 595.8235, 9.227666, 5497.677, 586.9509, 9.34575, 5484.981, 99.97798, 99.94252, 99.84064, 100.0, 99.95636, 99.72553
3104.9352000000003, 59.97738580909158, 59.97610068567246, 59.97704427355757, 28.12766463054813, 28.17115008304969, 28.12741627694951, 0.9999901675025955, 0.9999851720554664, 0.9999904962407404, 7895.250979228028, 7898.58857304965, 7902.085071353142, 183.8372493733741, 42.5744205885095, 38.516455814380606, 7904.932053269779, 7896.058369300247, 7898.771380830267, 282.6211134674145, 282.12943037544915, 282.5912234155317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.4156, 9.124092, 5499.773, 593.988, 1.850294, 1099.861, 592.9128, 9.26781, 5495.478, 604.668, 1.819245, 1100.184, 600.8783, 9.152972, 5500.222, 593.1538, 9.264812, 5495.435, 99.99448, 99.98594, 99.91531, 100.0, 100.0, 99.91559
3107.35348, 59.979144737391046, 59.975631426087524, 59.97575549469483, 28.12519550404548, 28.158376306385055, 28.127240796528934, 0.9999903143482841, 0.9999852531066232, 0.9999893513692149, 7903.2609726361525, 7896.847620903614, 7901.874166353249, 187.90421220139797, 41.53568664184968, 41.8065174639346, 7897.5084418644155, 7901.604815817723, 7892.305478098813, 282.527381535263, 282.2772419732695, 282.55418386226455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.08947, 5498.732, 594.7078, 1.849188, 1099.856, 592.9322, 9.267994, 5495.36, 604.6098, 1.819612, 1100.04, 600.8973, 9.153154, 5500.276, 593.1737, 9.264445, 5495.368, 99.9765, 99.98478, 99.91638, 100.0, 100.0, 99.91438
3109.8062000000004, 59.97454090599195, 59.9725788852109, 59.96962677828491, 28.124565071975, 28.137988159193668, 28.152034414568064, 0.9999914160876539, 0.9999823250109671, 0.9999899115850253, 7894.472257404699, 7902.351205852456, 7899.9928209549835, 191.01807340121695, 47.50646132147858, 36.64376644033973, 7897.58812340373, 7898.991878962141, 7897.114726157443, 282.5240187150447, 282.0940150186467, 282.50278555184553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2478, 8.98114, 5489.843, 600.953, 1.830585, 1100.298, 599.2411, 9.178349, 5500.15, 610.6296, 1.798836, 1098.239, 607.2111, 9.05125, 5496.219, 599.4164, 9.175632, 5500.088, 99.81392, 100.0, 100.0, 99.83849, 99.9316, 99.99922
3112.3384800000003, 59.967953820618966, 59.972552023101315, 59.96993649297938, 28.156144755332946, 28.17763472993778, 28.156770511173136, 0.9999875584548829, 0.9999841892654857, 0.9999889446421328, 7898.227623593598, 7907.494685386832, 7902.924931825081, 188.77409873370243, 41.81191233699565, 36.52069451752891, 7902.942590136622, 7903.03623768818, 7908.818770166475, 282.48539176976107, 282.179146338853, 282.5137735201402, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.089292, 5498.785, 594.8635, 1.849004, 1099.869, 592.9516, 9.267994, 5495.544, 604.668, 1.819245, 1100.035, 600.9546, 9.152424, 5500.233, 596.4939, 9.212072, 5499.38, 99.97555, 99.97955, 99.91734, 100.0, 100.0, 99.98732
3114.77032, 59.967177549011524, 59.965035896016495, 59.96454673003077, 28.119900138734025, 28.14304354012977, 28.140054832871932, 0.9999914598185203, 0.9999821348732626, 0.9999911438853492, 7889.919208020647, 7896.7438668406185, 7895.3862750247945, 191.95750671694805, 47.62006432346624, 31.505219623108587, 7892.407172933736, 7906.161241281007, 7894.815861680961, 282.6170772908173, 282.13351802364303, 282.4450698951526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.8011, 9.091611, 5499.21, 602.4316, 1.82469, 1100.13, 590.3116, 9.310514, 5489.735, 600.3183, 1.834137, 1100.259, 595.8425, 9.23625, 5497.457, 605.6989, 9.075648, 5497.668, 99.98348, 99.99967, 99.82704, 100.0, 99.95235, 99.95839
3117.19468, 59.96081340604277, 59.96284284456681, 59.963244624800694, 28.128749037753437, 28.170448496202674, 28.180493071220056, 0.9999886308380341, 0.9999837141499149, 0.9999906631746646, 7902.802966734823, 7902.042000961511, 7903.418812736376, 190.51516742769704, 45.31638246172406, 36.57487601916773, 7906.494256747834, 7902.292994513617, 7896.713326044701, 282.54093066072164, 282.0970923909396, 282.4020180397258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.7507, 9.114812, 5499.726, 601.8091, 1.829295, 1100.398, 592.9128, 9.268546, 5495.478, 604.6292, 1.819061, 1100.03, 600.8973, 9.15352, 5500.233, 599.3965, 9.175082, 5500.087, 99.99532, 100.0, 99.91516, 99.99903, 100.0, 100.0
3119.6093200000005, 59.9632806997923, 59.965630790891616, 59.96478921437267, 28.13219203535557, 28.1879339063485, 28.166148133141775, 0.9999891391892854, 0.9999821048617671, 0.9999897163000406, 7903.738972547379, 7904.879389569363, 7898.03162107851, 196.45675157621736, 51.353592810819464, 29.711128274597883, 7902.745447761703, 7910.300027070758, 7902.99655558245, 282.5382581182775, 282.1521274315332, 282.66664904669904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.089648, 5498.784, 607.315, 1.810691, 1099.596, 592.9516, 9.267994, 5495.472, 604.7069, 1.819428, 1099.995, 600.8401, 9.15425, 5500.227, 599.4164, 9.175448, 5500.034, 99.97545, 99.95632, 99.91627, 99.99816, 100.0, 99.99812
3122.06208, 59.96783328919178, 59.967852114032645, 59.96439011655117, 28.136221632841792, 28.179876000521077, 28.141127820522758, 0.9999900678612355, 0.9999858583727415, 0.9999889638028986, 7900.34015462381, 7900.714280908614, 7899.782662199075, 191.27908489499123, 47.33208850622365, 36.279687083181216, 7899.70687088441, 7901.637664476156, 7897.994121568288, 282.56316770665813, 282.06631532506555, 282.48839921467624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2675, 8.981497, 5490.104, 613.4824, 1.788035, 1097.519, 599.2217, 9.178902, 5500.098, 610.649, 1.798836, 1098.34, 607.2683, 9.050519, 5496.214, 593.1538, 9.265361, 5495.481, 99.81867, 99.74572, 100.0, 99.85431, 99.93332, 99.91437
3124.5132000000003, 59.962802668331854, 59.961598567314084, 59.96655660373374, 28.127896345532204, 28.158034926466005, 28.136498829996203, 0.9999879481026548, 0.9999864434622592, 0.9999919088177759, 7897.50738991978, 7890.172757299398, 7907.8110797261525, 192.4790875003468, 43.99119614341498, 33.57131444409197, 7895.635967064813, 7899.354982328768, 7903.8076047714785, 282.5715768997738, 282.12205614942275, 282.6174494143039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9785, 9.090183, 5498.785, 607.2372, 1.80977, 1099.543, 592.9322, 9.267994, 5495.419, 604.5516, 1.819612, 1100.112, 600.8592, 9.153703, 5500.272, 596.7126, 9.223243, 5497.937, 99.97839, 99.94918, 99.91638, 100.0, 100.0, 99.96108
3126.9510800000003, 59.966132727695545, 59.965284051810215, 59.96647260631846, 28.09181094084725, 28.121491520319555, 28.093260350604, 0.9999906682266931, 0.9999904927585328, 0.999990750683205, 7886.876610217331, 7893.802602005158, 7893.303095666344, 189.48730886469957, 36.57031604662234, 32.515710339184466, 7894.4898678833615, 7886.35875863167, 7886.869796933128, 282.66308850545244, 282.0979018433538, 282.5749959574688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9194, 9.090005, 5499.007, 606.1282, 1.814559, 1100.091, 590.8163, 9.301679, 5490.581, 600.765, 1.833034, 1100.27, 595.9188, 9.235336, 5497.401, 586.8713, 9.34575, 5484.868, 99.97724, 99.97738, 99.82734, 100.0, 99.95789, 99.72347
3129.40612, 59.96575814092226, 59.96573651699621, 59.962358994856324, 28.124478303521254, 28.144034945832754, 28.162360928444627, 0.9999862167237066, 0.9999846634346232, 0.9999899140456278, 7897.351215810164, 7906.857239049729, 7893.0380517057265, 185.7189131801515, 44.457680636959935, 34.04224622795573, 7891.521896272576, 7905.121276299527, 7896.782588014254, 282.72755737496476, 282.2436730089173, 282.5700731825681, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.6719, 9.11624, 5499.604, 606.9648, 1.80977, 1099.625, 592.9322, 9.267994, 5495.359, 604.6486, 1.819061, 1099.986, 600.8592, 9.153885, 5500.168, 593.1339, 9.264812, 5495.422, 99.99805, 99.96451, 99.91636, 99.99736, 100.0, 99.91537
3131.9368400000003, 59.968403362547335, 59.96838411128471, 59.96663112713511, 28.129037953624543, 28.136970812618994, 28.144386660093936, 0.9999882908402408, 0.9999818186448571, 0.9999888887952514, 7899.151719789057, 7904.131152811577, 7902.4038952471365, 184.720371945843, 41.10404126339881, 36.738260084716785, 7902.023530404593, 7899.1321299615975, 7900.8010160478825, 282.6146338304618, 282.243399247859, 282.542585049556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.089648, 5498.785, 600.8558, 1.830953, 1100.447, 592.971, 9.26781, 5495.477, 604.6292, 1.819245, 1100.098, 600.8973, 9.152972, 5500.279, 593.1538, 9.264445, 5495.427, 99.97545, 100.0, 99.91531, 100.0, 100.0, 99.91546
3134.3854, 59.97355199436582, 59.973428570663806, 59.96855962996113, 28.125369975517593, 28.142380000994983, 28.12126214153442, 0.9999909532546654, 0.9999817517896232, 0.9999903131865103, 7894.590590950616, 7890.94370169717, 7904.423172207486, 189.86049126391617, 46.9548683876219, 34.377881798241106, 7903.224614632543, 7899.01628075959, 7908.12372500471, 282.68443225534503, 282.1206903008046, 282.6363587948208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2478, 8.981497, 5490.011, 594.8051, 1.849373, 1099.638, 599.2217, 9.178534, 5500.203, 610.6296, 1.798652, 1098.466, 607.2111, 9.051066, 5496.162, 599.3965, 9.178195, 5499.793, 99.81792, 99.96567, 100.0, 99.84986, 99.92882, 99.99637
3136.8239200000003, 59.974055153701286, 59.97623192856794, 59.97294936919725, 28.11667395424437, 28.165965790066675, 28.112194192715386, 0.9999886606279584, 0.9999852731724717, 0.9999891499083575, 7898.47106460248, 7902.202461087996, 7898.669413057799, 191.30996585376533, 36.273434369857114, 36.354875275355084, 7903.203290128373, 7905.925198353756, 7896.374294669272, 282.76157632827574, 282.27567371142396, 282.62935701227553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.08947, 5498.732, 601.0698, 1.830769, 1100.294, 592.9322, 9.267994, 5495.479, 604.5904, 1.819612, 1100.093, 600.8973, 9.15352, 5500.222, 593.1538, 9.264628, 5495.602, 99.9785, 100.0, 99.91521, 99.99297, 100.0, 99.91973
3139.3395200000004, 59.97783469374564, 59.984598891098486, 59.97845352563738, 28.065814645142616, 28.140498714915587, 28.094927987413516, 0.9999907938964737, 0.9999906714142633, 0.999991121389059, 7887.7944853548, 7893.744831618937, 7891.026820333552, 185.3277511851038, 37.46994442894629, 30.176360427320105, 7889.33134791962, 7889.64075178843, 7892.722847140916, 282.69821382778224, 282.3459488171413, 282.6945893585583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.4659, 9.103033, 5499.763, 592.412, 1.856556, 1098.893, 589.438, 9.321375, 5488.183, 599.2503, 1.837447, 1100.034, 594.8316, 9.242276, 5497.422, 586.8316, 9.346116, 5484.861, 99.99258, 99.90929, 99.78375, 100.0, 99.95172, 99.72445
3141.8018, 59.98017069183352, 59.98381164093222, 59.985870932091544, 28.117680866850115, 28.14557843275394, 28.124315934008138, 0.9999939978998676, 0.9999845558801097, 0.999988463360557, 7899.799240993043, 7897.449325510048, 7900.836279529356, 185.61602355339937, 44.59603942706008, 39.42094593453703, 7893.315511149756, 7896.862553191101, 7902.880409642783, 282.6184547548809, 282.28033843601173, 282.71008128527967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.6237, 9.094646, 5498.872, 594.8051, 1.849188, 1099.761, 592.9322, 9.267994, 5495.361, 604.804, 1.819612, 1100.04, 600.9164, 9.152972, 5500.225, 593.1538, 9.264628, 5495.547, 99.97808, 99.99461, 99.91426, 100.0, 100.0, 99.91764
3144.16708, 59.982544970997914, 59.98252973817224, 59.98179967837821, 28.110262317028777, 28.14870841753922, 28.107895781136374, 0.9999884216314106, 0.9999852095133189, 0.9999905041666719, 7896.021078504503, 7897.744708893281, 7904.984615671938, 183.1263932749871, 44.213973139025256, 36.605235601222375, 7895.707552218067, 7900.510757987357, 7901.572482619031, 282.6248982851958, 282.2731326604308, 282.65351828082254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9391, 9.089648, 5498.842, 594.6105, 1.849188, 1099.853, 592.9516, 9.267994, 5495.477, 604.5321, 1.819061, 1099.928, 600.8592, 9.153337, 5500.275, 593.1538, 9.264445, 5495.482, 99.97554, 99.98521, 99.91734, 99.99736, 100.0, 99.91643
3146.6345600000004, 59.98740393655284, 59.985870232640366, 59.98677961413287, 28.112278655064614, 28.172252251634884, 28.125192809437433, 0.9999921578808374, 0.9999809747394534, 0.999989651954122, 7899.47608521021, 7898.013452513428, 7902.412355665116, 188.34462468001544, 48.16199388930727, 29.728947631735537, 7891.484227980952, 7898.261385779727, 7900.229022251349, 282.58769884626014, 282.2321371817527, 282.65859175893434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2281, 8.982032, 5489.896, 601.2059, 1.830953, 1100.273, 599.2605, 9.178165, 5500.208, 610.6101, 1.798836, 1098.388, 607.2302, 9.05125, 5496.213, 599.2375, 9.18314, 5499.558, 99.81488, 100.0, 100.0, 99.85384, 99.92974, 99.99606
3149.0288400000004, 59.990319836901904, 59.989708320645164, 59.98940079316573, 28.116514763756115, 28.153911515991556, 28.102987105475226, 0.9999896138947453, 0.9999847135902953, 0.9999888957436598, 7892.993815560978, 7900.847520136826, 7905.68537316597, 188.0031741589264, 46.68899313587326, 34.17321725318425, 7903.775492350198, 7902.56142227884, 7895.520218534124, 282.6069336439466, 282.34311366365773, 282.62556749638674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9194, 9.089827, 5498.732, 594.7856, 1.849373, 1099.754, 592.971, 9.267994, 5495.589, 604.6292, 1.819428, 1100.03, 600.9546, 9.152242, 5500.123, 593.1538, 9.264995, 5495.427, 99.97439, 99.97623, 99.91734, 99.99557, 100.0, 99.91744
3151.46232, 59.985709158255105, 59.990745932733184, 59.99175863862368, 28.085151715255577, 28.138757921949036, 28.09948973800259, 0.9999906404282257, 0.9999860014143934, 0.9999924175426975, 7890.236435806238, 7895.333964576907, 7890.103840732852, 178.66376182705312, 38.99503608905661, 35.33190564683582, 7889.647677602961, 7886.6698426068015, 7892.958615251046, 282.57792665571105, 282.2029894858093, 282.660454755162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.4659, 9.102498, 5499.675, 603.4239, 1.822112, 1100.127, 589.4575, 9.313643, 5488.249, 599.794, 1.83616, 1100.297, 595.0032, 9.241911, 5497.306, 586.8316, 9.346116, 5484.742, 99.99268, 100.0, 99.79918, 100.0, 99.95177, 99.71909
3153.8912800000003, 59.9883304986262, 59.99065487724268, 59.992150878667886, 28.07576053881978, 28.17406190613223, 28.111123181775902, 0.999991139036722, 0.9999843196605975, 0.9999891776093426, 7897.282833753688, 7891.987696018173, 7901.963951388132, 182.5457057960266, 42.148614891652414, 33.259324505514996, 7900.03783533526, 7900.277302405351, 7900.786505481992, 282.5977503463775, 282.2860641068986, 282.73427775102783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.6379, 9.110886, 5498.994, 601.0892, 1.830953, 1100.286, 592.9128, 9.268178, 5495.478, 604.6292, 1.819245, 1099.99, 600.9164, 9.152972, 5500.224, 593.1538, 9.264812, 5495.482, 99.98822, 100.0, 99.91638, 100.0, 100.0, 99.91645
3156.32364, 59.98948202557186, 59.988949312631576, 59.98952904153212, 28.110014518359176, 28.174246684424617, 28.12797179465792, 0.9999916904759768, 0.9999822727846952, 0.9999887997877656, 7900.9299718990615, 7898.009706154015, 7900.13576454323, 188.12622517969749, 40.883948657738074, 35.08261515016096, 7892.534501380406, 7902.6892439305375, 7899.226244441671, 282.5516553340547, 282.21824669542275, 282.6699011465278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 604.9194, 9.089827, 5498.732, 601.0698, 1.8304, 1100.291, 592.971, 9.267994, 5495.472, 604.6292, 1.819612, 1100.054, 600.8783, 9.153337, 5500.176, 593.1538, 9.264628, 5495.547, 99.97545, 100.0, 99.91734, 100.0, 100.0, 99.91547
3158.8134800000003, 59.98186749666168, 59.98684748081125, 59.986851078177885, 28.123318194729663, 28.154872881448235, 28.13522525121942, 0.9999894848434868, 0.9999811377477611, 0.9999888040774302, 7898.034525442923, 7904.874958953411, 7903.349891645254, 192.20198676504378, 47.04817979783593, 31.5721946743829, 7903.0672282198475, 7899.9876816420665, 7904.713272098327, 282.6354453399739, 282.27679079398416, 282.5909102060015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.2281, 8.982568, 5489.947, 594.7078, 1.849188, 1099.737, 599.2411, 9.178902, 5500.203, 610.5325, 1.799019, 1098.428, 607.2683, 9.051797, 5496.255, 599.2772, 9.177463, 5499.619, 99.82077, 99.97549, 100.0, 99.85033, 99.93048, 99.99628
