TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3175.2745200000004, 59.971372259653585, 59.966471248907624, 59.96984445596508, 23.04747010670945, 23.064034533645234, 23.04737387497084, 0.9999985792232642, 0.99999352469299, 0.9999995964895727, 6456.414569866069, 6455.233340539614, 6463.5189127539315, 147.40651940681687, 27.718004520926797, 13.272741957816379, 6463.104150509981, 6459.687127834154, 6459.3443327473005, 282.5365677244402, 282.0420610252558, 282.36188482195325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9785, 9.089112, 5498.785, 601.1086, 1.830032, 1100.39, 592.9904, 9.267441, 5495.479, 604.6486, 1.819428, 1100.0, 600.7829, 9.160825, 5500.115, 600.311, 1.832516, 1100.101, 99.97565, 100.0, 99.91545, 99.99856, 100.0, 99.99922
3177.6735200000003, 59.966597992234796, 59.96563016971625, 59.96727771944503, 23.057034796916568, 23.058099970748145, 23.066399203225917, 0.9999969506071321, 0.9999923041149839, 0.9999986889992591, 6463.35637336946, 6466.959425862187, 6460.905216010899, 146.60263836635545, 27.491590922344585, 14.371559615363594, 6463.128937679819, 6459.588253081273, 6464.1633574406005, 282.5306267129685, 282.0390238855523, 282.40482678381386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.6895, 9.187092, 5500.271, 606.8091, 1.811981, 1099.738, 588.0016, 9.323952, 5489.569, 601.5611, 1.827702, 1100.183, 598.4558, 9.180731, 5500.133, 599.3568, 1.83746, 1099.766, 100.0, 99.97477, 99.79093, 100.0, 100.0, 100.0
3180.0560400000004, 59.968018928843556, 59.96512293707755, 59.9641519044029, 23.052351669624382, 23.046523204640085, 23.04796380667523, 0.9999989916586779, 0.9999897662530455, 0.9999966790786379, 6461.108488005658, 6461.018191656779, 6463.810586691707, 150.2688333515357, 25.91975675117692, 15.212237608848568, 6463.267171173549, 6463.522270291248, 6468.193003583701, 282.3719111871416, 281.95904681930665, 282.492595536537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.785, 601.1281, 1.830585, 1100.352, 592.9904, 9.267257, 5495.486, 598.2211, 1.83855, 1099.936, 594.6409, 9.244468, 5497.323, 598.6808, 1.837277, 1100.053, 99.97545, 100.0, 99.9176, 99.99279, 99.94896, 99.99147
3182.4466800000005, 59.968777479054815, 59.96545132243926, 59.96311705847594, 23.01103555459691, 23.05942569050482, 23.05979178827178, 0.9999974403344891, 0.9999924991399957, 0.9999956972196012, 6456.204610785573, 6460.9829343499005, 6459.987758100778, 153.05385087101558, 24.211548590651716, 15.77874083909046, 6460.954119704443, 6458.573413287847, 6458.4481369089535, 282.5360894950604, 282.0401709109937, 282.464157462808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.2227, 8.991491, 5490.462, 594.8635, 1.849004, 1099.84, 599.2993, 9.178165, 5500.277, 592.0848, 1.856753, 1099.118, 588.3462, 9.327745, 5487.967, 592.4381, 1.85504, 1098.971, 99.82519, 99.99952, 100.0, 99.91845, 99.77783, 99.90505
3184.9146, 59.96758480611449, 59.97140378072423, 59.97109073161702, 23.056811347823775, 23.061565765012478, 23.045873085364295, 0.999997932981969, 0.9999936540760531, 0.9999978185221637, 6458.877022219723, 6460.829845099654, 6458.439350290642, 148.88387835842954, 25.58493720669867, 11.473738000276171, 6460.953454936613, 6462.324887239159, 6464.042708589556, 282.38069965745177, 282.096581031866, 282.3930013783846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089827, 5498.842, 601.0503, 1.830769, 1100.386, 592.9904, 9.267441, 5495.486, 598.1628, 1.838918, 1100.203, 594.6218, 9.244285, 5497.099, 598.7206, 1.837094, 1099.959, 99.97745, 100.0, 99.91857, 100.0, 99.94806, 100.0
3187.39496, 59.97535181170609, 59.97335553359242, 59.97022286705667, 23.012716739506157, 23.08068113103417, 23.04704653142685, 0.9999961525991931, 0.9999908298544868, 0.9999971372584373, 6461.904530790862, 6459.485338380778, 6455.768813934128, 152.92376482681084, 29.46496222902806, 12.666079527835223, 6465.649337858486, 6449.460911239054, 6459.128553645049, 282.3903536827191, 282.1035344964695, 282.45002919023216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9785, 9.089827, 5498.669, 601.1476, 1.830585, 1100.357, 592.9904, 9.267441, 5495.539, 598.3571, 1.838182, 1099.985, 594.6409, 9.244468, 5497.216, 591.7224, 1.857787, 1098.438, 99.97754, 100.0, 99.91642, 100.0, 99.94797, 99.86604
3189.8256400000005, 59.971823440899016, 59.976021237602154, 59.97370903266561, 23.066167279256426, 23.06264707835331, 23.066064872848045, 0.9999971160691897, 0.9999889283367719, 0.9999982327684608, 6455.616660404879, 6465.418690110122, 6460.210759377846, 150.89038571822675, 32.70743928391744, 6.001799986720698, 6463.8342390452135, 6463.196967559276, 6460.1970923927465, 282.4038947780626, 282.0592920094291, 282.4270686863146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.6697, 9.187092, 5500.097, 607.2955, 1.810139, 1099.638, 587.5745, 9.337757, 5488.563, 601.8329, 1.82807, 1100.261, 597.4448, 9.210864, 5498.593, 591.0862, 1.856688, 1099.179, 100.0, 99.96567, 99.7696, 100.0, 99.97301, 99.92397
3192.2638800000004, 59.97997692479306, 59.9825449974998, 59.9816418209565, 23.036362890404206, 23.076847206174975, 23.049099954195462, 0.9999975212684563, 0.9999883553512429, 0.9999975859212431, 6459.960999418547, 6459.378660736645, 6464.041789878329, 150.67947566659132, 29.68876225099014, 15.185608423676513, 6460.292561616868, 6461.180396139968, 6460.122020260826, 282.54596175856426, 282.0906698712304, 282.4563740881422, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089648, 5498.732, 601.2059, 1.8304, 1100.398, 592.971, 9.267073, 5495.539, 604.6292, 1.820164, 1100.016, 594.6599, 9.24465, 5497.324, 592.299, 1.855223, 1099.12, 99.9765, 100.0, 99.91664, 100.0, 99.94995, 99.91471
3194.6887600000005, 59.98198603813998, 59.98251161732274, 59.981977666436954, 23.031203923137255, 23.04573988523522, 23.046125805727854, 0.9999975542396456, 0.9999910617828289, 0.9999975772407956, 6453.83649510634, 6457.918687338945, 6448.074364836117, 150.95156244077657, 31.275027815478325, 19.216059386408233, 6456.613783831096, 6462.025894032017, 6460.883873654, 282.34165277425217, 282.0086910609173, 282.41304559162336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.5972, 8.992919, 5490.15, 594.6494, 1.849373, 1099.953, 599.2799, 9.177981, 5500.166, 610.7072, 1.799203, 1098.49, 588.2889, 9.327928, 5488.083, 598.6609, 1.837094, 1099.956, 99.82415, 99.99429, 100.0, 99.8561, 99.78193, 99.99456
3197.1444400000005, 59.98095329781557, 59.9803806885057, 59.982096922596035, 23.034700148640336, 23.08960625499415, 23.07104781554506, 0.9999970812491877, 0.9999892490841173, 0.9999985267596496, 6469.888513233533, 6461.6264701205255, 6463.556014594705, 149.82406291973888, 25.330744498484364, 11.815463982290112, 6460.785227775304, 6463.0261275225175, 6467.027217164545, 282.38813882886956, 282.0943977460083, 282.33592174847394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9785, 9.08947, 5498.732, 600.8558, 1.829664, 1100.372, 593.0293, 9.266889, 5495.606, 604.804, 1.819245, 1100.055, 594.6599, 9.244102, 5497.221, 592.299, 1.85449, 1099.015, 99.9765, 100.0, 99.91747, 100.0, 99.94806, 99.90905
3199.5514000000003, 59.983068669624444, 59.9841955251369, 59.98143171762712, 23.043756408351996, 23.063929994786363, 23.040207850149596, 0.9999989017824831, 0.9999905306297759, 0.9999991720859953, 6453.892816704407, 6460.0760600353715, 6461.784935379348, 146.54141678774954, 27.920172553805514, 10.526872132325025, 6459.401237347448, 6460.467627764763, 6463.816677720467, 282.33940833552987, 282.0644808024939, 282.4887958653112, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089827, 5498.791, 601.1086, 1.8304, 1100.068, 592.971, 9.267441, 5495.598, 604.7457, 1.818877, 1100.021, 594.6218, 9.24465, 5497.271, 598.7603, 1.835629, 1100.032, 99.97661, 100.0, 99.91653, 100.0, 99.94913, 100.0
3201.9768400000003, 59.98124590666826, 59.98424554299742, 59.98707062937658, 23.056583223307797, 23.066926025918544, 23.0602311503823, 0.99999888299121, 0.9999909883468897, 0.9999984987809573, 6462.350050139354, 6461.274437408727, 6459.701605485045, 149.01170914101067, 29.817086103323618, 7.945403116933903, 6460.033653856576, 6459.090690553989, 6464.145618075223, 282.4653448721935, 282.03065637647546, 282.41483782473165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.65, 9.186913, 5500.144, 607.315, 1.810139, 1099.464, 587.5551, 9.337941, 5487.399, 600.4154, 1.831747, 1100.285, 598.0934, 9.204473, 5498.916, 600.4503, 1.833615, 1099.975, 100.0, 99.95331, 99.7695, 100.0, 99.97888, 99.98663
3204.3845600000004, 59.98101136067801, 59.98606560769055, 59.98792391746063, 23.052401156539354, 23.08943850697787, 23.056306274297043, 0.9999981960527654, 0.9999906746662246, 0.999999292899968, 6460.102068106145, 6462.8763077444455, 6461.090599688558, 148.95688267700962, 28.887592543386745, 15.817509977432263, 6463.999448071362, 6465.229389730828, 6463.57898546589, 282.3909684392677, 282.00670708570885, 282.4765147304529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.836, 601.0114, 1.8304, 1100.191, 592.9322, 9.26781, 5495.427, 598.3959, 1.838918, 1100.087, 600.802, 9.154615, 5500.14, 598.7007, 1.837094, 1099.956, 99.97449, 100.0, 99.91842, 100.0, 100.0, 99.99456
3206.9219200000002, 59.985981651950475, 59.98372996660482, 59.98740995048524, 23.04262033322953, 23.030604721266315, 23.0518968657146, 0.9999968387997662, 0.9999904599359489, 0.999995219827694, 6464.19544775981, 6459.104773281222, 6468.684260371851, 146.74302947580645, 26.581822391423657, 18.912860009119868, 6466.851645101581, 6467.166409702511, 6463.278761697943, 282.38861663759354, 282.11916153697183, 282.4361276979445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.0704, 8.984709, 5490.052, 594.7467, 1.849373, 1099.81, 599.2411, 9.178349, 5500.27, 591.8518, 1.856936, 1099.03, 607.1157, 9.053076, 5496.353, 592.3586, 1.855223, 1098.803, 99.82046, 99.98135, 100.0, 99.89597, 99.93228, 99.89054
3209.3260400000004, 59.980552106247366, 59.98272515402632, 59.98682499293782, 23.032667515892417, 23.07345376955249, 23.049253702457207, 0.9999987284605286, 0.9999917026846924, 0.9999989099685007, 6467.781397532832, 6460.654829891599, 6466.885807287682, 148.03612834545402, 25.556704445432445, 14.263690112607947, 6465.094972518211, 6458.585515237783, 6465.6402234567395, 282.4629364364979, 282.0914394484343, 282.43441218806845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9391, 9.08947, 5498.837, 601.1086, 1.830585, 1100.488, 592.9516, 9.267626, 5495.486, 598.3571, 1.839102, 1100.043, 600.7829, 9.155346, 5500.248, 598.6013, 1.836911, 1100.035, 99.97439, 100.0, 99.91531, 100.0, 100.0, 99.98889
3211.75752, 59.97842385379848, 59.97951917947925, 59.976127794390344, 23.019371098832412, 23.052878443687852, 23.043753850663425, 0.99999789820487, 0.9999915583648364, 0.9999980478802495, 6454.41886736861, 6457.863202838118, 6458.449944106308, 148.25107825269083, 29.521454883969227, 11.224202806250105, 6450.37057713333, 6458.762713717958, 6462.965078260073, 282.39243439568713, 282.1885303624248, 282.4730189792454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089827, 5498.727, 600.9919, 1.830953, 1100.488, 592.9516, 9.267441, 5495.53, 598.3571, 1.838366, 1100.033, 600.802, 9.154799, 5500.248, 592.458, 1.856505, 1098.617, 99.9764, 100.0, 99.91758, 100.0, 100.0, 99.87288
3214.19516, 59.983487739222184, 59.98140871820055, 59.976804718712536, 23.044400797393315, 23.084890684971963, 23.05884435257562, 0.9999994645189497, 0.9999924528162802, 0.9999985840095523, 6458.832281680862, 6467.781028621352, 6464.725411081141, 142.76714392051645, 27.852687303744915, 10.53049562140859, 6469.669266372366, 6464.201295920991, 6463.499335164462, 282.4695624362924, 282.1520681283629, 282.4797602298241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.6697, 9.187092, 5500.092, 607.3344, 1.809955, 1099.591, 587.1475, 9.338677, 5487.83, 602.6097, 1.82568, 1100.266, 597.2922, 9.197351, 5499.994, 590.4698, 1.858519, 1098.845, 100.0, 99.97702, 99.75335, 100.0, 99.99474, 99.89363
3216.59004, 59.97979264470953, 59.98160597081963, 59.98373084677748, 23.05261157458101, 23.074204249205522, 23.054775259522458, 0.9999977908994833, 0.9999897817909132, 0.9999979707160221, 6462.457266016001, 6458.776753000922, 6469.298210859389, 143.6898765853016, 26.67122148155886, 10.946812398889051, 6453.354172402937, 6468.04548582871, 6462.890574050122, 282.4101441665635, 282.14082586316476, 282.55413749663023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9391, 9.089648, 5498.732, 601.0892, 1.831137, 1100.388, 592.9904, 9.267626, 5495.59, 604.4156, 1.819428, 1100.014, 600.7639, 9.155164, 5500.148, 592.5176, 1.855223, 1098.984, 99.97565, 100.0, 99.91747, 99.99989, 100.0, 99.90621
3219.02156, 59.9828958502783, 59.98547945123469, 59.98725856655163, 23.038548066031584, 23.091731091221472, 23.062959136065768, 0.9999969093974942, 0.9999908821863165, 0.9999972243216468, 6459.334280447138, 6464.195399550514, 6464.8281715006315, 147.57721498169394, 27.283535676108386, 15.166193497606628, 6465.6265911329065, 6464.900589330848, 6467.329847311289, 282.4600885932668, 282.2080231107318, 282.53894107203683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.0058, 9.003805, 5490.573, 594.8829, 1.84882, 1099.849, 599.2411, 9.178165, 5500.15, 610.6878, 1.798652, 1098.413, 607.173, 9.052162, 5496.442, 598.7802, 1.837643, 1100.141, 99.84552, 99.99192, 100.0, 99.85118, 99.93391, 99.99563
3221.4769600000004, 59.986542105729654, 59.98698181391185, 59.98429147366974, 23.06165843926531, 23.097760175227293, 23.058863829534015, 0.9999986174889665, 0.9999914115078853, 0.9999989395379169, 6456.52921921232, 6460.418238378246, 6467.2333589485, 141.47890771942184, 30.503074823682255, 5.668007791671926, 6462.967638466362, 6464.93718458127, 6464.859893017639, 282.3326779301964, 281.98332109104797, 282.5823097341006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9391, 9.089292, 5498.785, 601.2059, 1.8304, 1100.229, 592.9516, 9.268178, 5495.596, 604.7457, 1.819428, 1100.145, 600.821, 9.154981, 5500.255, 592.5773, 1.855223, 1099.061, 99.9766, 100.0, 99.9183, 100.0, 100.0, 99.90588
3223.9143200000003, 59.98465951557795, 59.98276215866079, 59.97908109340047, 23.055935140599033, 23.063130233699624, 23.038227799018316, 0.9999984254587095, 0.9999913770874088, 0.9999989548406429, 6463.19984159478, 6458.112634097879, 6461.157991519494, 145.09335672682437, 26.277358571638842, 12.885983549901766, 6459.1961758034095, 6458.861453189687, 6458.002937923947, 282.3697643180922, 282.0830214156864, 282.4980393780552, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.727, 601.0114, 1.831137, 1100.444, 592.971, 9.267441, 5495.485, 604.4933, 1.819612, 1100.064, 600.802, 9.154799, 5500.248, 598.7802, 1.836545, 1100.032, 99.97651, 100.0, 99.91438, 100.0, 100.0, 100.0
3226.3944400000005, 59.98229007070856, 59.98491446491904, 59.986338738286314, 23.058011136044694, 23.08431922679577, 23.077009142273305, 0.9999983754321893, 0.9999907892984049, 0.9999980515089607, 6464.125724697101, 6457.298257159648, 6462.955278895233, 140.9529700131311, 23.496488015581605, 14.954721255891855, 6467.811433030503, 6465.739978228399, 6464.909933353962, 282.38893213262276, 281.91479520529407, 282.33678856138226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.6697, 9.187092, 5500.207, 607.315, 1.80977, 1099.418, 587.1086, 9.338861, 5487.535, 600.396, 1.831563, 1100.261, 597.2541, 9.198446, 5500.1, 600.4701, 1.833431, 1099.921, 100.0, 99.96392, 99.75227, 100.0, 99.99551, 99.99138
3228.79552, 59.98022732748337, 59.982617168210616, 59.983047553047726, 23.05406514486011, 23.108654868070143, 23.077008412817605, 0.999998647763554, 0.999993099475075, 0.999998550513754, 6462.836223735935, 6463.34782104172, 6465.623314515427, 144.4394891934603, 28.89321854555851, 12.074581098943781, 6463.270077527592, 6468.793329971515, 6464.8812439282765, 282.3293660304601, 281.9745949001245, 282.3760840938473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089827, 5498.675, 600.9336, 1.831137, 1100.401, 592.9904, 9.26781, 5495.368, 604.571, 1.819428, 1099.957, 600.802, 9.154615, 5500.192, 598.6609, 1.837094, 1099.834, 99.97649, 100.0, 99.91736, 99.99245, 100.0, 99.98347
3231.1960000000004, 59.98148125660283, 59.98358870950301, 59.981096069281776, 23.05330082953623, 23.067387316340678, 23.05452069251595, 0.9999976781698486, 0.9999876850293267, 0.9999978193575877, 6460.287667881771, 6458.969306257173, 6467.928682386339, 144.54281393249505, 33.62230765714639, 19.72468738570842, 6461.936060636837, 6463.035458745757, 6466.570629491929, 282.39838135692065, 281.9665847635152, 282.4129502433548, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 609.9269, 9.005054, 5491.622, 594.7467, 1.849188, 1099.708, 599.2411, 9.178349, 5500.269, 610.4937, 1.797916, 1098.408, 607.1157, 9.053441, 5496.42, 592.4182, 1.855223, 1098.79, 99.84627, 99.98072, 100.0, 99.83056, 99.93208, 99.88862
3233.5733200000004, 59.975612012074194, 59.97772186526437, 59.98098306375805, 23.055751066000504, 23.10077254849509, 23.056658827812058, 0.9999989485356701, 0.9999906119634916, 0.9999980566235798, 6464.659204278484, 6467.409353318396, 6464.267100615957, 146.2981483790669, 25.602614063277997, 12.809349347901389, 6458.354243206982, 6466.915972855338, 6465.664776058747, 282.4280649132082, 282.06278020281474, 282.4126833516094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9785, 9.089292, 5498.785, 601.0892, 1.830585, 1100.386, 592.9904, 9.267626, 5495.485, 604.6098, 1.819428, 1100.083, 600.802, 9.154799, 5500.306, 598.8597, 1.837643, 1100.074, 99.9765, 100.0, 99.91651, 99.98679, 100.0, 99.99648
3236.06172, 59.97728508193046, 59.9792963286535, 59.97441668807407, 23.05874534934659, 23.094588449407055, 23.04347822668376, 0.9999987356291732, 0.9999894137501809, 0.9999986656741887, 6458.618335644838, 6465.157382053402, 6457.00715033639, 144.21517302454868, 28.693273666647656, 10.052467639989544, 6456.256944688833, 6457.633395811162, 6458.356649478767, 282.4342740767989, 282.0555455328673, 282.3929964615127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.784, 600.8947, 1.8304, 1100.55, 592.971, 9.267626, 5495.531, 604.5321, 1.819061, 1100.049, 600.7829, 9.154799, 5500.255, 592.3983, 1.85504, 1098.895, 99.97565, 100.0, 99.91747, 100.0, 100.0, 99.90972
3238.4617200000002, 59.970441707486096, 59.96874448916747, 59.97481912605784, 23.052252375503755, 23.093975572111905, 23.060379538272624, 0.9999984305865791, 0.9999882009599956, 0.9999987403938579, 6458.0873913055675, 6467.843865635072, 6466.334187428621, 140.11047352107653, 28.828035141329337, 10.682046031890195, 6462.8825573823515, 6457.048406235843, 6465.825991151448, 282.51228640431674, 282.0085143987735, 282.4489622651858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.6697, 9.187627, 5500.15, 607.3928, 1.810323, 1099.484, 586.701, 9.348065, 5485.625, 598.6871, 1.835792, 1100.226, 596.1859, 9.214334, 5499.292, 589.6348, 1.862365, 1098.483, 100.0, 99.95172, 99.72257, 100.0, 99.97962, 99.84286
3240.85728, 59.97125375337643, 59.9702436333787, 59.9718707895401, 23.078348993611947, 23.097996749260023, 23.05523678275699, 0.9999994122833294, 0.9999894887126044, 0.9999982059192024, 6464.570672598855, 6461.7803174429655, 6465.866869915527, 143.0846447389256, 26.612110869434673, 10.226944410159376, 6463.325166494373, 6465.868378990006, 6461.480161179732, 282.2697190020297, 281.9591376503046, 282.4371643011652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.090005, 5498.675, 601.0503, 1.8304, 1100.411, 592.971, 9.267626, 5495.472, 600.1047, 1.834873, 1100.215, 600.821, 9.154981, 5500.246, 592.2791, 1.854857, 1098.795, 99.9745, 100.0, 99.91641, 100.0, 100.0, 99.88903
3243.25568, 59.96366291107256, 59.969488656820964, 59.969764912339144, 23.065230599829025, 23.065728274297218, 23.063163996602874, 0.9999959196059063, 0.9999881809341863, 0.9999954069209802, 6455.753830210361, 6471.232943202345, 6466.269371094408, 145.60148754327633, 27.60258228487828, 17.491199203565884, 6469.001081706862, 6468.220254319652, 6458.656875041285, 282.41080968872944, 281.9620555975905, 282.41843531559795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 607.2654, 9.042711, 5494.665, 595.9335, 1.846978, 1099.936, 599.144, 9.180007, 5500.269, 591.9489, 1.856385, 1099.049, 607.0394, 9.053441, 5496.502, 598.7802, 1.836911, 1100.034, 99.9016, 100.0, 100.0, 99.91214, 99.93302, 100.0
3245.7658, 59.96063909314702, 59.96198982282766, 59.96036414844553, 23.05853597298359, 23.09765464167248, 23.07496155044039, 0.9999981395118879, 0.9999908534061167, 0.999998301006915, 6464.285736353105, 6464.490286123916, 6468.376140600061, 139.50053899103432, 26.48001123073027, 11.432771593834673, 6471.642349535406, 6456.008507239108, 6462.711033085767, 282.36369474736557, 282.02725568146076, 282.2934236413161, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9391, 9.089292, 5498.79, 600.9919, 1.830769, 1100.281, 592.971, 9.267626, 5495.598, 598.1628, 1.839286, 1100.227, 600.802, 9.155164, 5500.197, 592.5375, 1.85504, 1099.022, 99.9766, 100.0, 99.91855, 100.0, 100.0, 99.90939
3248.1554800000004, 59.95917927759869, 59.9638553150134, 59.96544029952336, 23.027162711327275, 23.095753874934694, 23.068781875135457, 0.9999983131638558, 0.9999922276492014, 0.9999975734126301, 6462.131287351356, 6458.041999802796, 6462.764945960411, 138.73890065567866, 24.469880915946078, 12.695305570219716, 6462.364884089233, 6461.4543228319, 6464.93679077131, 282.3552684577141, 281.94121240325126, 282.38990238021046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9391, 9.089648, 5498.785, 600.9919, 1.830953, 1100.209, 592.971, 9.26781, 5495.59, 598.4347, 1.839102, 1100.169, 600.802, 9.154981, 5500.305, 598.8199, 1.836911, 1100.007, 99.9765, 100.0, 99.91638, 100.0, 100.0, 100.0
3250.53936, 59.96133913241963, 59.960949988489546, 59.96341285362276, 23.058658028698314, 23.097403085096328, 23.085159766704837, 0.9999976349758061, 0.9999884584156546, 0.9999987140210009, 6457.898133338716, 6459.7637417202495, 6463.666942950069, 140.29710742917382, 32.151516864232235, 10.725313190425368, 6460.656174849761, 6469.11655852482, 6459.864629125875, 282.28381212516666, 281.989335335933, 282.3237023068128, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.6697, 9.187092, 5500.149, 607.4122, 1.810323, 1099.584, 586.7204, 9.348065, 5484.818, 604.7069, 1.819428, 1100.097, 595.194, 9.228945, 5498.525, 602.7763, 1.824825, 1099.855, 100.0, 99.94606, 99.72246, 100.0, 99.96804, 99.98545
3252.97764, 59.96120941575668, 59.96243034968363, 59.96146561580859, 23.063110939032292, 23.086186210991794, 23.0606531816557, 0.9999984439013634, 0.9999899459494497, 0.9999957277906025, 6460.766431064908, 6461.336207635747, 6461.68869868995, 141.52179033317998, 24.532275446042604, 11.974490533377093, 6460.115094912249, 6467.370206179771, 6468.414585695354, 282.4454440653992, 281.9869491031412, 282.33611054949415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9391, 9.089648, 5498.9, 600.9919, 1.8304, 1100.347, 592.9516, 9.267626, 5495.426, 602.2019, 1.825128, 1100.07, 600.7639, 9.154799, 5500.198, 598.7404, 1.837643, 1099.846, 99.97859, 100.0, 99.91853, 100.0, 100.0, 100.0
3255.40664, 59.96327656665053, 59.96409024346104, 59.961105352607944, 23.03933358663567, 23.076360362530615, 23.057453210876186, 0.9999970676849803, 0.9999908796607507, 0.9999952958182831, 6456.517618747867, 6468.23003447032, 6463.642777401152, 140.53776462150427, 31.925636497132245, 14.709714635265755, 6460.8504343367495, 6470.057675119308, 6468.706420816698, 282.2999559182509, 281.9657453628241, 282.4333355204709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 606.8317, 9.052706, 5496.05, 596.8284, 1.843294, 1100.004, 598.387, 9.185345, 5500.245, 610.7461, 1.798836, 1098.345, 607.0585, 9.054172, 5496.449, 592.2592, 1.854857, 1099.073, 99.93881, 100.0, 100.0, 99.84818, 99.93484, 99.9143
3257.8236800000004, 59.96260499735543, 59.96084685281242, 59.96757364403543, 23.070097916750324, 23.09176753527934, 23.071262461329066, 0.9999977467214775, 0.9999933798714533, 0.9999961677750104, 6462.6570816145295, 6467.621596107396, 6458.629972260853, 140.5945203426425, 25.900480963024165, 10.355250470780902, 6458.575081650707, 6470.823163472582, 6461.362040934961, 282.49316738208427, 282.0046698590679, 282.2997333761744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2151, 9.085365, 5498.785, 601.2059, 1.830585, 1100.381, 592.971, 9.267626, 5495.374, 604.7263, 1.819061, 1100.092, 600.802, 9.154615, 5500.25, 598.7802, 1.837277, 1100.167, 99.97366, 100.0, 99.91842, 99.99995, 100.0, 100.0
3260.26904, 59.9641224300913, 59.964823391277534, 59.96743680475981, 23.046278600330638, 23.08193610884774, 23.059637262133037, 0.9999991710077036, 0.9999904537111305, 0.999998717434363, 6463.726796851818, 6455.830470226159, 6461.019417778159, 141.71180186520405, 30.27328337813151, 10.482777916422833, 6459.725675479941, 6461.605062559191, 6465.677870439742, 282.37539799790113, 281.9012057446479, 282.335265122363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9391, 9.089827, 5498.727, 601.2254, 1.8304, 1100.394, 592.9516, 9.26781, 5495.484, 604.6292, 1.819245, 1100.039, 607.192, 9.051797, 5496.393, 592.3387, 1.854857, 1098.951, 99.97544, 100.0, 99.91744, 100.0, 99.93231, 99.89862
3262.6695600000003, 59.969246966232525, 59.96623890818099, 59.971143665994816, 23.022429128647126, 23.075076589771733, 23.046296185159438, 0.9999983859633423, 0.9999873907562552, 0.9999985099962885, 6461.175437106526, 6464.6999011439475, 6462.853285827793, 145.46726932888123, 32.09697636267425, 10.803050754770993, 6460.044270406846, 6462.183387601885, 6467.513822522219, 282.45034364171937, 281.96179397713786, 282.4472336017261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.6697, 9.186913, 5500.15, 607.315, 1.810691, 1099.498, 586.6816, 9.348618, 5484.699, 598.2017, 1.83855, 1100.15, 613.2387, 8.947517, 5486.213, 587.2094, 1.868041, 1097.437, 100.0, 99.953, 99.71934, 100.0, 99.73835, 99.77226
3265.0958400000004, 59.972922520092695, 59.968537301830786, 59.97083730987919, 23.039606732972256, 23.08587868133546, 23.03964861527376, 0.9999985753731847, 0.9999892252236191, 0.9999970998014188, 6460.99505655173, 6457.520220713721, 6463.3335822104955, 136.7455181982889, 32.856898446075775, 13.189091583791196, 6459.7456867327965, 6461.832812110828, 6462.703488717214, 282.3740419426024, 282.02798246989937, 282.4935493566174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089648, 5498.732, 601.0503, 1.830769, 1100.427, 592.9322, 9.267994, 5495.649, 601.7552, 1.828805, 1100.322, 607.0776, 9.053806, 5496.442, 587.0503, 1.870605, 1096.87, 99.97545, 100.0, 99.91949, 100.0, 99.93391, 99.71406
3267.4864800000005, 59.97286142954346, 59.97538581687514, 59.9750050538368, 23.048409986295294, 23.072074062979816, 23.064376920651227, 0.9999962737252469, 0.9999861152490063, 0.9999957423176857, 6454.356450515981, 6461.544930145018, 6461.794215940279, 142.88135513907196, 32.74928065179256, 18.47920298473923, 6458.469970990881, 6462.61534146134, 6458.304926601898, 282.36981812632695, 281.9537222325571, 282.3597688885913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 606.3782, 9.061986, 5497.129, 597.7234, 1.8409, 1100.244, 597.2999, 9.200991, 5499.993, 592.2402, 1.856385, 1099.036, 600.802, 9.154615, 5500.248, 579.7141, 1.885804, 1093.322, 99.9464, 100.0, 99.99847, 99.91486, 100.0, 99.39154
3269.965, 59.97314530295031, 59.97335275634845, 59.9743189124875, 23.036361266396575, 23.089400795935997, 23.035288238664762, 0.9999976054168329, 0.9999853645185512, 0.999997292602903, 6457.78550102723, 6463.326055874119, 6459.315040922709, 132.96435811794072, 33.35548107079103, 13.441376029736034, 6471.690894674716, 6457.950297847496, 6463.936453189776, 282.41189129543085, 281.8863866498081, 282.4889572472853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 606.1022, 9.070374, 5498.604, 601.1865, 1.8304, 1100.448, 592.9516, 9.267994, 5495.532, 598.3376, 1.838734, 1100.251, 607.1348, 9.052711, 5496.258, 586.0562, 1.871521, 1096.887, 99.96795, 100.0, 99.91734, 100.0, 99.93057, 99.70089
3272.3608000000004, 59.97493614755048, 59.97844260936593, 59.977602135403686, 23.057941715121153, 23.07695852465211, 23.06531954179026, 0.9999974551815748, 0.9999870420414981, 0.9999975698884104, 6451.863548486021, 6467.584717867137, 6464.449286456439, 137.78640196410242, 30.132256251438548, 13.116406112187178, 6459.4781993867355, 6457.496240288599, 6462.974642612794, 282.38008891544274, 282.0580526840673, 282.43774519844493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9391, 9.089648, 5498.785, 601.1086, 1.8304, 1100.324, 592.971, 9.267441, 5495.59, 598.2794, 1.838734, 1100.112, 600.7829, 9.154981, 5500.197, 586.0761, 1.871521, 1096.929, 99.97554, 100.0, 99.91438, 100.0, 100.0, 99.67997
3274.75084, 59.9800045322649, 59.98277958381524, 59.98094753360871, 23.04845504254338, 23.06243769319383, 23.049239090316167, 0.9999988329207352, 0.9999892722496124, 0.9999992557925174, 6458.320183660019, 6460.163969292145, 6461.392510629903, 139.58709240592407, 31.052866285997197, 11.079256608914875, 6455.562895091856, 6459.022301179241, 6465.086035548011, 282.4854740568976, 281.9806640792158, 282.4103990589619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.65, 9.187449, 5500.144, 607.5095, 1.810139, 1099.592, 586.7204, 9.348249, 5484.813, 604.7845, 1.818693, 1100.068, 594.6218, 9.244468, 5497.156, 592.1995, 1.855406, 1098.677, 100.0, 99.95557, 99.72459, 100.0, 99.94691, 99.87828
3277.1894, 59.978275844555185, 59.98302501492025, 59.978785167858305, 23.038518318204016, 23.09703470811045, 23.071467397091407, 0.9999980511057617, 0.999988874838126, 0.9999970853597724, 6455.292199303345, 6463.729696051071, 6468.104270028878, 135.634029959484, 26.265081002690295, 8.359857039908093, 6466.869140956406, 6462.057389122217, 6462.239058850128, 282.3034981765492, 281.82622352085957, 282.35554213564006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9194, 9.089827, 5498.727, 601.0308, 1.830769, 1100.336, 592.9516, 9.26781, 5495.472, 600.1824, 1.831931, 1100.218, 600.7829, 9.154981, 5500.131, 590.291, 1.859251, 1098.689, 99.97649, 100.0, 99.91627, 100.0, 100.0, 99.87946
3279.65212, 59.980293582129, 59.97676431246753, 59.97990426158782, 23.046111492263435, 23.069144875933798, 23.06532338109539, 0.9999988891062197, 0.9999908479945899, 0.99999697903179, 6463.610714847795, 6460.746099919221, 6457.231373273936, 140.36966751336035, 29.104721754859384, 14.575754229144422, 6466.372043931217, 6455.724536618815, 6466.756224523641, 282.19700671179254, 281.9449753919283, 282.39364984116827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.8262, 9.068232, 5497.495, 598.9491, 1.839242, 1100.21, 596.6399, 9.207986, 5499.612, 609.212, 1.801777, 1098.48, 606.5244, 9.05892, 5496.732, 598.7603, 1.837277, 1100.066, 99.95675, 100.0, 99.98873, 99.86044, 99.93918, 100.0
3282.079, 59.98158539677242, 59.98152385767439, 59.97746630669928, 23.035146916903305, 23.105278032084883, 23.070707393156002, 0.999998471495691, 0.9999918711322118, 0.9999983250939947, 6463.551001387452, 6461.113294424793, 6466.777070186305, 138.47410243818877, 27.653113045697864, 8.644346984711149, 6466.826141272734, 6460.154604238356, 6461.401455420116, 282.27976490822266, 281.9166303689215, 282.194785280697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 606.9302, 9.066804, 5497.542, 600.9919, 1.830585, 1100.386, 592.9516, 9.267994, 5495.59, 604.9399, 1.819061, 1100.093, 600.802, 9.154615, 5500.248, 592.4182, 1.855223, 1099.014, 99.9539, 100.0, 99.91534, 100.0, 100.0, 99.90854
3284.5953600000003, 59.97870907202701, 59.97911431595008, 59.98234838455216, 23.073323286082474, 23.06276114149259, 23.069501471522052, 0.9999982710704072, 0.999991254355103, 0.999999230336713, 6458.741333674249, 6463.706387976463, 6465.596556002651, 138.019830067331, 23.725451761853265, 11.893482280109083, 6458.943967234717, 6462.354604402491, 6467.878096505754, 282.25858758029506, 282.00344636135173, 282.3677310280302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9785, 9.08947, 5498.727, 601.0503, 1.8304, 1100.447, 592.9904, 9.267626, 5495.544, 604.668, 1.819061, 1100.078, 600.7829, 9.154799, 5500.147, 598.8398, 1.837094, 1099.938, 99.97555, 100.0, 99.91758, 100.0, 100.0, 99.99297
3286.9964000000004, 59.98335984824411, 59.97793460768829, 59.9791095046187, 23.048197012097233, 23.080537498494916, 23.050058863233613, 0.9999977912391159, 0.9999898263517271, 0.999996453930178, 6460.363775033127, 6463.756655393791, 6462.937718234483, 138.86306306223742, 27.692186421178008, 12.84060817092086, 6462.902520719755, 6459.349872640964, 6468.2198959625575, 282.34442829331374, 282.00353390934595, 282.29056269874405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.6895, 9.186913, 5500.144, 607.2761, 1.80977, 1099.481, 586.7398, 9.347881, 5484.871, 598.2988, 1.838734, 1100.266, 594.6409, 9.244468, 5497.354, 604.8639, 1.819881, 1099.864, 100.0, 99.93614, 99.72353, 100.0, 99.94899, 99.98619
3289.43152, 59.98053138009545, 59.978889951443165, 59.97840284866303, 23.072403915959278, 23.0960152959796, 23.06324003261213, 0.9999980282304535, 0.9999924947806575, 0.9999993844441629, 6456.416670800454, 6465.886956145719, 6461.58615417558, 139.3657466565628, 20.089179138722784, 12.421550939399367, 6468.189267376541, 6460.31812651188, 6461.9939092166815, 282.3868091926789, 282.04317483286474, 282.34016123054664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.727, 601.0892, 1.831137, 1100.158, 592.9904, 9.267441, 5495.479, 602.8427, 1.826047, 1100.189, 600.7639, 9.154799, 5500.246, 598.6609, 1.837094, 1099.77, 99.97544, 100.0, 99.91641, 100.0, 100.0, 99.99998
3291.88972, 59.98159741764315, 59.978275580934216, 59.98003961808466, 23.035663178115332, 23.101611060217905, 23.061796228134963, 0.9999966007333005, 0.999991863614284, 0.999997829390892, 6463.031082937937, 6459.557385307428, 6463.628386427265, 143.56455821780867, 25.799812836976344, 18.31268565470009, 6455.410435904394, 6461.656247417865, 6463.5967003423175, 282.3343230575299, 282.06733896980637, 282.4618906441055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 606.3191, 9.065198, 5497.286, 597.879, 1.840163, 1100.073, 597.164, 9.202279, 5499.963, 592.3955, 1.856017, 1098.973, 606.925, 9.056545, 5496.481, 592.299, 1.854857, 1098.849, 99.95241, 100.0, 99.99793, 99.91313, 99.9364, 99.89395
3294.28056, 59.9803918723802, 59.97871477543061, 59.98031274473712, 23.06970448759302, 23.10557608930173, 23.05760951290655, 0.9999987921911233, 0.9999916806118749, 0.9999990917535049, 6460.41131248117, 6461.261017558378, 6467.943778308883, 141.86416618446356, 26.060603181860188, 9.83608256304251, 6464.803662117908, 6464.2564305602045, 6467.212839398191, 282.3221774227694, 281.98374326559815, 282.415165386987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 600.0, 606.3782, 9.078404, 5498.517, 600.8363, 1.830585, 1100.448, 592.971, 9.267626, 5495.655, 598.3376, 1.83855, 1100.009, 600.7829, 9.155164, 5500.09, 598.8796, 1.837826, 1099.901, 99.96372, 100.0, 99.91534, 99.99944, 100.0, 99.98964
