TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3446.3355600000004, 59.978246723991, 59.98042585757308, 59.9784357662132, 17.97401615906095, 17.970052294859784, 17.96663711424779, 0.9999999991522142, 0.9999975999927814, 0.9999999917290602, 5024.784308565459, 5020.546574564697, 5023.271978541876, 101.04182731713917, 13.805654190143741, -1.4520630317399537, 5025.379215583177, 5017.498766638832, 5029.299145290728, 282.1948847327192, 282.02876347214436, 282.50121121231297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.6895, 9.178703, 5500.504, 602.4316, 1.826532, 1100.399, 601.8423, 9.13859, 5500.24, 602.1242, 1.824944, 1100.175, 597.0061, 1.842267, 1099.988, 598.7206, 1.836728, 1099.956, 100.0, 100.0, 100.0, 100.0, 99.99747, 99.99456
3448.7366800000004, 59.97616581683297, 59.977727790183046, 59.979648314024296, 17.963949340949746, 17.963725542327627, 17.978485902557587, 0.9999999835751342, 0.9999972605561737, 0.9999998450099554, 5014.077598474132, 5026.273709136972, 5021.4821005208805, 104.05069828490718, 14.318875117412063, -0.9099470139727828, 5025.9677980241895, 5021.42623648967, 5024.168971418978, 282.3824979564262, 282.05103552781543, 282.34605974858096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.097857, 5499.133, 598.4822, 1.838689, 1100.323, 599.2605, 9.178165, 5500.218, 597.4249, 1.841492, 1099.948, 590.7496, 1.859616, 1098.569, 605.0627, 1.8175, 1099.72, 99.98283, 100.0, 100.0, 100.0, 99.87218, 99.97317
3451.2554800000003, 59.97971665866275, 59.97877338676738, 59.9785071296282, 17.946593120845296, 17.957887327437362, 17.969748439467647, 0.9999988794662139, 0.9999975302108911, 0.9999995261985998, 5016.398405152169, 5023.5586978395895, 5019.058086100736, 99.23242876075074, 10.409573283376403, 6.006701406300408, 5017.6158661111995, 5015.930838714027, 5024.233904297147, 282.25752485717214, 282.0424391410537, 282.36722292328733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.5972, 8.993097, 5491.222, 591.9257, 1.856925, 1099.434, 592.9516, 9.26781, 5495.596, 590.9197, 1.858959, 1098.786, 584.474, 1.875322, 1096.086, 611.1662, 1.796624, 1098.041, 99.83899, 99.91937, 99.91853, 99.89255, 99.6509, 99.82675
3453.6783600000003, 59.9804399399787, 59.98212108938581, 59.97872312122842, 17.952130048120186, 17.992596486895252, 17.949458719938647, 0.999999385807038, 0.999996012656609, 0.9999995843935482, 5018.645303323921, 5017.966854065756, 5027.274576238948, 102.64056762644805, 12.503159274362446, 1.1257607659797486, 5021.882629837805, 5026.278838428193, 5024.019534751366, 282.4185339828983, 282.15818232576936, 282.4599035721833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4068, 9.098214, 5499.186, 598.346, 1.839058, 1100.103, 599.2605, 9.177981, 5500.158, 597.3278, 1.841492, 1100.132, 590.9213, 1.859251, 1098.533, 605.0428, 1.817317, 1099.784, 99.98168, 100.0, 100.0, 100.0, 99.86521, 99.97818
3456.0852000000004, 59.98218354238613, 59.97925349514023, 59.98159255557147, 17.954657381068746, 17.97619057622468, 17.9571851035936, 0.9999997750675984, 0.9999978007434182, 0.999999999990566, 5019.553855887873, 5025.683763109328, 5020.193153045555, 102.96624098364259, 10.467353745716196, -1.106394579829157, 5014.85070491798, 5023.0333779623, 5018.747208487531, 282.4605468042494, 282.19315321066006, 282.5568059019732, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.238, 598.3654, 1.838505, 1100.315, 592.971, 9.267626, 5495.486, 597.5803, 1.839837, 1100.33, 592.5426, 1.853955, 1099.342, 602.2992, 1.828121, 1099.996, 99.98474, 100.0, 99.91653, 100.0, 99.92035, 99.99821
3458.4800400000004, 59.987843412214424, 59.98767689271926, 59.98108543419763, 17.972357385240237, 17.972020532381205, 17.980070652450802, 0.9999999980768738, 0.9999974252871096, 0.99999999998476, 5019.554439488067, 5022.993870140604, 5027.409056432618, 101.70880778742583, 11.463735776573003, 2.703410576492388, 5025.0450813938405, 5019.622801816408, 5023.943121820267, 282.4860921132664, 282.0999156535454, 282.4521399145964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.2557, 9.193159, 5500.31, 603.5601, 1.825243, 1100.274, 589.3022, 9.316036, 5491.775, 599.425, 1.835424, 1100.225, 591.9513, 1.858338, 1098.63, 605.0229, 1.817683, 1099.67, 100.0, 100.0, 99.83119, 100.0, 99.8741, 99.97935
3460.8819200000003, 59.986787145136255, 59.98802532310473, 59.991525527003894, 17.990334928654196, 17.99872642549581, 17.99148583990276, 0.9999996724275159, 0.9999971211845496, 0.9999999574096272, 5027.104212234935, 5024.13455328178, 5024.276821496796, 108.00952133656858, 14.45209713071472, 0.5386661213383377, 5022.262316160221, 5026.623781528065, 5025.877899643283, 282.15740278445594, 281.96515591797817, 282.2943291258213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4068, 9.097679, 5499.186, 604.1243, 1.821191, 1100.065, 592.9904, 9.267441, 5495.598, 603.7943, 1.822002, 1100.201, 597.1396, 1.841901, 1099.981, 598.6609, 1.837277, 1099.967, 99.98379, 100.0, 99.91855, 100.0, 99.99776, 99.99456
3463.4080400000003, 59.991227412147865, 59.98637387328455, 59.98968249115906, 17.95291286239215, 17.96535811804552, 17.952971265423464, 0.9999999979523334, 0.999998772821353, 0.9999999430340267, 5018.065860125965, 5025.606544943262, 5028.398422580612, 100.45401490451798, 4.391928995253693, 0.0049913512598322995, 5024.467427594173, 5028.520450262877, 5024.691138673108, 282.45276177272115, 282.2037846755178, 282.4784946020554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.5381, 8.992026, 5491.054, 610.9337, 1.797982, 1098.422, 599.2605, 9.178349, 5500.158, 609.6586, 1.802329, 1098.709, 603.2245, 1.822908, 1099.969, 592.5773, 1.85449, 1098.865, 99.83804, 99.85069, 100.0, 99.88001, 99.99003, 99.8947
3465.8660800000002, 59.99135589285322, 59.99439147272933, 59.994838680538265, 17.910515419958045, 17.961714797593817, 17.968909144992548, 0.9999998830270349, 0.9999966935983456, 0.999999887859585, 5022.360347033135, 5028.012030564052, 5021.995953064905, 102.7677045488457, 8.787435212782839, -3.266161347037496, 5014.795641899564, 5025.996636176067, 5021.8928878345305, 282.45976821769233, 282.22500150783435, 282.47727757194156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4068, 9.098214, 5499.123, 604.5523, 1.819164, 1100.115, 592.9904, 9.267257, 5495.545, 603.6971, 1.821819, 1100.098, 596.9298, 1.841719, 1099.776, 598.6013, 1.837277, 1099.861, 99.98264, 100.0, 99.91853, 100.0, 100.0, 100.0
3468.3173600000005, 59.990497200738474, 59.99174816953608, 59.99247104471856, 17.956629236196914, 17.9534622487832, 17.946329917670237, 0.9999999968043524, 0.9999988510084075, 0.9999999469433485, 5021.987664417077, 5020.339117454052, 5018.0962583789305, 102.41070646400271, 4.51687879583551, -1.8577318072998423, 5012.352818555196, 5021.325750140697, 5020.309386319811, 282.3702291475701, 282.10896764159077, 282.41919498042586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.097679, 5499.07, 604.5718, 1.819349, 1100.068, 592.9516, 9.268178, 5495.421, 603.5806, 1.823841, 1100.264, 605.1891, 1.815603, 1099.551, 589.3764, 1.862914, 1097.474, 99.98084, 100.0, 99.91534, 100.0, 99.95806, 99.79151
3470.7182000000003, 59.99285032264081, 59.989051418005616, 59.989099609530996, 17.950372781276272, 17.984817635837622, 17.963671792075314, 0.9999999572735231, 0.9999980922850213, 0.9999999416210249, 5023.877739733004, 5022.941396888337, 5024.724201702137, 101.66866246729478, 5.4556520026008, -2.929019703486574, 5024.244991894502, 5021.058264424368, 5024.972125283276, 282.42220164553163, 282.1341398615282, 282.3736679025464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.5909, 9.179418, 5500.435, 599.9413, 1.832058, 1100.424, 589.7292, 9.302783, 5492.477, 601.8718, 1.827886, 1100.117, 603.9302, 1.822178, 1100.041, 592.5773, 1.854674, 1098.959, 100.0, 100.0, 99.84592, 100.0, 99.97331, 99.87978
3473.10892, 59.988076854050554, 59.989506399940424, 59.99016208759774, 17.95433183148379, 17.972201587273386, 17.963646938449262, 0.999999881140457, 0.9999978973851832, 0.9999999994803364, 5020.235749170313, 5023.525245309349, 5021.9802131906035, 103.68756137199603, 9.363706237212227, 1.2133398759979883, 5017.139632313168, 5023.875059811459, 5022.24362820134, 282.43070020380924, 282.2125686523601, 282.5372809310811, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.097857, 5499.07, 598.5016, 1.838321, 1100.344, 593.0293, 9.267626, 5495.538, 603.8525, 1.822002, 1100.124, 603.5297, 1.82236, 1100.058, 585.937, 1.871704, 1096.828, 99.98168, 100.0, 99.91653, 99.99972, 100.0, 99.67506
3475.5486800000003, 59.98392769001188, 59.98944690894226, 59.988068737873874, 17.952656054099222, 17.948158022158456, 17.957430189660222, 0.9999999991902966, 0.9999965848960242, 0.9999999771705487, 5021.605750196641, 5022.449006085904, 5014.740891841456, 98.73250998978665, 12.33982479749102, 2.324809344423784, 5026.2409146680875, 5022.798550124095, 5024.664436159687, 282.4186322861018, 282.11450178188403, 282.462044191573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.2424, 8.999701, 5491.164, 591.984, 1.856556, 1099.041, 599.2411, 9.178349, 5500.275, 609.7557, 1.80141, 1098.521, 596.9108, 1.841901, 1099.895, 579.734, 1.885438, 1093.486, 99.84257, 99.92269, 100.0, 99.86418, 100.0, 99.40645
3477.92108, 59.98398287935153, 59.98627186211477, 59.98711041709487, 17.974329904594843, 17.971350382705573, 17.960616915773727, 0.9999996023864218, 0.9999951455489315, 0.999999974944285, 5016.332006774487, 5027.539189882135, 5022.523388725142, 106.3847141142628, 11.997487349526864, -2.683690135824463, 5019.815681873843, 5022.937168553368, 5014.824932769438, 282.50096721610186, 282.1334374179795, 282.2945402989161, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4068, 9.097322, 5499.133, 598.3654, 1.838874, 1100.215, 592.971, 9.267441, 5495.539, 603.6583, 1.822186, 1100.066, 603.3771, 1.823274, 1099.986, 586.2749, 1.871521, 1096.71, 99.98284, 100.0, 99.91749, 100.0, 99.99735, 99.70098
3480.3202400000005, 59.984991873569804, 59.98950303687048, 59.987800013358516, 17.957761976511538, 17.98626529397014, 17.93474210755, 0.9999998902523899, 0.9999969366816295, 0.9999998500494719, 5023.023621211728, 5028.606579285161, 5019.8755021346315, 106.72955759454362, 12.991032372425593, -3.3265378131500256, 5022.547198136422, 5020.968645680858, 5025.165630869621, 282.4818323336284, 282.14928700956784, 282.51852303729527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4462, 9.098393, 5499.133, 598.4432, 1.838505, 1100.108, 592.9904, 9.267441, 5495.592, 603.8137, 1.822002, 1100.119, 597.0634, 1.842632, 1099.856, 587.2889, 1.867675, 1097.554, 99.98484, 100.0, 99.91653, 100.0, 99.99932, 99.75941
3482.83604, 59.9848567516788, 59.980553376041776, 59.98163704249164, 17.926003592675645, 17.981903155388068, 17.96773691871847, 0.9999999598912106, 0.9999973124623693, 0.9999999979062304, 5018.8717241330305, 5027.620860108757, 5019.358666497032, 106.90144074159298, 10.348709615334599, 1.2378292385064924, 5024.35164831541, 5020.998012408074, 5021.839882395794, 282.4636128208823, 282.22751454757037, 282.48659017055036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.1572, 9.194766, 5499.833, 604.3967, 1.82027, 1100.203, 587.5745, 9.329289, 5488.631, 599.9299, 1.831563, 1100.376, 594.9079, 1.846467, 1099.955, 586.1158, 1.871154, 1096.671, 99.99851, 100.0, 99.79189, 100.0, 99.99079, 99.69873
3485.23768, 59.98147957374919, 59.982790396933, 59.9826401471605, 17.967794443202497, 17.973085380338098, 17.96411279104509, 0.9999997960505566, 0.9999981267243284, 0.9999999986069812, 5025.878557050666, 5027.081239306003, 5026.30003714283, 103.57477877290421, 10.154515222835244, 0.18981578953753342, 5023.0424698403485, 5024.036940876084, 5025.807193703559, 282.4434587517359, 282.1523842174439, 282.4299795293758, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4068, 9.097857, 5499.127, 598.132, 1.838689, 1100.167, 592.9904, 9.267073, 5495.538, 603.6389, 1.821819, 1100.206, 590.6733, 1.859799, 1098.645, 592.4182, 1.855223, 1098.951, 99.98273, 100.0, 99.91736, 100.0, 99.87482, 99.91471
3487.7297200000003, 59.979915578696236, 59.97694150017381, 59.979199408415006, 17.93080240333077, 17.976859813436075, 17.944681671860188, 0.9999999987293005, 0.9999991881492043, 0.9999997439171157, 5020.535923857693, 5020.223631535369, 5020.080393871338, 102.49671908303372, 8.672768859981261, -0.41547054466764166, 5026.726681150975, 5024.205780065945, 5016.412131598199, 282.537535800551, 282.0899251562565, 282.48091881586987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.3015, 8.999344, 5491.726, 592.0813, 1.856556, 1099.214, 599.2605, 9.178534, 5500.157, 609.6974, 1.80141, 1098.725, 584.4359, 1.875505, 1096.023, 598.7007, 1.837643, 1100.015, 99.85174, 99.89823, 100.0, 99.88267, 99.63703, 100.0
3490.16548, 59.976862208001656, 59.975747222041015, 59.975583137222614, 17.95290958798834, 17.967030933289127, 17.95035295929316, 0.9999999710085062, 0.9999978115523257, 0.9999999961155468, 5023.958103550492, 5027.151538361166, 5023.788880890482, 100.6341676290449, 9.98127937331219, -0.8638434934209727, 5023.374827651095, 5023.324751732955, 5021.569038299009, 282.4844954843991, 282.18663124888576, 282.46392379446127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.018, 598.3654, 1.838874, 1100.374, 592.9904, 9.267441, 5495.657, 603.6, 1.822554, 1100.24, 590.9404, 1.859068, 1098.62, 592.4977, 1.85504, 1099.038, 99.98074, 100.0, 99.91749, 100.0, 99.86009, 99.88946
3492.59324, 59.97283486985404, 59.97343892597859, 59.975439606407356, 17.960884174219643, 17.96225748370031, 17.943024151401744, 0.9999997838710303, 0.9999975539615985, 0.9999999686044962, 5024.417851520513, 5021.283470178954, 5019.110311411128, 101.59259881350226, 13.94027341609194, 1.3724194428873489, 5021.948540644562, 5019.505481622576, 5022.551801815332, 282.42123777072294, 282.14734439989314, 282.5217259838355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.133, 598.346, 1.839058, 1100.426, 593.0293, 9.267441, 5495.545, 603.5806, 1.82237, 1100.022, 590.9404, 1.858155, 1099.034, 600.3906, 1.831417, 1099.999, 99.98274, 100.0, 99.91855, 100.0, 99.89821, 99.99854
3495.0486, 59.977148397781896, 59.97727923466992, 59.97764070115504, 17.95482537011707, 17.980979003426672, 17.935898467845252, 0.9999999963877922, 0.9999965183713128, 0.9999991573867197, 5021.985790196059, 5022.56250796235, 5021.040831963039, 106.65346918522073, 12.968564567414148, -0.2413413066569774, 5025.4591548573535, 5024.131632910956, 5016.328499839469, 282.54360176025324, 282.20886246560127, 282.44366983232464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.1572, 9.194408, 5499.955, 604.027, 1.822848, 1100.338, 588.6034, 9.324504, 5490.481, 601.095, 1.83046, 1100.259, 592.5617, 1.856511, 1098.803, 598.8796, 1.836545, 1100.073, 99.99777, 100.0, 99.81277, 100.0, 99.88977, 99.99655
3497.4804400000003, 59.97706262012838, 59.97467711709562, 59.97392687183657, 17.95237625215952, 17.962190862976474, 17.985137281059448, 0.9999997579613072, 0.9999974687451068, 0.9999997148988868, 5024.688791042799, 5023.4838599897585, 5023.895936019186, 102.96458987130836, 10.911673512368907, 0.24270150698930593, 5026.748436178043, 5023.555854187692, 5024.627302606354, 282.3372212907538, 282.11378935088635, 282.55520467953176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.097857, 5499.18, 598.1709, 1.838505, 1100.365, 592.9904, 9.267441, 5495.71, 597.3667, 1.84186, 1100.122, 597.1778, 1.842084, 1099.923, 598.7404, 1.837277, 1100.069, 99.98169, 100.0, 99.91536, 100.0, 99.99157, 99.99956
3499.9420000000005, 59.976074134507456, 59.97467467962033, 59.975181164821706, 17.95564796841685, 17.96550396852604, 17.95286048041907, 0.9999996856572382, 0.9999987801426025, 0.9999998513095573, 5017.225602396366, 5028.388451131771, 5020.843387888925, 102.42558732749876, 9.500519141574387, -0.9443796309512891, 5019.637488800364, 5025.03425744839, 5026.318552184778, 282.44705320326295, 282.07867908629385, 282.4918457095013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.1438, 8.997916, 5491.269, 591.9451, 1.856556, 1099.053, 599.2411, 9.178349, 5500.274, 591.1722, 1.858775, 1098.79, 603.3198, 1.823274, 1100.077, 592.4182, 1.855406, 1098.972, 99.84089, 99.91255, 100.0, 99.88464, 100.0, 99.91004
3502.3436, 59.97405466937316, 59.97585647302371, 59.978149734239565, 17.934367063956042, 18.001531580806635, 17.957818233813438, 0.9999999346495234, 0.9999975586957962, 0.9999995936569123, 5025.303220201044, 5021.042560404743, 5022.90149904501, 103.796294991492, 13.625099513506484, 2.878826443910441, 5020.418314212672, 5028.337751427838, 5022.424113365893, 282.5611614506942, 282.18750896643945, 282.50063563587616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.186, 598.1709, 1.839058, 1100.038, 592.971, 9.267441, 5495.486, 597.3861, 1.841492, 1100.045, 597.1778, 1.842632, 1099.977, 598.8199, 1.83746, 1099.91, 99.98379, 100.0, 99.91653, 100.0, 99.99598, 99.99039
3504.737, 59.9799239452143, 59.9787386664172, 59.98011269771429, 17.963713594989557, 17.96798289491188, 17.963945283121216, 0.9999999962319697, 0.9999962222104549, 0.9999999405848544, 5028.421961891192, 5030.621843135528, 5026.331531094802, 103.44742853982962, 10.277422903844354, 0.034458976168934896, 5027.811281755202, 5023.76934751472, 5020.714762335928, 282.43985793608175, 282.193296924246, 282.54375848463184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.07, 598.4044, 1.838505, 1100.377, 599.2799, 9.177981, 5500.277, 597.4832, 1.841676, 1100.031, 603.5678, 1.821447, 1099.865, 591.444, 1.858885, 1098.048, 99.9818, 100.0, 100.0, 100.0, 99.98952, 99.82119
3507.175, 59.983070541523986, 59.98051725299872, 59.97665132440573, 17.96901013481461, 17.963827366951982, 17.96820860907518, 0.9999998874026874, 0.9999981604860381, 0.9999993759222967, 5024.575329068464, 5025.577284100126, 5025.057282540549, 105.67949095043832, 12.90210814367856, -0.1910483524297888, 5022.319140860616, 5024.988468176802, 5024.226145821836, 282.4509861611843, 282.25468679773905, 282.5571040655245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.1375, 9.194944, 5499.943, 604.494, 1.821559, 1100.236, 604.1329, 9.102327, 5499.669, 601.2892, 1.831563, 1100.156, 605.5707, 1.817977, 1099.744, 592.1598, 1.855406, 1098.845, 99.99756, 100.0, 99.98918, 100.0, 99.98014, 99.8867
3509.71804, 59.983199312463064, 59.98485520501554, 59.98446189651162, 17.95658973127613, 17.985103359084988, 17.9545482318499, 0.9999999997883671, 0.9999950539391205, 0.9999998795244897, 5020.782773517083, 5026.44168984396, 5026.221980931146, 104.25060180754735, 13.309978887267675, -1.0576350435399036, 5022.952689684965, 5021.35801658247, 5022.146004717711, 282.54141386897726, 282.13638316038174, 282.5242870427638, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.097501, 5499.139, 598.4627, 1.838689, 1100.348, 599.2799, 9.177613, 5500.151, 603.7943, 1.822002, 1099.988, 603.5106, 1.82236, 1100.005, 586.0562, 1.871521, 1096.823, 99.98179, 100.0, 100.0, 100.0, 99.98355, 99.69381
3512.12352, 59.988266163836556, 59.99327423564325, 59.99128377542334, 17.935080639656157, 17.96375531770671, 17.943852085674663, 0.9999999880698224, 0.9999949647027003, 0.9999999142112493, 5016.860107833833, 5017.655820890558, 5018.0646099110945, 102.6109480670076, 12.853718317183166, 4.780609803618972, 5019.210367145531, 5018.560260221965, 5024.182147611308, 282.5000578998405, 282.080559849076, 282.5460932524151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.2029, 9.000236, 5491.373, 591.9257, 1.856741, 1099.117, 592.9904, 9.26781, 5495.598, 609.8723, 1.801594, 1098.599, 597.1015, 1.842084, 1099.955, 579.734, 1.885987, 1093.326, 99.84542, 99.92803, 99.91638, 99.87515, 99.99455, 99.38678
3514.5488000000005, 59.99846792555481, 59.99718735014125, 59.997866652764536, 17.9538998990616, 17.972247687475534, 17.98477618491261, 0.999999974477682, 0.9999952001027491, 0.9999999776172872, 5014.9887585768165, 5026.786912853344, 5021.88959115688, 103.18912981217625, 11.037983254254186, -1.1541569259302378, 5022.464824634847, 5026.036065797974, 5025.681321073884, 282.5503426653192, 282.24532353013177, 282.5538281285196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4462, 9.097679, 5499.186, 598.3071, 1.839242, 1100.477, 599.2799, 9.177613, 5500.335, 603.7748, 1.821819, 1100.031, 603.3771, 1.823091, 1100.034, 585.8773, 1.871337, 1096.679, 99.98274, 100.0, 100.0, 100.0, 99.99509, 99.69673
3517.07144, 59.99890869419721, 59.9948260661508, 59.99946813629431, 17.94640092684611, 17.95512577768644, 17.962404970028935, 0.9999999744538893, 0.9999959534852498, 0.9999999683031998, 5019.393429157085, 5020.708405536874, 5019.209971280018, 101.49845928018499, 12.028098468788585, -2.176023651219566, 5008.680185166168, 5025.503725193443, 5022.351545184823, 282.57276416151535, 282.23365067922987, 282.56469217296774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.127, 598.3265, 1.838874, 1100.439, 592.971, 9.267441, 5495.492, 603.4447, 1.823106, 1100.246, 596.0905, 1.846832, 1099.66, 588.939, 1.864196, 1098.168, 99.98274, 100.0, 99.91855, 100.0, 99.97756, 99.82152
3519.50608, 60.000796137676964, 59.99856919301707, 60.002421586102386, 17.933394356645092, 17.975430211399697, 17.949041353766624, 0.9999999900335047, 0.9999935192668539, 0.9999999801964207, 5020.583025468645, 5022.259921780832, 5021.6237886229555, 100.13467817504579, 10.31882702404846, -0.5436117615163312, 5027.495375215914, 5019.880728457846, 5025.207710256806, 282.5842889056018, 282.21454270265605, 282.6330627938844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.1966, 9.19423, 5500.173, 603.813, 1.825059, 1100.403, 589.1663, 9.312171, 5491.469, 601.4252, 1.829541, 1100.216, 596.472, 1.844093, 1099.908, 586.0165, 1.871154, 1096.76, 100.0, 100.0, 99.82552, 100.0, 99.9989, 99.7134
3522.05004, 60.00390040185909, 60.00436821291697, 60.00251122962669, 17.964499399974596, 17.979029804286817, 17.980982864734248, 0.9999999929688601, 0.9999972895931848, 0.9999999295482946, 5024.309462654564, 5023.5148690584365, 5022.965506822187, 103.12827288058611, 10.220054380445731, -0.4237497532499219, 5027.547459385295, 5025.482831599783, 5022.2627816887425, 282.5651295557924, 282.1743185063326, 282.50380952975604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4068, 9.098393, 5499.186, 598.4044, 1.838321, 1100.254, 592.971, 9.267257, 5495.59, 603.6, 1.82237, 1100.037, 590.5398, 1.859981, 1098.501, 592.3983, 1.855223, 1098.971, 99.98379, 100.0, 99.91853, 100.0, 99.88044, 99.90013
3524.4274800000003, 60.00779791076334, 60.00759592915145, 60.006965907199245, 17.931710436867597, 17.96330138712904, 17.94384800072394, 0.9999999435575414, 0.999998966236032, 0.9999999384897895, 5019.546256657382, 5024.273477481176, 5024.0921853661785, 103.85593987393213, 7.2009009265945565, -0.13362013148707774, 5018.611683162894, 5021.22007938872, 5025.462426713075, 282.55896813274296, 282.21974902735985, 282.61144351249675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.6564, 8.992205, 5491.216, 591.7505, 1.856556, 1099.161, 599.2411, 9.178349, 5500.208, 609.678, 1.80141, 1098.617, 584.474, 1.875139, 1096.063, 598.7404, 1.837094, 1100.089, 99.83436, 99.92237, 100.0, 99.87915, 99.64614, 99.99422
3526.8199600000003, 60.0028101593822, 60.003095875662005, 60.00011212370032, 17.956242955733735, 17.982785927085175, 17.95735394651765, 0.9999998757200522, 0.9999986780312492, 0.9999999562858911, 5023.422122231777, 5023.734233398245, 5026.880907398804, 106.71145009861311, 10.412810069315412, 0.9316064910331079, 5022.7224280463915, 5026.063141932801, 5024.802027291783, 282.58407576593845, 282.2498363637154, 282.61514703927486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4462, 9.098036, 5499.186, 598.3654, 1.838874, 1100.465, 593.0099, 9.267257, 5495.532, 603.5418, 1.822554, 1100.061, 590.9213, 1.859251, 1098.511, 592.4778, 1.85504, 1099.056, 99.98379, 100.0, 99.91653, 100.0, 99.86207, 99.89929
3529.2834800000005, 60.003542343169634, 60.00205211765164, 60.00192894226064, 17.932775360099125, 17.939077249824436, 17.940479163822747, 0.9999999669402985, 0.9999966997743955, 0.9999999215201797, 5012.4269294901405, 5024.634209022722, 5018.820954734813, 103.81073690852372, 9.554177224525006, 3.8788054369110796, 5011.286701869872, 5019.215334253137, 5014.231607379037, 282.45797311385, 282.1423606508622, 282.5356537064646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.097501, 5499.191, 592.0035, 1.856188, 1099.127, 592.9904, 9.267441, 5495.539, 603.6389, 1.822554, 1100.078, 591.7987, 1.85505, 1099.136, 601.3846, 1.828121, 1100.001, 99.98189, 99.92132, 99.91855, 100.0, 99.91075, 99.99871
3531.70832, 59.997699347951574, 59.99798752182709, 59.99681311703696, 17.940441675936434, 17.989564601335857, 17.959823968375517, 0.9999998071944287, 0.9999966873681572, 0.9999997555715511, 5020.613694391267, 5020.228477688337, 5025.482281068286, 102.8523087646945, 13.823212558774571, 1.2872013756255, 5027.896120048992, 5022.733895147467, 5022.00174960855, 282.4433593049373, 282.19810164297695, 282.5054940242252, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.512, 9.18959, 5500.476, 587.3342, 1.867424, 1098.02, 589.574, 9.312539, 5492.354, 601.5805, 1.827886, 1100.17, 591.4744, 1.859251, 1098.545, 598.8199, 1.837094, 1100.011, 100.0, 99.81857, 99.84762, 100.0, 99.86165, 99.99956
3534.13952, 59.99259301663573, 59.99413480049856, 59.99277046987292, 17.952228432870182, 17.98647983987022, 17.958147503177134, 0.99999999977805, 0.9999986044452889, 0.9999999976833641, 5022.30845466414, 5024.930665353648, 5024.133481942009, 103.24112844014007, 10.435000957835939, 1.3956428632316147, 5015.814795774046, 5026.121149555668, 5023.955501432779, 282.47310615697745, 282.2340695744287, 282.5314810331784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4659, 9.097501, 5499.128, 592.1008, 1.856741, 1099.116, 592.9904, 9.267441, 5495.656, 603.6, 1.82237, 1100.076, 597.1015, 1.842632, 1099.989, 598.6808, 1.837277, 1100.026, 99.98274, 99.9182, 99.91758, 100.0, 99.9976, 100.0
3536.5151600000004, 59.98908468039289, 59.99061126678283, 59.98645089674585, 17.92221558778532, 17.958279906235223, 17.96145949957481, 0.9999993348445008, 0.9999985165916865, 0.9999999614237368, 5024.731513940545, 5024.438542698034, 5022.094533331563, 101.3158455647831, 7.364019441558142, 0.5317940031118269, 5022.676799534315, 5018.545838196861, 5021.879137034364, 282.53610401985867, 282.1082567939158, 282.4714261031728, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.2818, 8.998808, 5491.32, 598.2876, 1.838689, 1100.27, 599.2799, 9.177797, 5500.211, 609.7169, 1.801042, 1098.642, 603.2435, 1.823091, 1100.012, 592.3785, 1.855223, 1099.061, 99.84079, 100.0, 100.0, 99.86424, 99.9864, 99.89971
3538.9950400000002, 59.986642229135285, 59.98539056564993, 59.984670824511404, 17.953658175239187, 17.955222200927505, 17.94366499522308, 0.9999999478866234, 0.9999991208141227, 0.9999998886385216, 5025.247187700609, 5022.106953058697, 5022.803626365294, 102.83629005276521, 6.112442877138847, -0.43638835009323884, 5020.996386707594, 5018.762891523458, 5021.093527781327, 282.5430274979456, 282.2248263971594, 282.599868319667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4068, 9.097679, 5499.186, 592.1591, 1.856556, 1099.314, 592.971, 9.26781, 5495.651, 603.7166, 1.822002, 1100.187, 597.0824, 1.842267, 1100.037, 598.6212, 1.837277, 1099.922, 99.98379, 99.91703, 99.91953, 100.0, 99.98764, 99.99147
3541.418, 59.978553668314305, 59.98053018931545, 59.97873264669273, 17.933087335919566, 17.959475769582426, 17.94518370124397, 0.9999999886972575, 0.9999986555129474, 0.9999998916888803, 5015.862787564739, 5016.651140381459, 5020.309643869124, 102.78804730343995, 8.982759538796017, 2.3026207304369564, 5016.729345807388, 5019.616153388613, 5016.324749433014, 282.398329498045, 282.1335969180459, 282.6252242879977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.128, 598.2876, 1.839058, 1100.188, 592.9904, 9.267441, 5495.657, 609.7946, 1.801777, 1098.446, 604.121, 1.820169, 1099.826, 590.3108, 1.861998, 1098.009, 99.98284, 100.0, 99.91642, 99.88573, 99.98277, 99.83702
3543.8246000000004, 59.97559772681418, 59.97627336468578, 59.976019365758326, 17.955572016467222, 17.96599409152365, 17.96082900454451, 0.9999999703650195, 0.9999976563146172, 0.9999997785921357, 5023.683448870112, 5024.824331678821, 5027.894485438999, 106.41889475184712, 8.8386609932586, 0.33301495336399967, 5022.522004850324, 5021.794169534545, 5024.188120197346, 282.35055723571037, 282.171063809449, 282.554188257396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.1572, 9.193873, 5500.115, 603.8519, 1.821927, 1100.246, 588.5063, 9.317693, 5490.481, 613.1151, 1.792217, 1097.976, 604.7695, 1.81889, 1099.928, 592.1399, 1.855955, 1099.183, 100.0, 100.0, 99.81248, 99.81463, 99.98432, 99.89853
3546.3182400000005, 59.9709985450787, 59.96930044157079, 59.96814894585728, 17.962750649028667, 17.96810328263082, 17.957833380009912, 0.999999944565919, 0.9999973852884874, 0.999999893861941, 5023.19575688228, 5023.9043650235235, 5021.803559445793, 100.95439733082867, 9.612282598666525, -1.9138616253668488, 5020.828409213523, 5019.4455859673935, 5024.23890941263, 282.4099557474524, 282.10767030583844, 282.50981812168556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.097322, 5499.243, 603.5017, 1.823032, 1100.086, 592.9904, 9.267257, 5495.427, 609.814, 1.802145, 1098.788, 603.4725, 1.822908, 1100.154, 586.1556, 1.871337, 1096.772, 99.98484, 100.0, 99.91558, 99.87776, 100.0, 99.68147
3548.74672, 59.961992147957375, 59.96277072550597, 59.96383579327463, 17.947470715802154, 17.97161444917643, 17.944938458817603, 0.9999999573281642, 0.9999989348416501, 0.9999999969836244, 5024.102235103788, 5020.964839502223, 5021.190180534836, 102.92082738533782, 12.067977694666752, -0.21362554217967045, 5023.948724265506, 5015.885091487213, 5022.119682483219, 282.50986511171755, 282.0657476191296, 282.54600341068397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.2029, 8.999879, 5491.314, 610.8754, 1.798166, 1098.432, 599.2411, 9.178165, 5500.327, 603.7943, 1.822002, 1100.143, 597.1015, 1.842084, 1099.989, 579.9129, 1.88617, 1093.377, 99.84552, 99.85603, 100.0, 100.0, 99.99504, 99.39653
3551.2052000000003, 59.960647472213516, 59.96168846497854, 59.96282160979983, 17.949872424765953, 17.970849581819106, 17.961224482379095, 0.9999999991869288, 0.9999963333372714, 0.9999999967990022, 5026.535861266421, 5019.606943502783, 5027.040885734941, 104.5820741071301, 10.291404580399558, 1.150108757408816, 5023.876459377525, 5018.752738132269, 5027.79859526005, 282.50373896090935, 282.081698674002, 282.52314872337695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.081, 604.6496, 1.819164, 1100.073, 592.9904, 9.267626, 5495.427, 609.7363, 1.801777, 1098.672, 603.3389, 1.822726, 1100.106, 586.0562, 1.871337, 1096.731, 99.98379, 100.0, 99.91951, 99.87787, 100.0, 99.7014
3553.55668, 59.95638945625156, 59.95997791726481, 59.96035623732974, 17.91665886943023, 17.964230452605385, 17.930361852711172, 0.9999999457461282, 0.9999962066695993, 0.9999999574805039, 5020.148657030425, 5020.571035598511, 5023.361368704473, 102.21016431872204, 9.989882814761813, -0.5848004238730482, 5023.140013174413, 5018.251446314449, 5020.015893959222, 282.47077704663576, 282.01210233407454, 282.4833016608598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.098214, 5499.191, 604.5134, 1.819533, 1100.025, 592.971, 9.267626, 5495.428, 603.5418, 1.822738, 1100.08, 596.968, 1.843728, 1099.905, 587.7462, 1.866943, 1097.721, 99.98379, 99.99916, 99.91747, 100.0, 99.98971, 99.77917
3555.97924, 59.960897504563476, 59.96447679201012, 59.96110310557597, 17.952950699298743, 17.96463569491398, 17.959048616440644, 0.9999999821959569, 0.9999974241670431, 0.9999999949427475, 5020.337640927009, 5025.572003853918, 5022.801902632508, 102.33368202021052, 12.389026668994347, -0.291762584132357, 5027.92745908735, 5027.877974520003, 5019.253171945654, 282.44931752957604, 282.1443328347598, 282.601529874123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.1769, 9.194944, 5500.007, 598.5211, 1.8374, 1100.333, 588.0598, 9.326713, 5489.631, 600.1047, 1.831931, 1100.12, 595.0986, 1.847015, 1099.706, 586.6129, 1.870971, 1096.554, 99.99955, 100.0, 99.78805, 100.0, 99.97186, 99.70373
3558.3870800000004, 59.96533157758815, 59.96413923163505, 59.96161899993159, 17.959136337614357, 17.954836347689323, 17.954653059711262, 0.999999820694928, 0.9999977803531891, 0.9999999679783271, 5019.518994061341, 5017.319792835418, 5029.463082177699, 100.80424592600508, 11.185700201279815, -1.8891595174525264, 5028.35122217689, 5024.652484843346, 5021.718379946844, 282.6850063885339, 282.2419475482915, 282.63515429116177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.097857, 5499.122, 599.883, 1.835374, 1100.437, 592.971, 9.267626, 5495.538, 603.8137, 1.822186, 1100.017, 590.7114, 1.859616, 1098.545, 592.4182, 1.855223, 1098.979, 99.98369, 100.0, 99.91855, 100.0, 99.87133, 99.90579
3560.7817200000004, 59.966839377123684, 59.96509946211575, 59.96681152347487, 17.939718174676585, 17.946641562120362, 17.95714241650642, 0.9999999935266747, 0.999997789802145, 0.9999999816519076, 5024.459118904296, 5013.427383616285, 5017.994158848166, 99.05874155018682, 10.256602541701113, -1.699070745964491, 5023.46532866696, 5023.181598061383, 5018.982070360932, 282.41918384330336, 282.142386679878, 282.47191977407874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 609.0594, 9.008266, 5492.323, 591.984, 1.856556, 1099.264, 599.2605, 9.178349, 5500.322, 609.7363, 1.801961, 1098.705, 584.5121, 1.875139, 1096.031, 598.6212, 1.837094, 1100.081, 99.85901, 99.91789, 100.0, 99.88174, 99.64542, 100.0
3563.2068400000003, 59.96566207418268, 59.963936662368745, 59.96514296490361, 17.943779236857893, 17.963455316529917, 17.950351892314178, 0.999999999999777, 0.9999972741467802, 0.9999996552006087, 5020.416460151706, 5016.957106556377, 5021.9717284618555, 103.38341824316967, 11.806420455028018, 0.5467425119913969, 5022.560880180762, 5028.775023486064, 5021.91394758396, 282.3093307512311, 282.137174611527, 282.5697416011687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4068, 9.097501, 5499.295, 598.5016, 1.838874, 1100.175, 592.9904, 9.267257, 5495.429, 603.8331, 1.822002, 1100.124, 590.8831, 1.859799, 1098.56, 592.4381, 1.85504, 1099.069, 99.98579, 100.0, 99.91747, 100.0, 99.87248, 99.91397
3565.6842, 59.96286119509895, 59.96613540127263, 59.96454081629759, 17.96143344201291, 17.96802770209866, 17.95940306503716, 0.9999999387769283, 0.9999986336545608, 0.9999998312664442, 5019.379082312871, 5015.966058957043, 5019.693469078039, 102.90139830977637, 10.815136791082296, 1.1729769804023817, 5018.81446695619, 5022.516018672561, 5021.024559404726, 282.4021184192067, 282.14501017306037, 282.53540556925043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4462, 9.098036, 5499.076, 591.8868, 1.856925, 1099.209, 592.9904, 9.267441, 5495.538, 603.5418, 1.821819, 1100.212, 590.7496, 1.859616, 1098.758, 599.3369, 1.83453, 1100.077, 99.98484, 99.89792, 99.91641, 100.0, 99.87524, 100.0
