TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3718.4932400000002, 59.98482684214998, 59.98193956606184, 59.983592680214116, 22.922431283643334, 22.9259164589346, 22.926431214275098, 0.9999931580964024, 0.9999867821371546, 0.9999944728000225, 6454.858235245827, 6456.14158123553, 6452.094917992833, 142.59925637607523, 32.56585754171738, 19.439089478922597, 6463.374544197189, 6452.590445219668, 6460.765554370761, 283.40192092658066, 282.9129421783, 283.4145704392568, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1647, 9.118382, 5499.948, 602.2565, 1.827269, 1100.265, 601.5511, 1.829416, 1100.408, 603.0952, 9.113841, 5499.491, 606.2764, 9.058372, 5496.459, 589.2372, 1.864013, 1097.609, 99.9965, 100.0, 100.0, 99.98935, 99.94166, 99.78126
3720.88792, 59.97790297174251, 59.978918828046965, 59.97575212774636, 22.954930875363203, 22.95846864436664, 22.93219244018253, 0.99999481372759, 0.999986157625231, 0.9999947061801376, 6463.63439936788, 6463.084689611467, 6469.220609931402, 141.7214934133433, 27.456529123373002, 24.14237743348599, 6466.444823093646, 6467.265983824678, 6465.608369743192, 283.38300488107126, 282.7453361551569, 283.3098843868452, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 597.1123, 9.202083, 5500.208, 597.8596, 1.838874, 1100.139, 598.6781, 1.837883, 1100.326, 605.2894, 9.094168, 5499.044, 605.3227, 9.083026, 5498.599, 592.3983, 1.855589, 1099.022, 100.0, 100.0, 100.0, 99.97619, 99.97148, 99.89662
3723.28904, 59.96944657528131, 59.97461257171668, 59.97332271865137, 22.929216434474977, 22.98053439999997, 22.958042954817934, 0.9999933934603723, 0.9999926991994449, 0.9999949467881236, 6463.781702434143, 6458.037838585338, 6466.168461952956, 143.0028990315359, 29.258463889257882, 23.8491182170319, 6467.57550037872, 6464.904762597126, 6460.4537294036445, 283.3033848134974, 282.86590170419896, 283.3668003355707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2042, 9.117311, 5499.827, 596.0697, 1.845689, 1099.915, 595.0287, 1.848191, 1099.752, 602.9398, 9.120645, 5499.81, 604.636, 9.093984, 5498.716, 592.3188, 1.855589, 1098.896, 99.99774, 99.99569, 99.97724, 99.99656, 99.97534, 99.90121
3725.6894800000005, 59.96619310791641, 59.96614391319637, 59.966453957425365, 22.907624038895225, 22.973302854019046, 22.937851354184343, 0.9999930666355229, 0.9999878615122939, 0.9999921197528446, 6462.076142065802, 6449.00021155865, 6461.112629471549, 144.6073965685373, 28.28328084934128, 22.96006183262398, 6459.879709414588, 6455.872482961962, 6451.879218650416, 283.41040405626023, 282.84525602759715, 283.13941764753065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.4734, 9.012729, 5493.216, 589.7272, 1.862819, 1098.359, 588.9722, 1.864206, 1098.155, 596.687, 9.216253, 5498.905, 598.4177, 9.190411, 5499.804, 598.6212, 1.836911, 1099.956, 99.87525, 99.8412, 99.83086, 99.98165, 99.99411, 99.99456
3728.14024, 59.95964722023107, 59.957478221623944, 59.95845368008719, 22.93212764950764, 22.993781157649984, 22.963788010495, 0.9999944669276019, 0.9999914571545293, 0.9999947015509016, 6475.513397716157, 6455.4155403713485, 6462.29640557833, 137.72301641272452, 24.344999203868156, 20.60751446279164, 6466.117669321508, 6465.509708905301, 6471.049074939827, 283.46085482883353, 282.66912104590523, 283.1540382980058, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2239, 9.118203, 5499.89, 596.0697, 1.845689, 1100.101, 595.1646, 1.847271, 1099.979, 602.9592, 9.121564, 5499.698, 604.636, 9.094349, 5498.725, 592.1796, 1.85504, 1098.827, 99.99564, 100.0, 99.99669, 99.99405, 99.97542, 99.89195
3730.5530000000003, 59.95410089240799, 59.95390183555064, 59.9504444245656, 22.937367605724095, 22.960129105917176, 22.9063005721271, 0.9999941283437997, 0.9999839801827006, 0.9999953495752143, 6460.446187697443, 6455.0162581723935, 6467.674569788471, 145.62273475731172, 33.39960651005913, 23.584015294282835, 6470.457160897051, 6462.752674959177, 6460.797243669063, 283.3841720723858, 282.8997323846512, 283.1707967324985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1844, 9.118025, 5499.942, 596.0697, 1.846057, 1100.068, 594.9899, 1.848376, 1099.92, 602.9204, 9.121931, 5499.785, 598.1506, 9.199542, 5499.12, 600.7485, 1.831417, 1100.155, 99.99755, 99.9976, 99.99635, 99.99428, 99.99026, 100.0
3732.9566000000004, 59.950807782114445, 59.95150708693508, 59.95510320561955, 22.932816270647105, 22.963406556157484, 22.95167050454221, 0.999995687657057, 0.9999858696312441, 0.9999958840588362, 6467.051378211718, 6463.099570613379, 6470.10723441298, 140.201515339264, 31.244715521043418, 25.317025236388872, 6464.705475128744, 6452.6586581087795, 6466.292240350154, 283.41637544024394, 282.8389552920347, 283.39699071282183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.8954, 9.21279, 5499.461, 602.0231, 1.829479, 1100.133, 599.9011, 1.834202, 1100.257, 606.6682, 9.065669, 5497.878, 596.3385, 9.220726, 5499.384, 598.979, 1.836361, 1099.96, 99.98514, 100.0, 100.0, 99.96002, 99.98051, 100.0
3735.35152, 59.955807541339595, 59.95315679786987, 59.95180847657166, 22.93712444105157, 22.957854405386765, 22.933796260653054, 0.9999943650512132, 0.9999843980917351, 0.999994065162557, 6463.318037063962, 6464.917787006234, 6468.392663534952, 148.51590797896824, 34.275368227901254, 21.354628096643115, 6471.837136331505, 6464.793303784787, 6462.666609351467, 283.5202327552512, 282.9614600975603, 283.4238601397174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1844, 9.118382, 5499.833, 600.2916, 1.831506, 1100.423, 595.2034, 1.847823, 1099.925, 602.9009, 9.122299, 5499.875, 598.3795, 9.190776, 5499.86, 598.7007, 1.837277, 1100.027, 99.99555, 100.0, 99.99179, 99.99526, 99.99401, 100.0
3737.7494800000004, 59.95083507300655, 59.95422219726707, 59.95548800831746, 22.939140553372813, 22.9602831195716, 22.931720037966944, 0.9999966367391127, 0.9999858604301205, 0.9999943964161914, 6465.152515658165, 6462.119625900108, 6455.589835200173, 144.05551454228225, 28.799426584631306, 22.833224185892504, 6454.369852750971, 6465.483282303412, 6463.028900771366, 283.3814262537327, 282.88007534175375, 283.3608359527158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.7637, 9.019332, 5493.621, 608.7158, 1.805718, 1099.211, 588.8751, 1.864574, 1098.192, 596.6676, 9.215885, 5498.962, 604.636, 9.094532, 5498.714, 592.299, 1.855589, 1098.975, 99.88262, 99.9257, 99.83422, 99.98069, 99.97819, 99.90546
3740.1806, 59.95321877633675, 59.95700040952985, 59.9570920880893, 22.941642505722463, 22.979608471275363, 22.926273000330703, 0.999993778274628, 0.9999852034225674, 0.9999951350992039, 6475.5745312273975, 6463.521120646899, 6465.073713108714, 149.1611072426408, 29.900238516016543, 19.357252633438293, 6469.667811208344, 6463.6624684510525, 6466.859422400131, 283.5014875854842, 282.92111673820733, 283.21710128077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2042, 9.117846, 5499.89, 602.0814, 1.827637, 1100.389, 595.3393, 1.847455, 1099.873, 602.9204, 9.121931, 5499.86, 598.3795, 9.190593, 5499.804, 598.7007, 1.83746, 1099.948, 99.9946, 100.0, 99.98701, 99.99631, 99.99504, 100.0
3742.72616, 59.956826051219835, 59.95816152296053, 59.95696406380883, 22.902479855251567, 22.944652010877086, 22.929544638898662, 0.999994498045979, 0.9999913173422103, 0.9999929750070441, 6463.910342758016, 6457.557947672189, 6457.175715857977, 146.61847809227038, 26.91903835716471, 20.097709217302963, 6455.670676715208, 6464.198717511078, 6448.8732347326695, 283.2502564688327, 282.96454909822523, 283.20528871327946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2042, 9.117667, 5499.838, 602.3344, 1.826901, 1100.297, 595.1646, 1.847455, 1099.967, 602.6291, 9.126344, 5499.827, 598.3795, 9.193333, 5499.507, 591.1259, 1.858336, 1098.236, 99.9966, 100.0, 99.99103, 99.99744, 99.99425, 99.85336
3745.1655200000005, 59.959860373547166, 59.961482900329514, 59.96259262558591, 22.926709325114942, 22.97931746325275, 22.932621301501914, 0.9999965556353234, 0.9999918101961072, 0.9999946708849542, 6460.719128116655, 6456.2794519490735, 6466.192713673419, 144.91473410411106, 30.683230323166754, 22.068836187876514, 6471.555439573369, 6463.741013848589, 6464.734994421688, 283.2071893082048, 282.94262475920823, 283.31444282294774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.9152, 9.212434, 5499.323, 595.9724, 1.843847, 1100.084, 599.6876, 1.834754, 1100.309, 606.843, 9.06475, 5498.032, 596.2241, 9.215978, 5499.3, 591.7621, 1.855223, 1098.984, 99.98628, 100.0, 100.0, 99.95732, 99.98586, 99.90054
3747.5660800000005, 59.964483266100835, 59.96116159968807, 59.9578618892646, 22.93613032017392, 22.95066525993575, 22.914756786169324, 0.9999947161386814, 0.9999915146764399, 0.9999940573351718, 6462.94001535259, 6465.2165011364705, 6466.80798992789, 143.24226619973933, 31.574816907100285, 20.17203456064135, 6458.157559045159, 6461.106661053067, 6464.856744646253, 283.36296578428363, 282.90829092773026, 283.3918927310457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2042, 9.118203, 5499.89, 598.0541, 1.841268, 1099.999, 595.5722, 1.847271, 1099.765, 602.9592, 9.121196, 5499.874, 598.3795, 9.190776, 5499.745, 592.3785, 1.85504, 1098.819, 99.99449, 99.99973, 99.98983, 99.99644, 99.99409, 99.90329
3749.9631200000003, 59.96611021056357, 59.959788055151144, 59.962075834367674, 22.925866114020103, 22.952191690888597, 22.95733239466597, 0.9999916948362011, 0.9999883054222715, 0.9999926985284022, 6457.112452232861, 6455.242177213677, 6467.313043528104, 141.02450876357534, 35.631770987196546, 22.040705175591484, 6468.832705040584, 6456.4273071441885, 6462.208421876891, 283.42839014413653, 282.90117915075643, 283.32285322109635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.0989, 9.015584, 5493.314, 589.591, 1.862451, 1098.31, 588.9722, 1.864574, 1098.188, 596.6676, 9.215701, 5498.851, 604.636, 9.093801, 5498.77, 598.6808, 1.837277, 1099.845, 99.88187, 99.84632, 99.83389, 99.98067, 99.97536, 99.99456
3752.3687600000003, 59.9727044515848, 59.96180664330751, 59.96644889237679, 22.938395402719195, 22.960685012281914, 22.93867139592656, 0.9999931505110443, 0.9999902948759652, 0.9999938682496892, 6464.227942135565, 6462.8683663399715, 6459.325126062638, 143.3771129158548, 31.164555830368045, 21.156852738620273, 6461.281188492426, 6467.370671253311, 6463.666944323216, 283.3450642987881, 282.9433086802607, 283.3111876792481, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1647, 9.118382, 5499.89, 595.9529, 1.845689, 1100.035, 595.2617, 1.847823, 1099.863, 602.9592, 9.121196, 5499.698, 598.3986, 9.190776, 5499.861, 592.12, 1.855406, 1098.877, 99.99554, 100.0, 99.98614, 99.99417, 99.99607, 99.89629
3754.7867200000005, 59.97368934094045, 59.973378030282014, 59.967949953344096, 22.93941607661075, 22.984043232034235, 22.941930804539066, 0.9999938258467979, 0.9999860337193079, 0.9999920391961098, 6469.365998311977, 6458.26957137534, 6461.605690165011, 142.8469791929558, 34.2986322464385, 23.883536649271264, 6460.503766418796, 6464.472438843951, 6459.506258782807, 283.436728603655, 282.95606096233706, 283.2877756094121, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1647, 9.118382, 5499.78, 596.0502, 1.845689, 1100.022, 595.2811, 1.847639, 1099.983, 602.9592, 9.121196, 5499.697, 604.636, 9.094167, 5498.823, 598.6609, 1.83746, 1100.143, 99.99659, 100.0, 99.98734, 99.99526, 99.9764, 100.0
3757.22596, 59.97383715663007, 59.977772230587526, 59.974122245277954, 22.94992759989635, 22.955593409378462, 22.926411793595058, 0.9999927845548076, 0.999986665501298, 0.9999927768640289, 6463.790153887578, 6466.395484895284, 6468.284137547801, 143.69945426186587, 23.660658064333802, 22.639440452320514, 6462.300214195313, 6454.214277760221, 6468.738076797052, 283.3231664261661, 282.884614073095, 283.31894305140287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.9152, 9.212612, 5499.323, 602.2955, 1.827453, 1100.277, 601.687, 1.831257, 1100.351, 607.7556, 9.04195, 5496.659, 608.6989, 9.034082, 5495.332, 600.8081, 1.831051, 1100.091, 99.98618, 100.0, 100.0, 99.92467, 99.91372, 100.0
3759.6568800000005, 59.976782195077675, 59.97796701963145, 59.980289725141084, 22.947200006001058, 22.9678055066671, 22.927217614911036, 0.9999918858239746, 0.999986426440803, 0.9999945186552606, 6469.024657809114, 6461.314257486356, 6460.255749387643, 139.07956309455312, 34.49206762504048, 26.07283094114746, 6466.745091818855, 6462.518330514955, 6456.839989482939, 283.3639240199494, 282.8233040426729, 283.2747417487153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.145, 9.118382, 5499.78, 599.0853, 1.835005, 1100.304, 595.1451, 1.846903, 1099.855, 602.9009, 9.121931, 5499.816, 604.636, 9.094532, 5498.721, 598.7007, 1.837277, 1099.947, 99.9965, 100.0, 99.98917, 99.99642, 99.97534, 100.0
3762.1126400000003, 59.983170142446696, 59.97753206874959, 59.97680768344788, 22.93943899283333, 22.955101414992182, 22.90580628579748, 0.9999938017962922, 0.9999887992042991, 0.999995167363906, 6468.281319717561, 6454.873308635574, 6456.4949689320565, 147.7372844767317, 29.831553576365877, 22.644487151472276, 6460.164875292387, 6457.132328551704, 6461.269475185645, 283.4640887679061, 282.9162030354345, 283.2521088535122, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 607.9357, 9.039498, 5493.963, 608.5212, 1.806455, 1099.219, 588.8169, 1.864574, 1098.011, 596.6676, 9.215885, 5498.904, 598.3795, 9.191689, 5499.787, 592.2592, 1.85504, 1098.9, 99.90075, 99.92644, 99.83346, 99.97867, 99.99474, 99.90004
3764.5717600000003, 59.97726428622904, 59.981042706621906, 59.97990462375141, 22.943708394169914, 22.977787125432897, 22.951346400023194, 0.9999934164051308, 0.999987849530525, 0.999994094519801, 6466.04429836333, 6459.661241857713, 6469.270234553238, 139.95796953059528, 27.59876606055832, 26.22421807791352, 6456.74748938741, 6463.201216925301, 6465.313838680399, 283.44356233449656, 282.8350057846582, 283.35554754229577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1844, 9.117846, 5499.837, 602.3538, 1.826717, 1100.293, 595.3587, 1.848007, 1099.873, 602.8233, 9.121931, 5499.757, 604.6551, 9.093984, 5498.766, 598.7206, 1.837277, 1100.01, 99.99459, 100.0, 99.98734, 99.9962, 99.97542, 99.98389
3767.0282800000004, 59.981599612146525, 59.987990882689026, 59.98468421301303, 22.93960294272656, 22.94512264788817, 22.947507447901952, 0.9999934998752507, 0.9999919835897378, 0.9999952974936328, 6458.290276631616, 6460.819941662256, 6457.225761846816, 141.69081018358497, 21.065681193407727, 18.69736126473208, 6463.887964119043, 6451.66746488675, 6465.462502204483, 283.35632945428426, 282.85653872433153, 283.2837398354407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.145, 9.118203, 5499.948, 602.2371, 1.827085, 1100.336, 595.4169, 1.847639, 1100.024, 602.9398, 9.121564, 5499.868, 598.3604, 9.191141, 5499.693, 592.3188, 1.855406, 1098.795, 99.99554, 100.0, 99.98246, 99.99619, 99.99302, 99.88646
3769.52856, 59.986037639718866, 59.98323966060799, 59.98284821568043, 22.968031856807713, 22.949216701426312, 22.95406189703907, 0.9999939781142989, 0.9999894703066262, 0.9999958913492808, 6449.887927598851, 6459.907355798244, 6465.719194375582, 139.63287230778042, 28.170939810077925, 19.3856918019427, 6470.113242155133, 6460.250735872995, 6464.811508136944, 283.3603293731747, 282.94903572030785, 283.3519429446177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.9152, 9.212612, 5499.38, 595.9724, 1.845505, 1100.031, 600.4252, 1.834018, 1100.33, 606.94, 9.055924, 5497.691, 595.5374, 9.223466, 5498.845, 591.2253, 1.857054, 1098.988, 99.98618, 100.0, 100.0, 99.94279, 99.9776, 99.90663
3771.9230800000005, 59.98678653311435, 59.98356170161069, 59.982085400418505, 22.936848138710097, 22.952408862067852, 22.9195559541109, 0.9999948219338963, 0.9999918715838374, 0.9999928640755704, 6459.107558580784, 6466.952006024668, 6457.826493561284, 142.13711641463215, 29.417127345370773, 20.363930664458053, 6465.2104027973555, 6458.854726197339, 6458.005760922039, 283.49271306128924, 282.99673829456856, 283.3680850158312, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1844, 9.117489, 5499.885, 598.1904, 1.83961, 1100.275, 595.2034, 1.847639, 1099.917, 602.998, 9.120645, 5499.816, 598.4177, 9.190411, 5499.86, 592.4182, 1.855406, 1098.963, 99.99575, 100.0, 99.98691, 99.99499, 99.99605, 99.90004
3774.4135600000004, 59.98442391229825, 59.98480085829139, 59.98396122354012, 22.92190712724669, 22.927519010540856, 22.95298665545783, 0.9999923018989683, 0.9999880815661504, 0.99999399224551, 6466.972846246658, 6457.6900142069335, 6465.042657658028, 142.7332197300134, 31.702111104430514, 26.37192863901828, 6469.383339588797, 6456.571381296414, 6458.855449325299, 283.4288855676734, 282.9026170225749, 283.38650238332986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.6849, 9.021295, 5493.575, 589.4937, 1.862451, 1098.194, 588.9916, 1.864574, 1098.148, 596.6482, 9.215701, 5499.021, 604.636, 9.094349, 5498.881, 598.7802, 1.83746, 1100.011, 99.88177, 99.88778, 99.83389, 99.97868, 99.97534, 100.0
3776.8710800000003, 59.98213437633166, 59.98576510135538, 59.98240352583923, 22.94361357212389, 22.957623880958394, 22.950226925964124, 0.9999942472051697, 0.9999887976723468, 0.9999953914875934, 6463.751008978728, 6460.018079784017, 6465.713289283187, 145.26670682264648, 31.233654264464718, 20.375514555510563, 6468.088785966119, 6463.938845781519, 6466.677633475991, 283.42282529987386, 282.9498363558439, 283.3443184600038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2239, 9.117489, 5499.89, 596.0308, 1.845873, 1100.068, 595.3005, 1.847455, 1099.716, 602.9009, 9.12285, 5499.822, 598.3795, 9.191141, 5499.861, 592.2592, 1.855406, 1098.87, 99.99564, 100.0, 99.99993, 99.99536, 99.9949, 99.90888
3779.2784800000004, 59.98438074637454, 59.985824028579586, 59.98424959869176, 22.92127108107451, 22.9555173496922, 22.931195779540005, 0.9999913849362445, 0.9999885785083213, 0.9999955252747704, 6459.4371014413655, 6465.261585180036, 6458.0717007760795, 147.02828602853333, 26.521151098705104, 25.805796512686356, 6466.706653621044, 6460.841491561977, 6456.752573584046, 283.42422951626133, 282.9688417507215, 283.29635085198953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1647, 9.118382, 5499.885, 595.9141, 1.845873, 1099.969, 595.2422, 1.847455, 1099.843, 602.9592, 9.121564, 5499.816, 604.636, 9.094714, 5498.797, 599.4363, 1.834713, 1100.038, 99.99545, 99.9958, 99.98877, 99.99622, 99.97673, 100.0
3781.7098, 59.98985419342392, 59.98456327966311, 59.984864087442496, 22.93906762236438, 22.94553809072105, 22.953682198798656, 0.9999923241271927, 0.9999860165172495, 0.9999947526923775, 6459.387272652392, 6467.334641861862, 6464.844044660906, 142.14554427719247, 32.800921315593314, 25.990866217015537, 6470.797244949377, 6464.757497129636, 6460.454281594173, 283.3623741502334, 282.9118890300405, 283.37987246655274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.8954, 9.21279, 5499.213, 602.276, 1.826901, 1100.432, 600.7552, 1.831625, 1100.277, 607.4644, 9.056292, 5497.047, 607.8406, 9.040839, 5496.418, 599.6948, 1.835629, 1100.061, 99.98723, 100.0, 100.0, 99.9449, 99.92737, 99.99321
3784.1868400000003, 59.98797323802758, 59.98569377308581, 59.990068668105465, 22.940637158447927, 22.929882618173046, 22.95386773521646, 0.9999924579752182, 0.9999864441321006, 0.999992756248521, 6461.696474100615, 6467.039714135884, 6461.745431257086, 141.40775919831162, 32.13768283949821, 26.678893900742423, 6471.5491463874505, 6463.8579301569025, 6459.848671910619, 283.5388431644398, 282.96525199366835, 283.45499875266444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1844, 9.118203, 5499.948, 600.1165, 1.832242, 1100.311, 595.3781, 1.847455, 1099.93, 602.9398, 9.122299, 5499.881, 604.6551, 9.093801, 5498.763, 604.844, 1.817866, 1099.738, 99.99459, 100.0, 99.98614, 99.99405, 99.97495, 99.97477
3786.62784, 59.98100108860854, 59.984935115663355, 59.98713364378706, 22.894943769124954, 22.934180907138824, 22.923637146514608, 0.9999909010331044, 0.999985676648573, 0.9999926673378425, 6459.057414943381, 6455.740825534793, 6458.015240814102, 138.5571714430423, 32.37235610355947, 25.88148027929242, 6461.046414817318, 6459.994906625818, 6460.633525426737, 283.4492229068808, 282.9847544436449, 283.4507507141509, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.3354, 9.015584, 5493.43, 608.5406, 1.806271, 1099.272, 588.9139, 1.86439, 1098.102, 596.6676, 9.215885, 5498.851, 598.3795, 9.190776, 5499.809, 610.9475, 1.796624, 1097.944, 99.87914, 99.93241, 99.83758, 99.97963, 99.99512, 99.82207
3789.0831200000002, 59.98776903894681, 59.98218892609891, 59.98419265957116, 22.934828281068484, 22.960285467521935, 22.93749180809532, 0.999990787432411, 0.9999875968876755, 0.9999919503950048, 6466.207130771006, 6458.244808552803, 6465.51835824184, 139.36953097829291, 33.0580595197398, 20.550633588865594, 6465.64144904996, 6467.584661179247, 6466.294858701864, 283.4497086987939, 282.96348913390347, 283.3718487791936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2042, 9.117489, 5499.838, 602.2371, 1.826901, 1100.282, 595.3587, 1.847455, 1099.937, 602.8815, 9.122666, 5499.758, 604.5978, 9.094532, 5498.764, 604.9235, 1.818049, 1099.896, 99.99565, 100.0, 99.98658, 99.99419, 99.97613, 99.97618
3791.6367600000003, 59.98490544361971, 59.987547898874105, 59.985933874018365, 22.918585477859516, 22.934771448576804, 22.928333241869304, 0.9999923379097452, 0.9999829764382353, 0.9999932933182952, 6460.982293698071, 6457.929497354353, 6454.556861875294, 143.64042289965164, 35.678656936858715, 22.49541318471779, 6462.9107184385575, 6459.008524306895, 6456.211322788576, 283.3951995580507, 283.02091852963014, 283.37647591380266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2042, 9.117489, 5499.884, 602.1592, 1.826717, 1100.335, 595.3199, 1.847455, 1099.974, 602.9204, 9.121747, 5499.708, 598.0171, 9.204656, 5498.97, 603.0348, 1.826107, 1100.146, 99.99575, 100.0, 99.99504, 99.9942, 99.97986, 100.0
3794.1288000000004, 59.9799367945405, 59.98522077356444, 59.984451625589045, 22.92252943247081, 22.957341998826983, 22.916686478000262, 0.9999965240630814, 0.9999864068026829, 0.999994781260188, 6459.187561392937, 6461.360159005423, 6464.011619203206, 149.19299677640902, 32.73023790045477, 24.801714095967327, 6470.650746256056, 6465.746042750213, 6466.598536418182, 283.40660375585, 283.0294640956357, 283.46602086513496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.9546, 9.206187, 5499.696, 597.5483, 1.839058, 1100.229, 598.484, 1.840276, 1100.11, 605.5419, 9.088652, 5499.202, 598.0552, 9.195889, 5499.695, 605.1422, 1.817866, 1099.812, 99.99306, 100.0, 100.0, 99.97591, 99.99305, 99.98152
3796.55668, 59.97893032408337, 59.98613841233801, 59.98106432563389, 22.92815859273237, 22.964122979452792, 22.930335690842494, 0.9999951523945557, 0.9999877461912566, 0.9999966127055588, 6467.578050823841, 6460.064284746337, 6456.438055206698, 144.9731789839475, 34.38436135776489, 18.333571112797927, 6463.82401441056, 6454.25319883312, 6458.717094496893, 283.4368175069379, 282.99685583288846, 283.36259008055555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1647, 9.117846, 5499.89, 596.1864, 1.844952, 1099.985, 595.3587, 1.847639, 1099.81, 609.076, 9.018968, 5493.579, 598.3986, 9.190776, 5499.803, 598.6411, 1.83746, 1100.068, 99.9966, 99.98106, 99.98136, 99.88184, 99.99622, 99.99572
3798.9773600000003, 59.978153718909645, 59.980434690132874, 59.97945968042443, 22.906608420253892, 22.930542353985377, 22.91759465397313, 0.9999958219484153, 0.9999893043086097, 0.9999971466816527, 6448.482181936901, 6457.334126197716, 6444.504707227346, 145.93373938960758, 25.10758458158716, 19.748920529943916, 6456.7678922450295, 6456.434180127703, 6461.00001019686, 283.4735656743879, 283.0000207495766, 283.417332612042, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.4537, 9.012014, 5493.128, 589.8439, 1.863187, 1098.288, 589.0499, 1.86439, 1098.23, 615.3483, 8.904789, 5479.678, 604.5788, 9.095263, 5498.764, 592.1598, 1.855772, 1099.064, 99.87545, 99.843, 99.83313, 99.62911, 99.97793, 99.89696
3801.3799200000003, 59.98010228511709, 59.97929765703074, 59.98083139708926, 22.92778468583473, 22.951791108415897, 22.939527754461267, 0.9999946596579283, 0.9999889540821508, 0.9999970472121638, 6466.199599620928, 6459.421863086572, 6466.856179662239, 144.4731386224691, 25.840412348979953, 23.48252799424381, 6457.105940496532, 6459.713137874558, 6466.397715231307, 283.34984101820606, 282.92060797454985, 283.4798123069713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1844, 9.118382, 5499.896, 595.8751, 1.846057, 1100.017, 595.4363, 1.847639, 1099.769, 609.0955, 9.019336, 5493.703, 598.3986, 9.190776, 5499.743, 598.5615, 1.83746, 1099.944, 99.9967, 99.99205, 99.97758, 99.88505, 99.99393, 100.0
3803.85852, 59.983352800528735, 59.98402221301411, 59.981571442641545, 22.89060602476193, 22.95441371800414, 22.918774674014543, 0.9999961722125307, 0.9999878915233821, 0.9999950633103971, 6462.915020160055, 6459.584019254614, 6465.193233267813, 144.04575798941573, 30.055945453017102, 22.121267142070792, 6468.528629825261, 6452.462725583539, 6458.547346147923, 283.3909947854106, 283.0435343246991, 283.37998625554565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1647, 9.118738, 5499.937, 595.7778, 1.846057, 1100.035, 595.2034, 1.847455, 1099.797, 609.0955, 9.019152, 5494.188, 605.4562, 9.07426, 5497.328, 589.7144, 1.861998, 1097.687, 99.9967, 100.0, 99.97724, 99.88398, 99.95907, 99.81193
3806.2429600000005, 59.98573641782812, 59.984496578597124, 59.98556623971737, 22.9317529922275, 22.91573481130443, 22.927876447051723, 0.9999955571071352, 0.9999901003025897, 0.9999944284302814, 6459.943650083715, 6459.952205479413, 6462.418123886247, 144.97861049860967, 33.47135520720485, 17.96926774954386, 6464.833306667946, 6455.852279613938, 6465.752230400208, 283.4172292040785, 282.9449972887256, 283.3956228188748, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.8954, 9.212434, 5499.674, 601.3032, 1.830032, 1100.45, 599.571, 1.836779, 1100.137, 605.8914, 9.064566, 5496.435, 606.2574, 9.067321, 5497.801, 592.0604, 1.855772, 1098.828, 99.99267, 100.0, 100.0, 99.95153, 99.95861, 99.89204
3808.6533200000003, 59.98484697097835, 59.98186551820555, 59.9854341190188, 22.921261842109292, 22.957527680309077, 22.913219845859345, 0.9999932461619979, 0.9999902759580838, 0.9999951522522843, 6462.073494596825, 6461.064487486814, 6460.311091887474, 143.49311480185952, 20.96502485718929, 20.490399869168073, 6466.801946685935, 6462.524807813981, 6468.829156457261, 283.4433273128571, 283.0349307444791, 283.4581267854102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.145, 9.118382, 5499.942, 600.8752, 1.829295, 1100.429, 595.5528, 1.847639, 1099.917, 603.3088, 9.114209, 5499.643, 604.6169, 9.094897, 5498.764, 592.2194, 1.855589, 1099.077, 99.99659, 100.0, 99.98246, 99.9921, 99.97613, 99.90054
3811.06912, 59.984771246517205, 59.98279520971415, 59.982780949346626, 22.925102252674314, 22.916719994586792, 22.928895889334672, 0.9999961256771317, 0.9999872632575977, 0.9999942580966977, 6460.975673112091, 6452.408458093843, 6464.257340742422, 142.0540947674017, 32.06475527438056, 18.65775359266854, 6459.093881133133, 6460.797437795461, 6460.194353212477, 283.42483769599164, 282.980038763683, 283.4336639973268, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.2369, 9.014335, 5493.32, 608.6769, 1.805902, 1099.19, 588.8945, 1.864206, 1098.152, 596.6288, 9.216253, 5499.009, 598.3795, 9.191689, 5499.854, 598.8199, 1.836911, 1100.065, 99.87903, 99.92495, 99.83324, 99.97652, 99.99577, 99.99639
3813.50712, 59.98413210104246, 59.98256763755042, 59.98536308037233, 22.93917736226312, 22.97049062687516, 22.941227629904933, 0.9999958103450673, 0.99998916507992, 0.9999931407675137, 6464.746310751039, 6459.025009991695, 6463.642352567529, 142.92775284749587, 28.536050533454556, 19.8513984775027, 6467.341459499527, 6459.77497263781, 6463.793433831934, 283.3893510977355, 283.1419555247984, 283.47177795560896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2042, 9.118203, 5499.838, 602.3733, 1.826901, 1100.344, 595.0675, 1.847639, 1099.925, 602.8815, 9.122483, 5499.801, 604.5788, 9.094897, 5498.764, 592.3785, 1.855223, 1098.987, 99.99669, 100.0, 99.99581, 99.99512, 99.97613, 99.90697
3815.9316000000003, 59.982167829984824, 59.985642521198706, 59.982691431752556, 22.92248420854078, 22.931709321653987, 22.924048545359796, 0.9999936259493794, 0.9999838865810986, 0.9999913132326232, 6452.138621090864, 6448.5516751791665, 6457.477125792428, 143.03427461216143, 34.95355751323518, 22.639560921122666, 6461.9969267432425, 6453.7626868256775, 6457.453523147548, 283.5383806575443, 282.907748964317, 283.4554907168719, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1253, 9.118382, 5499.937, 602.3928, 1.826532, 1100.285, 595.3587, 1.847823, 1099.881, 602.9009, 9.122299, 5499.815, 598.3604, 9.191689, 5499.665, 599.5953, 1.833431, 1100.213, 99.9965, 100.0, 99.98811, 99.99488, 99.99251, 100.0
3818.30688, 59.984749805159694, 59.986401585835566, 59.986033518006955, 22.929795902213662, 22.932613270218347, 22.92259796539247, 0.9999940524949354, 0.9999852260055488, 0.9999941124663011, 6462.686775602652, 6462.21709070679, 6459.199242641848, 145.75879105545903, 35.69507863679928, 22.987299337401964, 6464.6549231768295, 6462.047362959635, 6463.306402850521, 283.4620935943068, 282.98388134728634, 283.4675618162455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.8954, 9.212612, 5499.26, 595.9141, 1.845873, 1100.003, 600.794, 1.833466, 1100.316, 606.9595, 9.055372, 5497.543, 595.4038, 9.225474, 5498.86, 599.814, 1.835812, 1100.049, 99.98419, 99.99884, 100.0, 99.94291, 99.97787, 100.0
3820.7070000000003, 59.99017411891584, 59.9885584000887, 59.987400102148385, 22.93200742469466, 22.948315398719057, 22.929864033859424, 0.9999933823833586, 0.9999849138684582, 0.9999930006976173, 6465.823542849369, 6457.248560816867, 6461.553143869419, 141.35500800233413, 32.825196406388386, 20.628478955074115, 6468.5176502124805, 6457.811688722653, 6469.243256298179, 283.51115021021656, 282.93207944780306, 283.53958863658437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1253, 9.118738, 5499.942, 598.7546, 1.838874, 1100.181, 595.4363, 1.847271, 1099.93, 602.8815, 9.122483, 5499.913, 598.3795, 9.191141, 5499.846, 598.5615, 1.837826, 1100.019, 99.99754, 100.0, 99.99224, 99.9951, 99.99488, 100.0
3823.1070000000004, 59.98602593296464, 59.98809409078922, 59.987082890239165, 22.915973669875463, 22.93566587579348, 22.914437417789554, 0.999993686883823, 0.999988343790332, 0.999993524040122, 6455.859746448279, 6457.503176706323, 6458.445931468088, 136.42412962619278, 31.643219096775283, 24.60683029617212, 6457.581731680747, 6452.76275341341, 6457.7008946049, 283.4097225936759, 282.9635728207632, 283.46770290298696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4483, 9.030932, 5493.465, 589.7466, 1.862635, 1098.322, 589.011, 1.86439, 1098.234, 596.6482, 9.216253, 5498.957, 604.5978, 9.095079, 5498.82, 592.299, 1.855406, 1098.992, 99.89537, 99.84601, 99.83313, 99.97962, 99.977, 99.91155
3825.5358400000005, 59.98901517551814, 59.991117931646365, 59.99253247053259, 22.938352085231976, 22.946399146213427, 22.93247521138055, 0.999995684382647, 0.9999895407580616, 0.9999934889296879, 6462.958529505224, 6456.707322637818, 6466.333757276091, 140.64438462567682, 35.1319133965676, 21.29067314939448, 6465.8907818239995, 6460.942473706529, 6466.814726125745, 283.4135728218725, 282.9922788033421, 283.54860572583135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.4407, 9.11624, 5499.844, 595.8362, 1.845689, 1099.823, 595.3781, 1.847271, 1099.938, 602.8039, 9.122115, 5499.874, 598.3795, 9.190958, 5499.853, 598.5217, 1.837277, 1100.145, 99.99575, 99.99728, 99.993, 99.99726, 99.99502, 100.0
3827.96372, 59.99554854772023, 59.99418629772065, 59.99354029173728, 22.92200584632684, 22.94502186445022, 22.92293359841493, 0.999994106704003, 0.9999879034121559, 0.9999923753034362, 6463.941177839042, 6453.452493644923, 6459.020936035728, 142.87326834189298, 33.005189149454964, 21.710187402112297, 6461.540509895001, 6459.751390007405, 6461.582142299913, 283.53629546972263, 282.9651712584143, 283.4809654811701, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1253, 9.118738, 5499.837, 596.0308, 1.84532, 1099.912, 595.3587, 1.847271, 1099.901, 602.9009, 9.122115, 5499.829, 598.3604, 9.191506, 5499.86, 592.2393, 1.855406, 1098.793, 99.99564, 100.0, 99.98964, 99.99549, 99.99485, 99.90663
3830.3652800000004, 59.99259385079221, 59.99367053096883, 59.991856601436695, 22.929922647748896, 22.92953058835723, 22.93658654984725, 0.9999951551813862, 0.9999904158611479, 0.9999944985817734, 6467.992388791275, 6457.055856333571, 6466.753206680128, 140.21193475005975, 31.13663413141012, 18.17546906475377, 6470.233764706918, 6458.7069530872795, 6468.7778066761875, 283.5235352851451, 282.9387688238615, 283.5374603335531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.8954, 9.212969, 5499.202, 602.2565, 1.826532, 1100.241, 601.6287, 1.828864, 1100.285, 608.746, 9.031838, 5495.307, 593.9732, 9.24812, 5497.575, 589.0384, 1.862548, 1098.45, 99.98618, 100.0, 100.0, 99.91326, 99.94484, 99.83319
3832.9721600000003, 59.99321222427223, 59.99497812647872, 59.995419880903185, 22.910591226238797, 22.944685373366962, 22.92348175984839, 0.9999944423350153, 0.9999892501968142, 0.9999957094005387, 6462.594178134908, 6463.126838616761, 6462.478585624509, 143.28523816434972, 28.45748612696343, 20.153998302215427, 6466.867842821121, 6465.224634600276, 6466.966661087195, 283.5657972258045, 283.03487129459796, 283.54355540944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1647, 9.118203, 5499.884, 599.4355, 1.834084, 1100.365, 595.2422, 1.847455, 1099.899, 602.8815, 9.122299, 5499.861, 598.3223, 9.191689, 5499.787, 592.3983, 1.85504, 1098.832, 99.99459, 100.0, 99.9894, 99.99607, 99.99474, 99.90505
3835.40088, 59.99638814241034, 59.99760575148365, 59.99812442043888, 22.90657977752168, 22.943992318500612, 22.920390124509403, 0.9999945003705958, 0.9999855159999341, 0.9999944617849861, 6459.049550715757, 6449.956730438493, 6467.395641527433, 143.3959687968213, 34.409256575693234, 21.913944189325264, 6463.4334622240385, 6461.332244921728, 6463.675624898862, 283.45274088931154, 282.9854627167828, 283.5954879140015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.8426, 9.01612, 5493.569, 608.5018, 1.806086, 1099.206, 588.7975, 1.864942, 1098.222, 596.6676, 9.216069, 5498.839, 604.5597, 9.094714, 5498.811, 598.6808, 1.83746, 1100.032, 99.88168, 99.92538, 99.81522, 99.97748, 99.97714, 100.0
3837.7781600000003, 59.99563464830129, 60.0002953401606, 60.001829897308625, 22.928696550656955, 22.95855194006632, 22.927538227994134, 0.9999957905537524, 0.9999895851692838, 0.9999941301845132, 6467.1504950273265, 6464.933552627395, 6466.54628784564, 138.30532216859683, 26.951968656653662, 21.31504372695622, 6465.529406010804, 6465.5911550950295, 6464.154826169028, 283.5707533915149, 283.0731710716492, 283.5164490385844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3816, 9.117132, 5499.786, 602.2565, 1.827085, 1100.298, 595.2811, 1.847271, 1099.896, 602.9398, 9.123034, 5499.867, 598.3604, 9.191323, 5499.795, 592.3785, 1.85504, 1098.913, 99.99585, 100.0, 99.98917, 99.99594, 99.99485, 99.8998
