TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3854.30652, 59.99022071914323, 59.98612206220353, 59.986147706269755, 22.910487716501386, 22.95262584920956, 22.92244262104644, 0.999993142540728, 0.9999900480303935, 0.9999938405197291, 6465.134737054512, 6458.509739533015, 6461.383535322253, 135.9301611988858, 30.811373309927944, 21.49173494764591, 6472.819143852291, 6462.8341898023655, 6459.296975983902, 283.54624688660215, 283.1310877050768, 283.4978196436179, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.8954, 9.213148, 5499.254, 602.276, 1.826901, 1100.306, 601.687, 1.8296, 1100.222, 608.7848, 9.022094, 5493.846, 590.7877, 1.859434, 1098.605, 605.6591, 9.077662, 5497.934, 99.98514, 100.0, 100.0, 99.8867, 99.88058, 99.96117
3856.69824, 59.988050774136845, 59.985932140922856, 59.984335276163705, 22.922646149118922, 22.91999343439121, 22.943208429705923, 0.9999932756058014, 0.999988941397928, 0.9999931057063378, 6459.805822342875, 6462.344305766539, 6462.485491302372, 136.6846700567835, 31.8445977550262, 24.302154924569095, 6460.454376908388, 6460.168031155416, 6462.668824088649, 283.52813215043506, 282.9696819641842, 283.5626479882705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.11856, 5499.89, 595.9724, 1.846426, 1099.898, 595.3199, 1.847639, 1099.987, 602.8039, 9.117702, 5499.276, 595.7662, 1.848111, 1099.689, 599.3965, 9.175815, 5500.143, 99.99639, 99.98936, 99.98158, 99.98543, 99.97734, 100.0
3859.22092, 59.98054860677998, 59.98574409838615, 59.984006835308584, 22.884631461423908, 22.931069432763756, 22.880749534900108, 0.9999954141109852, 0.99999457861188, 0.9999923188984082, 6454.347287767584, 6454.404756340837, 6454.29337796842, 137.8695139943727, 23.32892359982634, 26.0177519265917, 6452.682733482036, 6450.982987269311, 6444.580149351103, 283.5186449333134, 283.03618549416865, 283.5947815805384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.11856, 5499.848, 603.1904, 1.822296, 1100.291, 592.9128, 1.85537, 1098.989, 612.2996, 8.949835, 5484.9, 585.3324, 1.87313, 1096.163, 593.1141, 9.266093, 5495.4, 99.99583, 100.0, 99.93155, 99.74365, 99.66122, 99.91388
3861.62872, 59.97859278067271, 59.98132406341087, 59.98210399149978, 22.921789018493122, 22.941123836400603, 22.925433026560093, 0.9999973134482443, 0.9999921565652505, 0.9999960617915613, 6459.602273843482, 6463.07433632366, 6465.045967060973, 137.6483764624428, 25.07925716423597, 24.694889091922505, 6463.467254798281, 6464.042001340231, 6460.2968386802295, 283.5748883177793, 282.9648177507192, 283.5259177241446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 606.3782, 9.070374, 5499.18, 602.9764, 1.826532, 1100.413, 595.2034, 1.847639, 1099.912, 609.1149, 9.019152, 5493.656, 590.9022, 1.859616, 1098.598, 599.3965, 9.176181, 5500.075, 99.95119, 100.0, 99.98734, 99.88681, 99.87118, 99.99789
3864.0260000000003, 59.983806501513726, 59.98280057776034, 59.980569525516046, 22.906697085889558, 22.925167076610325, 22.922774206677865, 0.9999947078808437, 0.9999912397611649, 0.9999935793869386, 6463.722547450747, 6457.999865185337, 6462.637942679084, 134.8889130729017, 23.66415676161796, 26.313626386598344, 6466.5844589876715, 6458.176382305664, 6458.870495928252, 283.5233543795098, 283.09044555721374, 283.53424801792363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1844, 9.118738, 5499.885, 602.2177, 1.826717, 1100.286, 595.2422, 1.847271, 1099.962, 609.0372, 9.0186, 5493.638, 590.845, 1.859616, 1098.545, 593.0544, 9.266276, 5495.346, 99.99649, 100.0, 99.99071, 99.88292, 99.86699, 99.91486
3866.44932, 59.98054134953284, 59.981511558845405, 59.98040583868587, 22.89614452128385, 22.940937692706687, 22.910566765919558, 0.9999900426252666, 0.9999893909280048, 0.9999905821224465, 6462.779609854949, 6452.007701377752, 6460.762772731708, 130.26819415742102, 30.754041364503337, 30.219131724050044, 6463.130349864514, 6463.349913634167, 6462.793508968412, 283.3704790348715, 282.80479641744216, 283.2892927489359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.8954, 9.21279, 5499.26, 595.8362, 1.845505, 1100.04, 601.7452, 1.82868, 1100.51, 602.9009, 9.12285, 5499.801, 597.1396, 1.842449, 1099.884, 586.7521, 9.347216, 5484.787, 99.98514, 100.0, 100.0, 99.99502, 99.98806, 99.72092
3868.8806400000003, 59.97594945226193, 59.981454168578956, 59.981731810325805, 22.907969944263385, 22.952167734434134, 22.926322432175397, 0.9999916941272472, 0.9999896994366804, 0.9999889788904259, 6466.099451493037, 6464.97551591137, 6464.659348595351, 132.76093026406852, 31.305271276244184, 29.1041885011291, 6462.394656760564, 6460.912732801846, 6463.124207407727, 283.55397501308266, 283.04979224179704, 283.484477184584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118203, 5499.722, 602.3344, 1.826901, 1100.289, 595.1646, 1.847823, 1099.757, 608.9984, 9.020438, 5494.687, 592.2756, 1.855598, 1099.139, 593.0146, 9.266643, 5495.399, 99.99755, 100.0, 100.0, 99.89104, 99.92035, 99.91594
3871.2813200000005, 59.9802231158851, 59.97614201346046, 59.98013213056833, 22.926638529253108, 22.96048176724621, 22.908985617186495, 0.9999903119537555, 0.99999354552047, 0.9999920309824619, 6459.564229365882, 6459.2817338674295, 6468.652877837705, 133.84519676983882, 26.29587679191357, 23.510963494286443, 6465.780940500037, 6462.029310076741, 6462.154720322262, 283.5149299674031, 283.09033492378467, 283.5128215673266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118203, 5499.894, 595.486, 1.847715, 1099.816, 593.2428, 1.853162, 1099.262, 600.1241, 9.173965, 5500.027, 601.7366, 1.828387, 1100.193, 598.3826, 9.183872, 5500.038, 99.99744, 99.98953, 99.92371, 99.99763, 100.0, 100.0
3873.7199600000004, 59.98613107133261, 59.98247731295007, 59.978335408955026, 22.93447903470187, 22.939033622608545, 22.924586972065086, 0.9999932018003375, 0.9999959301564961, 0.9999924173571008, 6469.295131787277, 6463.440439974211, 6460.246141389746, 128.39611624409918, 24.202834711147034, 25.45453236008234, 6460.591873025241, 6462.559158373609, 6460.98764907584, 283.4312554400212, 282.97228249504525, 283.5197503890078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 607.3246, 9.053776, 5497.813, 594.163, 1.850109, 1099.969, 594.9899, 1.847823, 1099.847, 602.8621, 9.123586, 5499.795, 597.0443, 1.842267, 1100.083, 593.0345, 9.266826, 5495.4, 99.94843, 99.97375, 99.99213, 99.99713, 100.0, 99.91593
3876.1377600000005, 59.982601754396484, 59.98284198542971, 59.98189751035149, 22.919936377996564, 22.919394038631573, 22.92020126350465, 0.999993010300801, 0.9999943002742334, 0.9999929831540935, 6458.695186811824, 6458.2984077023075, 6451.529776289483, 127.2558265778332, 18.985229823870213, 29.097583266796846, 6464.774322177583, 6458.988381364064, 6463.874650589423, 283.4507121694228, 282.95318027550354, 283.3998869277201, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118203, 5499.89, 589.4548, 1.863187, 1098.301, 589.0693, 1.86439, 1098.192, 602.8427, 9.122666, 5499.907, 603.2054, 1.823456, 1099.998, 593.0345, 9.267009, 5495.339, 99.99659, 99.85509, 99.84257, 99.99597, 100.0, 99.91265
3878.5388800000005, 59.977992235432346, 59.979161426257264, 59.97920554349885, 22.89036029749693, 22.909971037040414, 22.918388302390724, 0.9999906978494719, 0.9999916762712491, 0.999991423896355, 6455.466974656301, 6450.430833640358, 6458.446442636616, 130.357499411984, 29.741655226505372, 24.76637198691469, 6462.128337558539, 6455.172591183818, 6464.294523296482, 283.56631821930324, 282.8859032123872, 283.38559349815006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.8954, 9.212969, 5499.37, 583.2485, 1.878107, 1095.628, 582.7021, 1.879668, 1095.371, 609.0372, 9.019703, 5493.695, 609.6336, 1.802819, 1098.954, 586.7521, 9.347399, 5484.666, 99.98713, 99.59622, 99.57778, 99.88386, 99.90347, 99.71765
3880.9768000000004, 59.97667512561392, 59.97625938745079, 59.97499387070565, 22.908700380872993, 22.93524427765757, 22.923978377492777, 0.9999896667972656, 0.9999945893188757, 0.9999923457815341, 6460.093871145174, 6459.660469224216, 6460.32305993967, 123.9874541125032, 22.06038576195988, 28.352508886491222, 6469.266369491482, 6455.9492497989995, 6458.229180523339, 283.41985616475455, 282.948769106718, 283.5364574978778, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118203, 5499.885, 589.591, 1.862451, 1098.264, 588.9722, 1.864574, 1098.09, 602.8427, 9.122666, 5499.913, 603.2435, 1.822908, 1099.822, 593.0345, 9.266643, 5495.333, 99.9965, 99.83481, 99.82499, 99.99701, 100.0, 99.91386
3883.34668, 59.97504549384637, 59.97499576110803, 59.974865210859726, 22.872404660551272, 22.928465003156873, 22.901633165075708, 0.9999906484940027, 0.9999946692520205, 0.999990712834145, 6457.336087929751, 6453.8980178821075, 6460.503367330074, 130.9606823311692, 28.199664135831426, 24.96343710029987, 6461.383822023597, 6454.8529420087825, 6458.946558420038, 283.34249604897366, 282.90949102922, 283.53678002141834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.11856, 5499.942, 589.6299, 1.862635, 1098.348, 582.2363, 1.880588, 1094.381, 609.1732, 9.011613, 5492.115, 600.5159, 1.833501, 1100.084, 597.3488, 9.206213, 5499.616, 99.99544, 99.84838, 99.51975, 99.85523, 100.0, 99.99162
3885.79588, 59.97544241549138, 59.97671117951253, 59.97638591610277, 22.89746269549504, 22.918293545649828, 22.900510000515567, 0.9999919804128046, 0.9999933810293274, 0.9999921161690737, 6462.335364261624, 6452.90163049316, 6457.88165073834, 133.22525768300306, 24.936344541612016, 24.056895954532138, 6456.236498541299, 6450.029062471133, 6455.447768358766, 283.57436036590417, 283.03848965316865, 283.5201678318123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.468, 9.037001, 5496.016, 592.9568, 1.855451, 1099.062, 580.7998, 1.883718, 1094.705, 610.4937, 9.002788, 5493.1, 603.3961, 1.823274, 1100.138, 593.0146, 9.267009, 5495.278, 99.92616, 99.93757, 99.48613, 99.86771, 100.0, 99.91274
3888.2099200000002, 59.97468081886011, 59.97289641388006, 59.98220755705808, 22.873686210678333, 22.945869634837234, 22.9166355818525, 0.9999922290385124, 0.9999937492885249, 0.9999885156042269, 6461.049317283009, 6455.135167679379, 6456.0012239048, 136.60247819618533, 31.134543864472107, 24.766938112776643, 6462.570297195004, 6457.67585458238, 6455.583610225979, 283.5363765405708, 282.900826448, 283.54178490707505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1253, 9.118738, 5499.89, 595.9724, 1.845873, 1100.08, 582.6633, 1.8793, 1094.969, 609.0178, 9.021174, 5493.884, 597.1396, 1.842084, 1099.944, 593.0146, 9.266826, 5495.273, 99.99755, 100.0, 99.56767, 99.8874, 100.0, 99.91593
3890.6094800000005, 59.97737646872811, 59.979587703787374, 59.980245609663136, 22.89035737235989, 22.931953193749194, 22.91466572776661, 0.9999916415452411, 0.9999914846720449, 0.9999911581072284, 6461.798698548504, 6450.18472280113, 6464.642742270071, 126.61869525387647, 30.040297176152762, 27.698569607833633, 6458.488245685314, 6457.323807469494, 6458.4347585536625, 283.4620865543407, 282.8891553232216, 283.5423485193923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.8757, 9.213148, 5499.312, 602.3928, 1.826717, 1100.455, 588.8751, 1.864758, 1098.094, 602.8427, 9.12285, 5499.802, 590.9022, 1.859616, 1098.492, 586.7123, 9.347948, 5484.547, 99.98609, 100.0, 99.82977, 99.99499, 99.87653, 99.7187
3893.06224, 59.9808267724136, 59.979409958614234, 59.97715521417276, 22.90450451120749, 22.951401747705702, 22.91610952441964, 0.9999886782892062, 0.9999894488353803, 0.9999887101234527, 6465.588922323192, 6458.345123747116, 6456.517887216928, 135.12713900888775, 33.85816736657216, 25.110034490958412, 6470.809342649339, 6461.658536606293, 6460.436523363615, 283.62576038255304, 283.0138994719368, 283.49716362089356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118382, 5499.879, 596.0113, 1.84532, 1099.89, 582.6439, 1.879852, 1095.33, 609.0372, 9.020071, 5493.747, 597.0443, 1.842449, 1100.005, 592.9948, 9.267192, 5495.399, 99.99639, 99.99954, 99.56618, 99.8849, 99.99426, 99.91372
3895.4920400000005, 59.98108366230117, 59.98037535445083, 59.97594201164525, 22.91315646966112, 22.955253370729864, 22.94055943239045, 0.9999902166510172, 0.9999882381875421, 0.9999906827954569, 6456.470949304551, 6460.679011809351, 6460.899903569879, 134.48476686770528, 29.930203323592877, 24.24357118173134, 6464.044006812727, 6458.609150907261, 6459.719323383944, 283.453157982904, 282.93513870517916, 283.5122988609037, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118917, 5499.832, 602.2955, 1.826717, 1100.244, 588.9333, 1.864206, 1098.37, 602.2019, 9.141604, 5500.303, 588.6132, 1.864912, 1097.359, 596.2751, 9.215368, 5499.391, 99.99744, 100.0, 99.85037, 100.0, 99.78019, 99.98752
3897.9774, 59.980334824530345, 59.98379206642029, 59.98471467510662, 22.916683848218366, 22.95008359030249, 22.922379234390483, 0.9999918183418001, 0.9999905669547837, 0.9999945040344451, 6462.489258172354, 6455.056490850925, 6459.748906803171, 135.169481774617, 27.433701082689083, 22.3090422453065, 6467.49623732242, 6461.472588900519, 6463.037966609506, 283.5774959540627, 282.93102228802303, 283.4903614270163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.5074, 9.035572, 5495.767, 605.3889, 1.817507, 1100.145, 590.8358, 1.861445, 1098.579, 602.3378, 9.131492, 5499.899, 590.7877, 1.859251, 1098.649, 592.9948, 9.267009, 5495.393, 99.91213, 100.0, 99.8604, 99.99745, 99.86122, 99.91373
3900.4086, 59.981952327289, 59.979177077439054, 59.98124900341162, 22.939837062784573, 22.94291582622166, 22.92881284780701, 0.9999915824645782, 0.9999876080863601, 0.9999923996703486, 6459.701829408358, 6456.861423602439, 6463.206042465804, 136.24460041530256, 35.512803245774876, 25.480340425622217, 6465.354343603245, 6463.418049181059, 6466.387253556218, 283.427337270822, 282.77871116782563, 283.39641336550267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1056, 9.118738, 5499.827, 602.3149, 1.826901, 1100.36, 595.4169, 1.847455, 1099.979, 602.8427, 9.123034, 5499.913, 590.845, 1.859616, 1098.497, 592.9749, 9.267192, 5495.453, 99.99649, 100.0, 99.98734, 99.99488, 99.87695, 99.91593
3902.8166, 59.975410948881816, 59.978116239364496, 59.976747855581955, 22.91074471986236, 22.930013496910068, 22.91863621119653, 0.9999909629901146, 0.9999877033342883, 0.9999922593200306, 6454.857172056419, 6464.584605528665, 6451.784462175894, 135.7355442483459, 29.71594856838965, 27.888238747428204, 6461.626652372994, 6457.580494045777, 6455.4526988928155, 283.5672044609713, 282.903958844694, 283.42289890798565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.8954, 9.213326, 5499.26, 595.9529, 1.845873, 1100.021, 601.5317, 1.82868, 1100.415, 609.076, 9.019887, 5493.8, 597.0061, 1.842632, 1099.981, 586.7322, 9.347765, 5484.714, 99.98503, 99.99685, 100.0, 99.88788, 99.99412, 99.7198
3905.1802000000002, 59.979973071284086, 59.979040700847825, 59.976842378669765, 22.92505720444321, 22.939303631496383, 22.931408155330423, 0.9999890243646881, 0.9999863601415917, 0.9999876276564417, 6465.43907720631, 6459.486136721716, 6459.82741364187, 137.30469694244198, 33.57113953199132, 22.86925875021734, 6471.462308716378, 6455.800288582115, 6462.768103013545, 283.43993257406106, 282.87870207204395, 283.4282578451429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118382, 5499.879, 602.3149, 1.826532, 1100.293, 595.4169, 1.847087, 1099.891, 602.8427, 9.122666, 5499.958, 590.8259, 1.859616, 1098.694, 592.9948, 9.267009, 5495.446, 99.99639, 100.0, 99.98873, 99.99597, 99.87987, 99.91373
3907.5508400000003, 59.97506148638428, 59.97631501361267, 59.97543743496139, 22.899026389246394, 22.927195588256204, 22.9107181591141, 0.9999919482020277, 0.9999909626974846, 0.9999908778633168, 6456.850845587625, 6453.4392561556415, 6457.108095738174, 132.15300644075887, 26.198109130220473, 29.346205129622376, 6456.862649790996, 6451.66074918493, 6453.2013465986165, 283.50650179814727, 282.96103190276165, 283.3994626132505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118382, 5499.884, 595.9919, 1.845689, 1099.952, 595.3587, 1.846903, 1099.876, 609.0178, 9.020255, 5493.703, 598.0552, 1.838979, 1100.314, 595.1618, 9.237526, 5498.209, 99.99554, 99.9942, 99.97451, 99.8841, 100.0, 99.96604
3909.9780400000004, 59.97551573019579, 59.974750427509115, 59.97666618082545, 22.913741802534574, 22.945721185257284, 22.91557496287756, 0.9999932246240363, 0.9999919727490135, 0.9999952325153543, 6468.041493089679, 6457.925462295354, 6459.083262746735, 131.02531132424838, 23.38033036971956, 22.515382725666313, 6462.196345025463, 6458.264860231201, 6462.406871125236, 283.39630526181554, 282.89890810036724, 283.55403696488213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.4932, 9.012729, 5493.958, 590.486, 1.859872, 1098.833, 591.3016, 1.8585, 1099.16, 611.9112, 8.980172, 5490.227, 598.5321, 1.839893, 1100.128, 593.1339, 9.266459, 5495.278, 99.88082, 99.89254, 99.92671, 99.80871, 100.0, 99.91388
3912.438, 59.97390564767075, 59.97509593440034, 59.97590057189014, 22.912727225724318, 22.93036083007781, 22.91829869451544, 0.9999980003958233, 0.9999933721384311, 0.9999910570310223, 6464.768828882113, 6459.53177843917, 6463.410244582601, 131.2834620992071, 22.770642152772325, 25.04190203043936, 6462.853844229207, 6460.571550602752, 6465.705518068602, 283.40769634199546, 282.9586242578698, 283.46650754924536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1844, 9.118203, 5500.0, 595.9335, 1.845873, 1100.034, 595.1451, 1.847455, 1099.922, 609.0178, 9.020806, 5493.755, 603.5106, 1.823091, 1099.994, 593.0146, 9.267192, 5495.386, 99.99659, 99.98587, 99.99147, 99.88561, 100.0, 99.91372
3914.8762800000004, 59.97641087730115, 59.9729373832891, 59.97298301381433, 22.90645611986257, 22.92236633008229, 22.90724252748305, 0.999990137513521, 0.9999950965737691, 0.9999876667049341, 6464.6307381531715, 6450.296215806907, 6458.305603847834, 124.50774216684286, 23.117683644562476, 29.335938678637376, 6459.188371984265, 6462.035922419869, 6461.238397307359, 283.3421009689313, 282.9438503796485, 283.46046825326255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.9152, 9.213505, 5499.312, 602.4122, 1.827085, 1100.377, 601.5317, 1.829048, 1100.259, 602.8621, 9.12285, 5499.801, 609.5192, 1.802454, 1098.685, 586.6924, 9.348131, 5484.779, 99.98609, 100.0, 100.0, 99.99498, 99.8775, 99.72067
3917.27012, 59.97662034364584, 59.977789720995055, 59.9738721920296, 22.925099834090016, 22.936068882021146, 22.939019562654305, 0.9999913763382947, 0.9999924205576824, 0.9999915202002457, 6466.431232041133, 6456.4956885932825, 6468.7014936877495, 134.82769408669628, 24.717743600005633, 23.99811416865191, 6464.412491593793, 6460.035126152604, 6462.6771940623485, 283.5956777964242, 282.9660292462504, 283.43865982121184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118382, 5499.722, 596.0308, 1.846241, 1100.035, 595.3587, 1.847271, 1099.725, 609.0178, 9.020622, 5493.846, 603.2435, 1.822908, 1100.066, 592.9749, 9.267192, 5495.338, 99.99754, 100.0, 100.0, 99.8867, 99.9805, 99.91591
3919.7694800000004, 59.980029138100264, 59.9793136822674, 59.97769302254339, 22.926691609565832, 22.96469844024971, 22.938160780729383, 0.9999887435383333, 0.9999901636294173, 0.9999885298004632, 6465.008190555893, 6458.236744277214, 6461.976820789384, 136.80155158593152, 21.63236407434806, 24.820415270627677, 6465.731742143343, 6457.980660216884, 6460.8317859199, 283.3541207595491, 282.8650573832324, 283.4159375098821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118738, 5499.884, 602.2565, 1.826717, 1100.501, 595.4363, 1.846903, 1099.658, 602.8621, 9.122666, 5499.971, 602.2516, 1.826926, 1099.999, 595.142, 9.231483, 5498.564, 99.99649, 100.0, 99.98994, 99.99528, 99.99851, 99.96482
3922.13828, 59.97452224816349, 59.97916097562377, 59.973350518368385, 22.946241326255446, 22.95070815549176, 22.922359340398014, 0.999993947566634, 0.9999910130568956, 0.9999923067857249, 6463.437553181362, 6457.159884706847, 6464.186107558459, 135.13857191616307, 21.727191696139926, 24.243966659115358, 6461.221598643821, 6461.947996061794, 6463.644526269119, 283.4963843680222, 282.8640672658756, 283.5009406694822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.4143, 9.0138, 5493.906, 607.529, 1.810691, 1099.604, 591.3793, 1.858316, 1099.131, 599.6969, 9.16422, 5500.375, 602.1182, 1.827109, 1100.056, 593.1538, 9.264812, 5495.34, 99.88272, 99.96229, 99.9099, 100.0, 100.0, 99.91388
3924.5092000000004, 59.975933281585164, 59.9746838313006, 59.97343953909903, 22.912844097171764, 22.942078642935037, 22.90857502658772, 0.9999935794533835, 0.9999910097096144, 0.9999914932554078, 6463.473110810423, 6459.951971060956, 6461.029517865954, 133.25448867284126, 26.10307985290501, 27.176564855946253, 6467.48814241722, 6458.927077608103, 6461.449026245628, 283.59150657081716, 283.0010669986371, 283.474577727669, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1253, 9.118738, 5499.873, 602.2565, 1.826901, 1100.223, 589.5352, 1.86439, 1098.181, 602.8621, 9.123219, 5499.965, 597.1778, 1.842084, 1100.04, 592.9749, 9.267375, 5495.332, 99.99649, 100.0, 99.8429, 99.99594, 99.99241, 99.91362
3926.96264, 59.97228075498662, 59.97094274960972, 59.97165169220925, 22.892217108582244, 22.896095464197547, 22.90658299515016, 0.9999907878867217, 0.9999898186535027, 0.9999923923851246, 6459.9684898854275, 6452.251649721888, 6453.3542987578385, 138.7042926727012, 28.138669370153366, 31.10475097341896, 6458.944484077543, 6457.355577855303, 6449.401067665719, 283.4948527825054, 282.95483440262205, 283.43454798514387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 597.4672, 9.211363, 5499.381, 595.9335, 1.846057, 1099.877, 582.741, 1.879484, 1095.321, 609.0372, 9.020255, 5493.753, 590.8641, 1.859251, 1098.5, 586.7123, 9.347948, 5484.66, 99.98734, 99.99674, 99.568, 99.88586, 99.87277, 99.71958
3929.3673200000003, 59.96922284689725, 59.96939277775565, 59.97084260871764, 22.92329546009803, 22.940110902989698, 22.911770747266523, 0.9999912772115562, 0.9999900811105954, 0.9999919858998138, 6464.264450387558, 6453.84092265559, 6457.975828922799, 131.29848066955537, 26.189650416678887, 26.912131623921994, 6467.047293057351, 6460.7753995750945, 6465.518978107551, 283.48194335776003, 283.09124704347846, 283.4895294869689, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1253, 9.118917, 5499.942, 602.2955, 1.827269, 1100.419, 588.8945, 1.864574, 1098.282, 602.8427, 9.123586, 5499.847, 597.0824, 1.842084, 1099.887, 592.9749, 9.267558, 5495.445, 99.99639, 100.0, 99.82542, 99.99581, 99.98836, 99.9136
3931.7678400000004, 59.96386585997903, 59.96502046489717, 59.969167296765434, 22.927717843380005, 22.952825648346842, 22.932451989095004, 0.999992296754373, 0.9999896929843581, 0.9999929180169235, 6459.2459514388775, 6464.122232975783, 6460.477073792712, 130.09608955663316, 24.7090394123029, 25.26410727606435, 6460.664944188339, 6454.907627129543, 6463.12420423937, 283.44894456942797, 282.820141959872, 283.4971340957985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118917, 5499.89, 595.9335, 1.845873, 1100.097, 588.9333, 1.864574, 1098.025, 608.9984, 9.020622, 5493.852, 597.1015, 1.842084, 1100.045, 593.1339, 9.260416, 5496.536, 99.99639, 99.99728, 99.81901, 99.88574, 100.0, 99.92723
3934.2256, 59.960381785284106, 59.964902604433284, 59.96871095402675, 22.908602345372344, 22.948151643170945, 22.93045009777858, 0.9999932055558663, 0.9999909816699973, 0.9999923907598778, 6468.627092866735, 6458.891171676305, 6461.1871190443835, 132.7551363048451, 28.17367809489633, 26.793494041812664, 6463.746524955447, 6453.994155695822, 6456.488457847119, 283.49241677743646, 282.9659178943342, 283.47730259130475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.4143, 9.01255, 5493.164, 589.7856, 1.862451, 1098.599, 594.6599, 1.850769, 1099.376, 613.2899, 8.943583, 5487.361, 600.1916, 1.834962, 1100.155, 594.6449, 9.244119, 5496.056, 99.8743, 99.87124, 99.96128, 99.74138, 100.0, 99.93797
3936.63072, 59.96572488711549, 59.961433794766656, 59.968440132775704, 22.920588171391906, 22.94580967540332, 22.925956979865532, 0.9999930379504149, 0.9999924122803494, 0.9999925255100602, 6459.5993590983, 6459.465156350923, 6458.512619956407, 132.71584498523703, 24.49995048405708, 25.06376725503742, 6464.715312599057, 6464.940063043553, 6460.134318587284, 283.4426330913329, 282.9266872855241, 283.4372646032195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1253, 9.119274, 5499.947, 596.167, 1.845689, 1099.968, 593.7669, 1.850216, 1099.873, 609.0566, 9.020071, 5493.734, 597.1778, 1.842632, 1100.016, 592.9948, 9.267375, 5495.272, 99.99734, 99.99569, 99.97852, 99.88467, 100.0, 99.91362
3939.1479600000002, 59.96646988371917, 59.96846635911578, 59.96615965851075, 22.899726962780353, 22.94272514492661, 22.926926328208165, 0.9999908460154585, 0.9999876762979139, 0.9999918130499429, 6456.663599556101, 6461.525133686634, 6464.766204080729, 133.7793704999517, 30.5997940942068, 28.197267488420948, 6464.056588893066, 6460.770374627781, 6453.378941061987, 283.38472334675225, 283.02688371361506, 283.51838612098874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.9349, 9.212612, 5499.37, 602.3928, 1.826901, 1100.315, 601.6481, 1.829048, 1100.445, 602.8427, 9.123219, 5499.906, 590.7877, 1.859068, 1098.589, 586.7123, 9.348131, 5484.593, 99.98418, 100.0, 100.0, 99.99608, 99.87005, 99.71848
3941.6576800000003, 59.96858760326557, 59.967303609949646, 59.96565907801368, 22.92436090959987, 22.93945086626551, 22.910031757967733, 0.9999887886636548, 0.9999864134196139, 0.9999892992393399, 6454.626394322322, 6459.331024300051, 6464.290285248491, 137.84520613763107, 29.664733857579904, 22.21829755060162, 6465.627445737746, 6458.411349616851, 6468.2077863070335, 283.44100335510035, 282.9938078137999, 283.58811511912404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118738, 5499.827, 596.0502, 1.845505, 1100.081, 595.2811, 1.847455, 1099.953, 609.0372, 9.020438, 5493.807, 596.9108, 1.841719, 1099.995, 592.9749, 9.267375, 5495.386, 99.99649, 100.0, 99.99504, 99.88599, 99.99184, 99.9147
3944.1218400000002, 59.96614763733795, 59.96877005266711, 59.970655606455104, 22.933617477448575, 22.928926756040646, 22.929593200384083, 0.9999927457999597, 0.9999890092873981, 0.9999933027308906, 6460.627203808107, 6456.867968467728, 6461.5025297979955, 135.3424746221316, 31.728486796069774, 26.60366344286672, 6465.973037373625, 6462.25367940426, 6467.310158102237, 283.4170975055596, 282.9131016939718, 283.5380038114284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1253, 9.11856, 5499.931, 602.4122, 1.826901, 1100.293, 595.3587, 1.847271, 1099.838, 602.8427, 9.123034, 5499.795, 597.1205, 1.842267, 1100.22, 594.6052, 9.245034, 5497.985, 99.99554, 100.0, 99.98366, 99.99594, 100.0, 99.95726
3946.5268800000003, 59.97070053774835, 59.97181641815531, 59.96758266424964, 22.919960916085266, 22.947211109570333, 22.907875723153442, 0.9999921933177961, 0.9999891943851691, 0.9999899740410655, 6463.94187453823, 6456.670638114719, 6468.625788343947, 132.81096104806875, 30.618373140348467, 21.84382841184913, 6468.352198720437, 6459.928665738287, 6461.199573582916, 283.3215033352192, 282.9966165037894, 283.5587594317587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.4734, 9.012907, 5493.372, 607.6068, 1.809955, 1099.484, 590.5057, 1.858868, 1098.984, 599.6193, 9.167162, 5500.4, 599.1997, 1.838249, 1100.101, 593.4918, 9.264628, 5495.46, 99.87525, 99.93519, 99.90621, 100.0, 100.0, 99.91973
3948.92716, 59.97355960533684, 59.973523628647335, 59.97603413090705, 22.919155215706894, 22.93784414509561, 22.91893190534439, 0.9999933416803182, 0.9999920359544121, 0.9999926569386866, 6467.4710965063805, 6456.69453500209, 6459.741466123455, 134.21274883570914, 23.48472494789604, 27.547644112055423, 6464.805968824391, 6462.825092896474, 6463.141050117292, 283.4815204150529, 282.9578750812421, 283.6031745164332, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1647, 9.118917, 5499.942, 602.2955, 1.826717, 1100.36, 595.2617, 1.847455, 1099.966, 602.8427, 9.12285, 5499.899, 597.0824, 1.842084, 1099.981, 592.9749, 9.267558, 5495.325, 99.99754, 100.0, 99.99548, 99.99605, 100.0, 99.91468
3951.3525200000004, 59.970490318432866, 59.970442952314876, 59.97191427545765, 22.89508094377463, 22.942090747607544, 22.90737599078847, 0.9999911367942977, 0.999989937929765, 0.9999923539530392, 6454.608238851623, 6454.515498454994, 6454.3615352904335, 133.90929037571664, 32.12448700635923, 26.39533029576478, 6457.549847866119, 6455.220693988673, 6456.668278718852, 283.4409812053147, 282.98546105492835, 283.44548496367156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 597.0926, 9.212434, 5499.26, 595.9335, 1.845873, 1100.04, 601.687, 1.82868, 1100.416, 609.0178, 9.020438, 5493.748, 590.7687, 1.859251, 1098.637, 586.6725, 9.348497, 5484.653, 99.98524, 99.99643, 100.0, 99.88493, 99.87033, 99.71956
3953.75696, 59.97721301701843, 59.97334893317883, 59.972818901252474, 22.909763115122043, 22.939700860967047, 22.897940471056526, 0.9999934717527499, 0.9999914789341305, 0.9999942921450559, 6460.157056127081, 6444.616994513275, 6469.448597181467, 132.59116919168446, 30.35423839993382, 26.510521884365062, 6461.678673036107, 6456.950389935584, 6460.385979262146, 283.5190144575677, 283.0217341882668, 283.49290571847945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1056, 9.119095, 5499.884, 602.1787, 1.826717, 1100.452, 595.3199, 1.847271, 1099.802, 602.8233, 9.123034, 5499.795, 597.1015, 1.842267, 1100.093, 592.955, 9.267558, 5495.266, 99.99754, 100.0, 100.0, 99.99487, 99.98879, 99.91252
3956.1850400000003, 59.972952101933245, 59.978641384023874, 59.97483704058652, 22.89710933626693, 22.909861227975043, 22.921535008927997, 0.9999938091965853, 0.9999894063301987, 0.9999903277865572, 6461.133939939473, 6453.860485404551, 6454.756030418121, 132.83801751146848, 26.761710505478277, 25.522840030198992, 6458.933613467109, 6458.161655723998, 6460.013620477128, 283.66775243269706, 282.9691754426923, 283.5167608314566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1056, 9.118738, 5499.884, 595.9919, 1.845689, 1100.03, 595.5334, 1.846903, 1099.847, 609.0178, 9.021358, 5493.798, 597.1205, 1.842267, 1100.064, 593.0345, 9.259317, 5496.563, 99.99544, 100.0, 99.98471, 99.88584, 99.99426, 99.9361
3958.6168000000002, 59.98310744593829, 59.986124660061854, 59.98392485083079, 22.91219611306357, 22.937980540645956, 22.9059567261126, 0.9999909940038586, 0.9999923465126253, 0.9999926075938598, 6459.746942575808, 6457.866022524151, 6462.940737590634, 133.20942592690744, 23.200911222272225, 25.143679283741676, 6465.772235074233, 6458.279544738365, 6461.542403589159, 283.4516143670257, 282.9682889141537, 283.5459077566017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.5129, 9.013085, 5493.377, 589.6883, 1.862635, 1098.405, 589.0693, 1.862733, 1098.455, 613.9307, 8.941745, 5485.652, 600.5349, 1.832222, 1100.229, 595.2612, 9.245034, 5496.096, 99.87819, 99.84496, 99.84133, 99.72178, 100.0, 99.93847
3961.0180400000004, 59.98764584977914, 59.9876994647436, 59.98752775076843, 22.920109950018464, 22.9323860697428, 22.931477403112655, 0.9999923435179513, 0.9999906879857723, 0.9999947333508146, 6460.301518212225, 6462.456844746521, 6463.216697855121, 130.4286609998344, 28.347958059475445, 22.587833549595416, 6461.587131866838, 6463.364822755552, 6461.903060754179, 283.3895092157845, 282.95443933109954, 283.54833810573524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1253, 9.118738, 5499.994, 595.8946, 1.845505, 1099.868, 595.2422, 1.847455, 1099.859, 609.0178, 9.020622, 5493.741, 597.1778, 1.842632, 1100.075, 592.9948, 9.267558, 5495.44, 99.99544, 99.9866, 100.0, 99.88857, 100.0, 99.9136
3963.38808, 59.9873042005008, 59.988677051470134, 59.9921061668841, 22.904166484367934, 22.914933949791727, 22.909680139614046, 0.9999927238459622, 0.9999902564480224, 0.9999923429527273, 6456.681359879907, 6452.583350921838, 6462.942999137085, 133.31942768716544, 31.37450918308329, 24.387474178898174, 6461.629180546487, 6457.596025969092, 6460.810671078275, 283.5150930232011, 282.9042729306873, 283.48360399360985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 598.0783, 9.196014, 5499.514, 602.276, 1.827085, 1100.174, 601.5123, 1.829232, 1100.358, 602.8815, 9.123034, 5499.913, 590.8259, 1.859434, 1098.753, 586.6725, 9.348314, 5484.593, 99.99276, 100.0, 100.0, 99.99702, 99.87147, 99.71848
3965.8631600000003, 59.989786862919345, 59.99153296341388, 59.98818034092523, 22.885358310122648, 22.955353664385846, 22.9069784666678, 0.9999912862770054, 0.9999938494870679, 0.9999926875662888, 6463.4644084725505, 6462.739085853258, 6465.8122303560085, 131.47555904061483, 26.830614641216926, 24.983887225322178, 6470.417390014062, 6448.838151116456, 6465.591034760537, 283.4943616371972, 282.94560122157236, 283.539138649306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.118917, 5499.884, 595.9919, 1.845689, 1100.014, 595.2422, 1.847455, 1099.922, 608.8042, 9.022461, 5494.0, 597.2159, 1.842084, 1099.867, 592.955, 9.267192, 5495.386, 99.99849, 99.98523, 99.98614, 99.89058, 99.98651, 99.9158
3968.2751200000002, 59.987149097163226, 59.98241043390748, 59.98447859117973, 22.930061886816222, 22.956614337920957, 22.939687433544268, 0.999991983550907, 0.9999914225633155, 0.9999910079396662, 6460.397037464062, 6462.074152413375, 6461.631384400568, 131.37807014953023, 32.792379113865536, 24.82135496167939, 6464.4028007052175, 6458.805959326581, 6458.560963614139, 283.5223850906491, 283.00593512565956, 283.4565006393863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.145, 9.119095, 5499.994, 602.4122, 1.826532, 1100.335, 595.3005, 1.847087, 1099.938, 602.8039, 9.12377, 5499.847, 596.9489, 1.842267, 1099.881, 592.955, 9.267192, 5495.453, 99.99429, 100.0, 99.98994, 99.99581, 99.98778, 99.91481
3970.7004, 59.99135159820204, 59.987337888945, 59.98846105105386, 22.920572956111897, 22.95163249592473, 22.920559369377596, 0.9999922099930165, 0.9999921552784713, 0.9999943438573614, 6463.261015936185, 6457.254617134679, 6462.111256729238, 130.34706841628406, 27.87622688401825, 27.261691876912664, 6468.893314468579, 6458.166046011282, 6461.697506180989, 283.4944514685305, 282.86775110618305, 283.44052110006146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.4734, 9.013621, 5493.377, 608.5406, 1.806455, 1099.265, 588.9528, 1.86439, 1098.291, 596.9006, 9.205037, 5499.717, 601.4315, 1.830761, 1100.322, 596.3149, 9.229652, 5497.91, 99.87714, 99.92195, 99.83346, 99.98977, 100.0, 99.9606
3973.0779600000005, 59.989120234034885, 59.9897211775637, 59.98918784219138, 22.91435754283984, 22.950309368962188, 22.9280982920863, 0.9999909676549198, 0.9999909668808717, 0.9999933192343329, 6464.426599436211, 6464.012253761187, 6461.845815851267, 135.43015621816346, 18.349873011633008, 25.09451243880858, 6466.627146328596, 6456.760885328282, 6460.929259267336, 283.49384992225964, 283.0076647392819, 283.4579641321161, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.1253, 9.118917, 5499.937, 602.3538, 1.826717, 1100.393, 595.3587, 1.847455, 1099.925, 602.8233, 9.12377, 5499.9, 597.0824, 1.842267, 1099.835, 592.955, 9.267375, 5495.385, 99.99744, 100.0, 99.99179, 99.99783, 99.98359, 99.91362
