TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4126.0698, 59.9850025285307, 59.98253911223924, 59.982185069455625, 22.933171817843487, 22.956754799498075, 22.93484327370288, 0.999995178422968, 0.9999870267861292, 0.9999957601249614, 6469.887149944761, 6468.315778551606, 6457.494696983502, 145.69781367976566, 31.444143292654076, 20.766045846530233, 6465.848156904545, 6460.163632144878, 6467.187127430776, 283.40446367751355, 282.87092009706754, 283.5130727531656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7902, 9.12427, 5500.036, 600.1165, 1.8339, 1100.365, 586.8757, 1.869728, 1097.313, 611.8918, 1.793504, 1097.744, 596.0905, 9.224196, 5498.558, 603.0745, 9.11923, 5499.594, 99.99915, 100.0, 99.75414, 99.80233, 99.97052, 99.9912
4128.47324, 59.98492559488375, 59.98471308627603, 59.98805848334398, 22.920537583167636, 22.962772734466675, 22.95333558857364, 0.9999948680418288, 0.9999855914459809, 0.9999968282935139, 6464.969794299596, 6458.929787999434, 6463.612895677061, 146.4898092616727, 35.486087658579436, 15.679699018501651, 6474.91404775187, 6457.765723257894, 6462.451319521645, 283.40585894972526, 282.9240717674872, 283.49543428781243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.158, 9.018618, 5493.761, 606.5173, 1.813823, 1099.833, 580.2757, 1.885006, 1094.015, 605.8526, 1.814832, 1099.72, 602.4233, 9.129779, 5499.945, 609.357, 9.015402, 5493.352, 99.88517, 99.97936, 99.46491, 99.9735, 99.99759, 99.877
4130.87416, 59.98899401218467, 59.985553875218656, 59.98686953430476, 22.94331390465332, 22.953749073367536, 22.95965934298329, 0.999996819117618, 0.9999890766671827, 0.9999962794323778, 6472.988448492005, 6455.221082859405, 6469.492330808556, 139.99502538401802, 35.21462083473398, 19.25765016547075, 6469.1611111693655, 6456.674678746938, 6473.851351178046, 283.3621005234058, 282.8837510153193, 283.4533182354523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8296, 9.125341, 5499.978, 600.0775, 1.833716, 1100.371, 586.8951, 1.869728, 1097.207, 611.8529, 1.793687, 1097.89, 596.0715, 9.224379, 5498.617, 603.0745, 9.11923, 5499.647, 100.0, 100.0, 99.74469, 99.78916, 99.97345, 99.99327
4133.411840000001, 59.986231024539556, 59.986268982923654, 59.98770089300961, 22.919405734106356, 22.94517923373389, 22.936356467631924, 0.9999940239268958, 0.9999867962398427, 0.9999940461082545, 6457.679741378112, 6461.161920042072, 6467.732198300879, 145.3916500213918, 33.32778938209776, 19.832815478876455, 6464.650094504592, 6459.360425591852, 6463.316018115935, 283.51180944873727, 282.9007303981919, 283.4034762459715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7704, 9.12445, 5500.036, 600.1943, 1.834084, 1100.32, 586.9146, 1.869728, 1097.396, 605.3671, 1.819428, 1100.062, 594.7935, 9.250494, 5496.342, 600.0327, 9.172519, 5500.056, 100.0, 100.0, 99.7549, 100.0, 99.93209, 100.0
4135.859, 59.98791529059527, 59.98860978935786, 59.986605908024934, 22.943803267578176, 22.961564400967838, 22.941406675321204, 0.9999956793739714, 0.9999859185089798, 0.9999956938307052, 6471.867309622451, 6461.363253204921, 6460.2427743053595, 148.22260615018854, 34.95229603606049, 16.129438873893378, 6470.225824202561, 6458.9244206148915, 6471.659864268413, 283.48131048571634, 282.91790926247944, 283.4282504573432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.994, 9.211541, 5499.961, 595.4082, 1.845689, 1100.047, 589.9622, 1.86347, 1098.0, 604.1826, 1.817774, 1099.897, 595.8998, 9.225474, 5498.507, 603.0944, 9.11923, 5499.887, 99.99183, 100.0, 99.81044, 99.98922, 99.97208, 99.99327
4138.25964, 59.98726567662922, 59.986270577110446, 59.99159562735213, 22.937056439992073, 22.95698415942228, 22.93810016897855, 0.9999948665813115, 0.9999876982751131, 0.9999956357594344, 6468.52188411715, 6463.214794576875, 6469.953815808556, 144.60881808603654, 33.58193283278524, 19.148737663627344, 6468.433890476756, 6459.317354743833, 6468.654992154098, 283.59272841592696, 282.97609172461824, 283.33110655699625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7902, 9.124628, 5500.025, 600.0192, 1.833716, 1100.25, 593.1263, 1.85353, 1099.442, 605.8914, 1.815016, 1099.908, 596.0715, 9.224013, 5498.516, 596.7921, 9.214087, 5498.928, 99.99924, 100.0, 99.91357, 99.99021, 99.97255, 99.97911
4140.6304, 59.98781697090804, 59.99371895623528, 59.992302441346126, 22.94453550967561, 22.946486205498413, 22.92660947160973, 0.9999916681112732, 0.999986972580488, 0.9999924540188496, 6464.7303459465165, 6459.609616947885, 6463.955707291567, 142.48067135412748, 34.36279466300857, 23.221906907697758, 6470.977226876201, 6461.812813635736, 6468.5331486266505, 283.49059381724817, 282.90601982698104, 283.46543111152454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.1383, 9.018797, 5493.923, 606.4979, 1.813086, 1099.623, 599.4158, 1.83549, 1100.103, 611.9112, 1.794239, 1097.952, 602.4424, 9.129414, 5499.856, 590.4698, 9.300703, 5491.849, 99.8881, 99.97234, 100.0, 99.80978, 99.99599, 99.84823
4143.079680000001, 59.98973553310294, 59.9886728462615, 59.98650210218424, 22.937869111663918, 22.95413510904983, 22.943435168642416, 0.9999955647973608, 0.999989847438767, 0.9999944892449358, 6469.32925424513, 6458.266456898846, 6466.574900783698, 144.14265599426562, 33.861121481302234, 20.100853185973506, 6477.840626875426, 6464.451987615602, 6469.68184991355, 283.45687193528636, 282.97033000907254, 283.4605363381907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.731, 9.124806, 5500.135, 600.1359, 1.833348, 1100.317, 593.0681, 1.852977, 1099.227, 605.8332, 1.815383, 1099.884, 596.1096, 9.224013, 5498.572, 596.7722, 9.21427, 5498.98, 100.0, 100.0, 99.92735, 99.99372, 99.97055, 99.98226
4145.48688, 59.990656883849695, 59.989348494923256, 59.99372265957753, 22.926901801839612, 22.936784648126572, 22.943413140508422, 0.9999945551588183, 0.9999864833436546, 0.999996156757993, 6468.485865014378, 6454.28890363698, 6462.620193982964, 143.84528529359523, 32.909510020799644, 18.817262273903907, 6469.628529176396, 6462.998958208588, 6465.373604104785, 283.42987545950064, 282.9421238328655, 283.37326160919093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.731, 9.124628, 5500.025, 599.9219, 1.833716, 1100.076, 599.571, 1.835122, 1100.239, 606.0079, 1.815199, 1099.908, 595.7853, 9.235702, 5497.375, 598.2434, 9.184055, 5500.234, 100.0, 100.0, 100.0, 99.98316, 99.95784, 100.0
4147.85792, 59.99069509331721, 59.98979084955789, 59.99023567712803, 22.941416635069274, 22.970672790903674, 22.940763978055834, 0.9999962495474937, 0.9999855530631975, 0.9999967965132712, 6467.327896258341, 6455.5450132803735, 6464.136808926661, 144.86252901684975, 37.22522955736372, 20.333586267503733, 6468.649741045252, 6461.000379335614, 6466.148675704817, 283.4450556390449, 282.94102067697156, 283.50028199857985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.4617, 9.218859, 5498.989, 593.8129, 1.849925, 1099.928, 604.327, 1.821869, 1100.151, 602.5903, 1.826047, 1100.245, 593.8969, 9.249216, 5497.608, 597.4879, 9.204016, 5499.055, 99.98275, 99.99207, 100.0, 100.0, 99.9551, 99.98193
4150.25816, 59.99702252096093, 59.99632980099837, 59.99553689575783, 22.913922783197734, 22.955633675882783, 22.94058385646741, 0.9999943699294086, 0.9999841856042152, 0.9999960994920093, 6466.158822605246, 6466.038546047279, 6472.315464234075, 143.68160532363527, 37.6963548847051, 19.855944781867947, 6465.938739499062, 6463.846057592462, 6469.775967457994, 283.4036112317681, 282.93797867963883, 283.4991253582011, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7704, 9.12445, 5500.03, 600.1165, 1.833348, 1100.146, 599.4546, 1.835306, 1100.276, 605.9108, 1.815199, 1099.941, 596.1096, 9.223831, 5498.51, 596.7722, 9.214453, 5499.101, 99.99915, 100.0, 100.0, 99.99292, 99.97151, 99.98118
4152.799400000001, 59.99689345540229, 59.99716475180431, 59.99533712042744, 22.91196116120749, 22.950348362818747, 22.925955145124856, 0.9999945681362948, 0.9999862285623295, 0.9999922417728152, 6463.126146697605, 6462.856805251007, 6463.686628636896, 144.9564407024427, 30.51410959470479, 22.12346248468475, 6463.259007815298, 6465.000837980609, 6467.0490263901365, 283.44914466885643, 282.88079370641503, 283.40790383994914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.0594, 9.01951, 5493.87, 606.3228, 1.81327, 1099.777, 593.0681, 1.85353, 1099.184, 611.8723, 1.794607, 1098.054, 602.4424, 9.12923, 5499.961, 590.45, 9.300703, 5491.794, 99.88801, 99.97831, 99.92443, 99.81371, 99.99789, 99.85148
4155.25616, 59.996738450507536, 59.99808303471139, 59.99717817946865, 22.92753266931392, 22.948557594393442, 22.92027162273653, 0.9999964591109918, 0.9999863493719, 0.9999953990234357, 6468.368272915154, 6462.006573323999, 6470.917123655198, 143.9707836258617, 32.62922484919545, 20.673885418179907, 6464.8445039999015, 6468.14406267496, 6464.895415718692, 283.3656529503369, 283.0120146634904, 283.4002937955417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9084, 9.122129, 5500.018, 600.1748, 1.833716, 1100.148, 599.5128, 1.834754, 1100.387, 605.7749, 1.815199, 1099.849, 596.0905, 9.224013, 5498.515, 596.7722, 9.214453, 5498.921, 99.9983, 100.0, 100.0, 99.99332, 99.97255, 99.98118
4157.6932400000005, 60.00058185517191, 59.99649109894302, 59.999806448169515, 22.916487055064707, 22.97075117708825, 22.92695145777679, 0.9999971267280635, 0.9999873832510033, 0.9999940973149121, 6460.04214628439, 6458.052687390374, 6462.880554220126, 147.6663333385104, 34.3090421373754, 25.89047724713555, 6466.064238254804, 6458.481533050753, 6459.920866653561, 283.4053038803092, 282.9810008741502, 283.45443198910647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7113, 9.125163, 5500.083, 600.0192, 1.833532, 1100.42, 593.0875, 1.853346, 1099.147, 605.7555, 1.815016, 1099.927, 595.7853, 9.228396, 5497.816, 598.2434, 9.184605, 5500.167, 100.0, 100.0, 99.95365, 99.98529, 99.95889, 100.0
4160.09352, 60.00164073257676, 59.99924513542527, 60.001635514859906, 22.941184667906864, 22.96190408272381, 22.94963885977913, 0.9999960401092183, 0.999987143922306, 0.9999964168694198, 6463.945751205583, 6463.006859983656, 6467.042488879801, 143.20769302069857, 37.9206628659731, 23.38235427913628, 6469.845425588809, 6456.76392896353, 6466.342210350213, 283.3914509328103, 282.9253813244592, 283.4206102148359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.5209, 9.218502, 5498.994, 594.1241, 1.850478, 1099.685, 588.5063, 1.864206, 1098.176, 602.9204, 1.823657, 1100.249, 594.2975, 9.249581, 5497.615, 597.4879, 9.212072, 5499.048, 99.98031, 99.99387, 99.83276, 100.0, 99.95524, 99.98128
4162.617, 60.00057932310175, 60.00521583607487, 60.00330520547773, 22.919211626730387, 22.966825271995695, 22.926627886730977, 0.9999950877032643, 0.9999873408457166, 0.9999962614611205, 6462.389886686682, 6461.539758827001, 6467.402719461133, 145.66409764941682, 36.01058997477753, 18.608709820447984, 6463.4115273623665, 6461.040526480984, 6467.6523174102385, 283.39724503627104, 282.95877414856835, 283.4977024517612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.869, 9.123735, 5499.99, 600.1553, 1.833532, 1100.366, 586.934, 1.869728, 1097.029, 606.0662, 1.814648, 1099.961, 596.0905, 9.224379, 5498.625, 596.7722, 9.214819, 5499.102, 99.99841, 100.0, 99.75891, 99.98448, 99.97162, 99.98104
4165.048000000001, 60.00125464458963, 60.00044278220839, 60.001481521133776, 22.899789789284732, 22.922491489498373, 22.916238658490734, 0.9999947238824473, 0.9999877854884591, 0.9999906455784867, 6458.547699086268, 6462.367018978743, 6456.002705227836, 143.93850998046037, 29.035640202924696, 22.838662165047367, 6465.751091198835, 6460.840078856652, 6464.571832668263, 283.38122355093185, 282.98934511069893, 283.4930641319923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.1383, 9.017726, 5493.83, 606.3422, 1.813454, 1099.726, 580.6057, 1.883718, 1093.69, 611.7947, 1.793687, 1097.908, 602.4233, 9.129596, 5499.957, 590.4698, 9.301069, 5491.909, 99.88641, 99.96315, 99.45816, 99.80845, 99.99896, 99.85148
4167.4276, 60.000068962803816, 59.99891171888587, 60.002529322577644, 22.93107838449491, 22.94427557748769, 22.94132656483522, 0.9999942374088535, 0.9999867623453483, 0.9999949327602367, 6458.632598660286, 6463.849927826369, 6461.542951101668, 143.63122796936705, 32.865409852360244, 19.772890456477512, 6463.103996274321, 6468.227076224375, 6460.093684540535, 283.41436468754404, 282.95583794727924, 283.4519805973419, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8099, 9.123914, 5499.908, 600.0192, 1.833163, 1100.328, 586.7786, 1.869544, 1097.15, 605.9691, 1.815016, 1099.865, 596.1096, 9.223831, 5498.459, 596.7722, 9.214636, 5499.096, 99.99693, 100.0, 99.73948, 99.99246, 99.97162, 99.98216
4169.81976, 59.99559117692169, 59.994416944065065, 59.99238236596324, 22.90943931838347, 22.95416885334466, 22.93546260395793, 0.999995856374989, 0.9999873745129445, 0.999995119704035, 6456.624972015763, 6450.808505363109, 6464.336973054394, 144.3182735428536, 33.545118628294404, 17.625976195556063, 6467.166264835481, 6463.911933085535, 6463.437952358084, 283.41672011331644, 282.9205324407939, 283.52239274719136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8099, 9.125341, 5500.094, 600.0775, 1.833716, 1100.127, 586.798, 1.86936, 1097.203, 605.8138, 1.815567, 1099.831, 596.0905, 9.224927, 5498.213, 597.806, 9.193761, 5500.248, 100.0, 100.0, 99.72405, 99.98974, 99.9661, 99.99636
4172.24424, 59.99747360268556, 59.996752304640445, 59.99649828298368, 22.932124809501133, 22.956977444985366, 22.94861788084826, 0.9999959317352509, 0.9999837275127793, 0.9999940770945928, 6466.614109920904, 6466.100507840575, 6469.091494553896, 142.7918829910186, 36.1151360504864, 16.844533281045585, 6466.325718780944, 6467.902566350835, 6467.311838234472, 283.39809686389225, 282.96674332941967, 283.50690493677166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.5209, 9.217966, 5499.134, 593.9296, 1.851583, 1099.887, 591.981, 1.857395, 1098.429, 602.2019, 1.824944, 1100.302, 593.916, 9.249216, 5497.618, 597.9253, 9.204199, 5499.137, 99.9799, 99.96446, 99.8764, 100.0, 99.94547, 99.98291
4174.645280000001, 59.9960322330406, 59.99203346248027, 59.992505599883934, 22.9247489337426, 22.95103539094426, 22.952450625941964, 0.9999951283012719, 0.9999882261798657, 0.9999945267044308, 6461.86651831462, 6462.595797235457, 6465.118961248824, 144.98005338030725, 36.709527335187886, 17.983384565101915, 6465.980350861405, 6464.464829476429, 6464.232573138338, 283.45286280583775, 282.965745706687, 283.4822743389567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7704, 9.12552, 5500.083, 600.1165, 1.833348, 1100.34, 592.3304, 1.854818, 1099.233, 605.8914, 1.815199, 1099.889, 596.1096, 9.223831, 5498.569, 596.7722, 9.214636, 5499.036, 100.0, 100.0, 99.92988, 99.99286, 99.9736, 99.98106
4177.0392, 59.98878814537897, 59.98797323587963, 59.98837872368562, 22.918708470288777, 22.958158345738855, 22.917021595940945, 0.9999942290862583, 0.9999894955636424, 0.9999944962788009, 6459.803721136761, 6463.770069049533, 6460.946601815394, 143.35329381320344, 32.30516648269736, 21.86786924592616, 6466.719165356007, 6458.117357865331, 6463.973414659845, 283.3594189463188, 282.95656846786676, 283.5270360803583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.2512, 9.023973, 5493.922, 606.2255, 1.813639, 1099.715, 599.5322, 1.835122, 1100.227, 611.9888, 1.793687, 1097.913, 602.4233, 9.129596, 5499.969, 590.4698, 9.301069, 5491.855, 99.89084, 99.96389, 100.0, 99.81689, 99.99868, 99.84928
4179.4475600000005, 59.988050447713704, 59.98852973881444, 59.985529021094166, 22.952320148428033, 22.962580881465627, 22.957697357262074, 0.9999940483063556, 0.9999874014873328, 0.9999916837411934, 6464.077560817819, 6464.472599938888, 6472.461091029474, 143.87896989800356, 37.564077524700224, 18.585812096506743, 6468.65128074479, 6458.020237813802, 6459.979872974783, 283.2418669958041, 282.93964551639266, 283.39659551315003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7902, 9.123914, 5500.007, 599.9997, 1.8339, 1100.353, 593.1846, 1.853162, 1099.287, 605.9108, 1.814648, 1099.888, 596.1096, 9.224013, 5498.573, 596.7523, 9.214819, 5498.922, 99.99702, 100.0, 99.94952, 99.98841, 99.97258, 99.97899
4181.9332, 59.98013509530838, 59.98155200117784, 59.979236693529586, 22.92721192454157, 22.969898884854533, 22.933695655259125, 0.9999944612422229, 0.9999852083347596, 0.9999942052479053, 6463.987510025571, 6462.200794314368, 6466.300337269706, 147.74314638248234, 33.910192166548086, 19.98025974179791, 6462.6183806999325, 6461.855528391736, 6466.443884368526, 283.31316688075367, 282.9582510379639, 283.55773504784355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8099, 9.123735, 5500.146, 600.0775, 1.833348, 1100.381, 599.4352, 1.834938, 1100.387, 605.8138, 1.815016, 1099.729, 596.0905, 9.224013, 5498.516, 596.8716, 9.208776, 5499.719, 99.99726, 100.0, 100.0, 99.97397, 99.97358, 99.98797
4184.339440000001, 59.977071129630836, 59.97747394012048, 59.982098123037474, 22.94628761139054, 22.972131454064474, 22.943563368333617, 0.9999954071795292, 0.9999878916379582, 0.999996020117184, 6470.738776122546, 6457.761180608333, 6472.1103709602685, 146.9970327877561, 33.129854361636944, 14.641714905726076, 6468.2427680015335, 6463.762298015716, 6470.885330038104, 283.42804216042805, 283.01566266215633, 283.45717497465625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.5406, 9.218502, 5499.023, 593.7545, 1.851767, 1099.631, 605.3364, 1.817267, 1100.08, 601.3863, 1.827886, 1100.162, 592.8287, 9.263643, 5496.636, 598.5217, 9.188816, 5499.7, 99.98084, 99.96696, 100.0, 100.0, 99.92276, 99.99314
4186.7074, 59.976735525263024, 59.97525790479368, 59.97744868544569, 22.937582475017955, 22.95772371214095, 22.93301142453723, 0.9999925648008919, 0.9999884011215904, 0.9999969179786089, 6457.7629856699305, 6467.166118988256, 6471.076080427725, 144.57757034298305, 33.01349276740166, 8.477866705009092, 6470.752712852382, 6466.502530098623, 6467.0926007221815, 283.43321639065704, 282.9483333217523, 283.5339769408644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.869, 9.1232, 5500.1, 600.1359, 1.833532, 1100.371, 599.6487, 1.83549, 1100.444, 605.9497, 1.814648, 1099.69, 596.0905, 9.224013, 5498.567, 596.7722, 9.214453, 5498.98, 99.99925, 100.0, 100.0, 99.98894, 99.97462, 99.98104
4189.12988, 59.97784135458333, 59.97761987629951, 59.978348550030994, 22.913828967608506, 22.969606149418745, 22.91655052690265, 0.9999948981764722, 0.9999879481137107, 0.9999943464476084, 6463.884837079477, 6449.622228029577, 6467.819743611792, 148.11490863759536, 38.71119133134334, 20.390786427456533, 6457.214935945731, 6455.309920960217, 6466.3926265543605, 283.3598130051578, 282.8739746048194, 283.44474934409783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 607.088, 9.054312, 5495.349, 605.7974, 1.81327, 1099.897, 593.0099, 1.85353, 1099.666, 611.9888, 1.793871, 1097.884, 602.4615, 9.129048, 5499.961, 590.45, 9.300886, 5491.789, 99.92573, 99.9892, 99.94257, 99.8032, 99.99789, 99.84822
4191.5674, 59.97474967154952, 59.97456811773516, 59.9705115443422, 22.942124966305144, 22.988093590112225, 22.931722575863986, 0.9999963374633785, 0.9999865033777764, 0.9999966040321115, 6467.601552843632, 6465.089294599795, 6463.881676695697, 142.59001695001962, 34.39171276148613, 18.51257651208107, 6465.200291889766, 6458.754576422506, 6471.371217373993, 283.4370348946521, 282.9412069602394, 283.48148188712406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 603.0662, 9.121951, 5500.001, 600.058, 1.833716, 1100.202, 599.571, 1.83549, 1100.279, 605.9497, 1.815016, 1099.845, 596.1096, 9.223831, 5498.524, 596.7523, 9.214636, 5498.98, 99.99861, 100.0, 100.0, 99.98668, 99.97176, 99.98006
4193.96216, 59.97440415845095, 59.97521496551213, 59.97493394149079, 22.934284024870962, 23.00590522350086, 22.955322398089628, 0.9999958720116292, 0.9999899516115841, 0.999995428672268, 6472.615918393965, 6465.421859212317, 6465.457692249042, 144.23213464503306, 34.71723791059998, 19.128640102626832, 6469.230043025618, 6466.659425169136, 6466.781307529999, 283.39537876615884, 283.02653341037154, 283.4830607899071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7507, 9.12445, 5499.926, 600.0386, 1.833716, 1100.361, 593.1846, 1.853162, 1099.085, 605.7749, 1.814648, 1099.753, 602.4806, 9.128683, 5499.903, 596.7523, 9.214636, 5499.036, 100.0, 100.0, 99.94679, 99.99413, 99.99683, 99.98114
4196.3935200000005, 59.974232333518586, 59.96958406862714, 59.97233749002227, 22.910370228760822, 22.955238238675072, 22.942170755563016, 0.9999936104705184, 0.9999860088817644, 0.9999961288261321, 6469.111339966595, 6463.071107711119, 6465.515441038323, 143.7545195272902, 31.410003005979434, 18.416993493055543, 6472.68904224804, 6461.963109548412, 6470.8657483591705, 283.52819857305496, 282.9389620478366, 283.5097903915051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.5209, 9.217966, 5499.082, 593.8129, 1.851767, 1099.605, 586.8563, 1.86936, 1097.042, 599.6387, 1.834505, 1100.158, 607.44, 9.057459, 5497.146, 600.6689, 9.165743, 5500.198, 99.9798, 99.97102, 99.77237, 100.0, 99.93686, 100.0
4198.7712, 59.97727985790608, 59.97273042952138, 59.97574626444058, 22.93697566932497, 23.00268186283079, 22.945863211815556, 0.9999961763128457, 0.9999870867582626, 0.9999964336824101, 6467.3550715056435, 6464.085567509164, 6465.4346158280605, 145.95478649625034, 31.449376880192176, 17.4020459797689, 6470.678606568212, 6465.547734961322, 6472.216444671218, 283.33732382240896, 283.12034373212396, 283.4371096598872, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8099, 9.123914, 5500.036, 599.9608, 1.833163, 1100.317, 593.0875, 1.85353, 1099.376, 605.9885, 1.814832, 1099.753, 602.4233, 9.129414, 5500.012, 596.7722, 9.214819, 5499.041, 99.99935, 100.0, 99.943, 99.9775, 99.99879, 99.98104
4201.18984, 59.9759869111342, 59.97551950213149, 59.973826364936464, 22.912726796497086, 22.927227660642828, 22.936824987239138, 0.9999937737916823, 0.9999858470781097, 0.9999938696996408, 6456.944938283116, 6454.889381318038, 6463.49851171163, 140.5391112059947, 29.670725928776847, 23.45143683311096, 6458.073390647385, 6463.061719451834, 6459.153092418719, 283.2956379594179, 282.9644288607799, 283.452728909619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 605.3728, 9.074656, 5497.42, 604.6496, 1.819349, 1099.908, 599.0275, 1.835306, 1100.33, 611.7559, 1.793871, 1097.913, 596.1287, 9.223831, 5498.573, 590.45, 9.300886, 5491.903, 99.96455, 100.0, 100.0, 99.8032, 99.97467, 99.84822
4203.7284, 59.98101313868726, 59.97761782223571, 59.97556277349421, 22.936520071074487, 22.964427356348306, 22.946631576313745, 0.9999962240063753, 0.9999893892283109, 0.9999959887986393, 6463.898454706288, 6459.413328767197, 6475.618974617626, 144.6321333864762, 37.35461819679847, 16.78259042098125, 6467.345471360489, 6460.692194297168, 6467.697898434182, 283.4724881217244, 282.9920773951549, 283.5026725423577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9873, 9.12088, 5499.955, 599.9219, 1.833716, 1100.142, 593.0681, 1.853898, 1099.388, 605.8914, 1.815199, 1099.903, 602.4615, 9.128865, 5499.906, 596.7523, 9.214453, 5498.975, 99.99777, 100.0, 99.943, 99.98316, 99.99896, 99.97996
4206.0828, 59.98370165749371, 59.981060101838544, 59.981677654210195, 22.944314548111464, 22.969545520294275, 22.971446588173045, 0.9999957809888526, 0.9999903041799019, 0.9999958340064949, 6468.8989840623735, 6466.246020100374, 6469.706404857034, 144.95344560762533, 32.220868594447666, 16.580019609379633, 6464.195280011119, 6465.624482472372, 6469.517163714733, 283.4513583133752, 282.98552744063477, 283.4554936124092, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7902, 9.124092, 5500.031, 599.9413, 1.833348, 1100.204, 593.1069, 1.853162, 1099.22, 605.9497, 1.814648, 1099.825, 602.4424, 9.129048, 5499.955, 596.7523, 9.214819, 5498.981, 99.99946, 100.0, 99.95919, 99.97663, 99.99683, 99.98104
4208.4897200000005, 59.98983883680789, 59.98706665966676, 59.985318260043385, 22.92473374925552, 22.980521131389665, 22.9399414229765, 0.999996547781597, 0.9999850145442639, 0.999996234066554, 6467.319792631414, 6464.608473187116, 6461.737754960723, 145.83180429942627, 36.77670140444411, 16.174204221968466, 6475.912830429863, 6465.758016084068, 6464.358388811239, 283.3079055916, 282.9533519146765, 283.51543586705725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.5406, 9.218144, 5499.024, 593.735, 1.851583, 1099.651, 586.7592, 1.869544, 1097.091, 599.7746, 1.834873, 1100.251, 608.222, 9.034266, 5495.932, 601.7624, 9.149079, 5500.207, 99.98295, 99.96686, 99.73415, 100.0, 99.91926, 100.0
4210.92112, 59.98805385578122, 59.99047515532223, 59.986859111980046, 22.926329104406022, 22.97965436274892, 22.943188398507893, 0.9999962403276396, 0.9999876170036652, 0.9999962057605087, 6465.189932274758, 6462.978161256539, 6468.599246878803, 143.5722737973647, 34.14735735190379, 20.23080579253292, 6466.36472252751, 6456.360172519336, 6470.348640255514, 283.43119407334785, 282.9423497848006, 283.46042266984836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8099, 9.1232, 5499.938, 600.0386, 1.833532, 1100.209, 593.2234, 1.852977, 1099.39, 602.3184, 1.828622, 1100.285, 602.4615, 9.129048, 5499.805, 596.7523, 9.214636, 5499.034, 99.99746, 100.0, 99.94158, 100.0, 99.99505, 99.98006
4213.3406, 59.991771183317994, 59.99200113935696, 59.99315631933933, 22.913924236641325, 22.924286656727148, 22.924339905192372, 0.999993854205188, 0.999987786815335, 0.9999943457523494, 6464.246363423749, 6459.030450599891, 6461.297071849655, 147.6212616620727, 32.330243407338, 22.556954908106036, 6464.002650229785, 6459.82166797367, 6460.169696290292, 283.40397877970855, 283.0219808629406, 283.5160997312665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.7222, 9.093575, 5498.064, 603.5017, 1.820822, 1100.074, 598.5034, 1.837147, 1100.407, 593.2499, 1.853075, 1099.417, 596.1859, 9.223648, 5498.518, 590.45, 9.301435, 5491.902, 99.96995, 100.0, 100.0, 99.93683, 99.97164, 99.84807
4215.77088, 59.99329153870884, 59.99227460796966, 59.9961061439146, 22.944662262072885, 22.945471986132585, 22.933919145315553, 0.9999958004863295, 0.9999874951712234, 0.9999951174642465, 6457.056103817274, 6463.649986207546, 6466.439500016598, 144.20749078253868, 31.848992207969786, 20.527574962409744, 6473.856773715676, 6465.071100862177, 6465.212000553221, 283.34878616173984, 283.07939299773045, 283.4948914284593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 603.2436, 9.118025, 5499.82, 600.0386, 1.833716, 1100.353, 593.2428, 1.852977, 1099.323, 599.7746, 1.834873, 1100.169, 602.4233, 9.12923, 5499.847, 596.7523, 9.214636, 5499.093, 99.99564, 100.0, 99.94584, 100.0, 99.99795, 99.98006
4218.202920000001, 59.99297861395632, 59.99400393265296, 59.995503278445234, 22.927540776712235, 22.959704258218878, 22.9495483421439, 0.9999959508231052, 0.9999880530725506, 0.9999963703909535, 6469.2059701522485, 6465.611406333608, 6465.414885768438, 143.01951060376433, 29.8680525033692, 16.67223836909261, 6473.505986675132, 6469.575614040073, 6462.751963561929, 283.5143089316446, 282.9665082087571, 283.5350815547648, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8296, 9.12445, 5499.984, 600.0775, 1.833716, 1100.303, 593.204, 1.853346, 1099.545, 599.5998, 1.834873, 1100.12, 602.4424, 9.12923, 5499.904, 596.7523, 9.214636, 5499.089, 99.99821, 100.0, 99.9329, 100.0, 99.99789, 99.98203
4220.57344, 59.99167467119427, 59.99290115338578, 59.98917465356972, 22.93722942872237, 22.94685022285935, 22.936713477728897, 0.9999958455534778, 0.9999876133256143, 0.999996415739961, 6465.976422034572, 6463.662608121873, 6462.803325045959, 144.86199574767272, 32.91671628261474, 19.631152089836633, 6465.071644252159, 6463.405315143204, 6468.241060462143, 283.46947921728105, 283.0091247022706, 283.5338109255094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.5603, 9.217609, 5499.197, 593.7739, 1.851951, 1099.697, 586.9146, 1.869912, 1097.158, 606.0273, 1.815199, 1099.657, 608.5082, 9.029517, 5494.612, 602.7763, 9.132965, 5500.162, 99.98399, 99.96686, 99.74024, 99.98801, 99.90063, 99.99485
4223.03088, 59.99363417594694, 59.99316189914938, 59.99226296252297, 22.90529920173616, 22.951656617885707, 22.91357390285694, 0.9999969152225273, 0.9999869636788864, 0.999996244273971, 6466.43391119857, 6460.185384925193, 6459.993073321227, 146.4249083820464, 32.71229826199624, 17.959292232291546, 6468.832099781051, 6470.126944120349, 6466.693242929399, 283.5151824758508, 283.0074500103321, 283.4778318278172, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8296, 9.123735, 5499.973, 600.1359, 1.833716, 1100.428, 593.1846, 1.85353, 1099.381, 601.7358, 1.827151, 1100.058, 602.4424, 9.129048, 5499.846, 596.7523, 9.214453, 5498.921, 99.9981, 100.0, 99.94234, 100.0, 99.99792, 99.98106
4225.49768, 59.99238141180753, 59.993521141195565, 59.99223563373892, 22.926316900620538, 22.946192068214884, 22.90462278044931, 0.9999957503053543, 0.9999872853167963, 0.999993287359114, 6455.792407820434, 6458.5914326948005, 6465.985456434554, 151.1925607883279, 27.364749459589348, 19.502496485761412, 6460.342597964641, 6457.606588644091, 6460.9771689751915, 283.4346778838485, 283.0710760263203, 283.4328721351035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.1307, 9.102855, 5498.471, 603.6379, 1.820822, 1100.189, 597.8434, 1.838436, 1100.405, 612.0859, 1.794055, 1097.735, 596.1859, 9.222918, 5498.51, 590.4301, 9.301069, 5491.789, 99.98166, 100.0, 100.0, 99.80891, 99.97176, 99.8493
4227.91824, 59.996793989796636, 59.994199960168466, 59.991711855983425, 22.92298821635376, 22.94813491270739, 22.926608526541067, 0.9999940196953019, 0.9999868678315854, 0.9999958725818869, 6468.299659706442, 6461.648265816401, 6463.831353198608, 142.99520767414424, 34.59457490573641, 13.968128198370323, 6460.898354339853, 6462.783510984141, 6464.057639855733, 283.5841753959111, 283.07434982433006, 283.4683458226329, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 603.4802, 9.11624, 5499.931, 600.1748, 1.833348, 1100.424, 593.2234, 1.853346, 1099.439, 605.9885, 1.815199, 1099.656, 602.4806, 9.128683, 5499.918, 596.7523, 9.215002, 5499.036, 99.99501, 100.0, 99.94756, 99.97345, 99.99805, 99.97898
4230.35396, 59.99670563438454, 59.99229059501538, 59.99275577211739, 22.932848767678607, 22.949041219592782, 22.931092601011358, 0.9999953665590027, 0.9999853634065239, 0.999997487858982, 6464.265061877746, 6465.425193677356, 6460.378075487951, 143.71092751543938, 38.01335126859885, 13.89680455364396, 6469.4991857437835, 6464.133541180044, 6467.723665891173, 283.5144600800932, 282.94064730744844, 283.45660946449993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8099, 9.123735, 5500.146, 600.0192, 1.833716, 1100.4, 599.4934, 1.834938, 1100.303, 606.1439, 1.814832, 1099.695, 602.4042, 9.129414, 5499.854, 596.7523, 9.214636, 5498.98, 99.99841, 100.0, 100.0, 99.9735, 99.99882, 99.98006
4232.779280000001, 59.99030377970436, 59.992316798692826, 59.9895276331151, 22.917441926742725, 22.981462100452465, 22.927610037393634, 0.9999957625791135, 0.9999886676534738, 0.9999945849721963, 6469.650580010351, 6460.74348044546, 6467.6464946752885, 154.1354385393024, 31.465160249582368, 17.7452915255094, 6465.033283741493, 6469.416653007694, 6468.984308354232, 283.56598068978263, 283.07252338221844, 283.5405622685488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.5406, 9.217788, 5499.082, 593.8517, 1.852136, 1099.808, 605.8605, 1.815427, 1099.891, 599.5027, 1.834505, 1100.261, 608.5273, 9.028969, 5494.622, 602.7565, 9.132965, 5500.051, 99.98305, 99.98116, 99.98355, 100.0, 99.90082, 100.0
4235.18684, 59.98853706457624, 59.98619882728324, 59.986564050476595, 22.927492004325245, 22.963829716565275, 22.925895911134905, 0.9999948109240872, 0.9999865608872146, 0.9999963170097516, 6461.108977373013, 6469.079551089117, 6470.807364146773, 145.85418461625568, 32.92785953749171, 18.531924515603237, 6473.589606900037, 6467.762305103407, 6467.521281182412, 283.43420906217233, 283.172732832616, 283.49612304393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.731, 9.124628, 5500.047, 600.1748, 1.8339, 1100.319, 599.6487, 1.834938, 1100.388, 603.8525, 1.822922, 1100.247, 602.4615, 9.129048, 5499.919, 596.7523, 9.214636, 5498.979, 100.0, 100.0, 100.0, 100.0, 99.99899, 99.98004
4237.564560000001, 59.98184749942439, 59.98531219821585, 59.984349695621574, 22.89943877501112, 22.951816976453994, 22.900789884084062, 0.999995127517842, 0.999987239066883, 0.9999961538902966, 6462.9880954717, 6458.421931553971, 6460.97134572047, 143.8885123963205, 33.278444966721054, 17.612417481747116, 6462.066936482738, 6462.479774896738, 6463.954794822216, 283.45787630156946, 283.05953592764513, 283.51444209869845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 603.0464, 9.116061, 5499.604, 602.49, 1.826348, 1100.21, 596.0187, 1.847087, 1099.707, 594.3956, 1.84995, 1099.403, 596.5292, 9.220909, 5498.701, 590.4301, 9.301069, 5491.782, 99.99139, 100.0, 99.97196, 99.94492, 99.97497, 99.84712
4240.07344, 59.97965751981355, 59.97994169306522, 59.981464258440134, 22.918871069632704, 22.937624676377588, 22.942743138540557, 0.9999942713286801, 0.999984909623631, 0.999996267425217, 6458.68291863237, 6464.670338279405, 6458.1897173821435, 146.60851435998075, 33.20961107015205, 20.713025647454742, 6465.316379013477, 6456.925733130953, 6472.930370143608, 283.3863273404523, 282.9959118348972, 283.43603691472094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.5251, 9.10339, 5499.768, 600.1943, 1.833163, 1100.374, 599.4546, 1.834754, 1100.226, 599.5998, 1.834689, 1100.252, 602.4233, 9.129414, 5499.896, 596.7324, 9.215002, 5498.975, 99.99195, 100.0, 100.0, 100.0, 99.99882, 99.98006
4242.529280000001, 59.98413705090163, 59.98431902361622, 59.983595822308615, 22.949215357354095, 22.961495119808458, 22.934565401594494, 0.9999951753039028, 0.9999878614776616, 0.9999956609562709, 6469.9133691833795, 6460.643273650712, 6472.538150615639, 143.50990791365825, 31.909623357792952, 21.475387713679993, 6469.115670235024, 6459.805814440973, 6467.646590156716, 283.4218397493265, 283.00982586320214, 283.5457915621046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8296, 9.123557, 5500.094, 600.1359, 1.833532, 1100.258, 593.204, 1.853162, 1099.341, 599.6775, 1.834689, 1100.333, 602.4233, 9.129048, 5500.002, 596.7722, 9.214636, 5499.04, 100.0, 100.0, 99.94723, 100.0, 99.99688, 99.97898
4244.99128, 59.98100967625228, 59.98253305262197, 59.98158977567125, 22.940751161426196, 22.96815758787791, 22.95295655146216, 0.9999965752162925, 0.9999891375558903, 0.9999964358050509, 6468.067796709479, 6462.12646761605, 6468.709545981955, 144.99086869407705, 29.68200176199798, 21.17516290726917, 6465.288666151566, 6467.075808355336, 6466.781915110498, 283.3945848914246, 283.05934404941485, 283.56007687872534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.5406, 9.217966, 5499.134, 593.6961, 1.851399, 1099.42, 586.8369, 1.869176, 1097.354, 606.0468, 1.814464, 1099.932, 608.5273, 9.028787, 5494.794, 602.7962, 9.132416, 5500.117, 99.98285, 99.96568, 99.72415, 99.98062, 99.89885, 100.0
