TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4261.55328, 59.98310664842985, 59.987598944884716, 59.98355305806623, 17.828850964203106, 17.854034526302623, 17.823410914998107, 0.9999990095068633, 0.999998242060251, 0.9999998374539629, 5023.42750637594, 5017.79091943465, 5022.141810050661, 99.31060192606026, 12.072202228412607, -5.438228717767288, 5019.767709786971, 5019.695644929191, 5020.687787749364, 283.207209424261, 282.90882730273927, 283.31439713398953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123557, 5500.1, 599.9802, 1.833716, 1100.3, 587.031, 1.86936, 1097.192, 599.3085, 1.837815, 1100.199, 600.554, 9.158268, 5500.148, 592.6369, 1.854674, 1098.97, 99.99935, 100.0, 99.76868, 100.0, 100.0, 99.90497
4263.96132, 59.980411688648864, 59.98370292692786, 59.98250937634536, 17.83405396598621, 17.869740746826142, 17.86263894839348, 0.9999996166589933, 0.9999988917453514, 0.9999996127889579, 5028.844407172287, 5022.260084106758, 5022.8389134155905, 100.43338149148633, 13.44551789985644, -3.123796394561623, 5031.358336241678, 5027.872015125439, 5023.302667027064, 283.2547477869698, 282.98413029183536, 283.4246079331891, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 608.468, 9.030218, 5495.447, 604.3967, 1.821006, 1100.236, 583.8669, 1.876907, 1096.641, 597.9492, 1.838734, 1100.215, 601.9274, 9.137631, 5500.033, 595.9571, 1.845517, 1099.914, 99.91582, 100.0, 99.66439, 100.0, 100.0, 99.98623
4266.332, 59.975106553308436, 59.97777783533065, 59.97691487703253, 17.88974321916961, 17.872441477845594, 17.86810201242271, 0.999999737317035, 0.9999990465329617, 0.9999997700189727, 5018.095120307939, 5023.505744313512, 5022.642574379247, 106.33507185264261, 11.898309791840347, -3.840038237077124, 5022.785984649096, 5030.711902766584, 5024.396961181573, 283.24761990509296, 282.77777967664304, 283.4042233108502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.1232, 5499.995, 600.0192, 1.833163, 1100.424, 586.8369, 1.86936, 1097.391, 599.7746, 1.834689, 1100.318, 602.3661, 9.130326, 5499.938, 595.9769, 1.845517, 1099.814, 99.99955, 100.0, 99.75337, 100.0, 99.99749, 99.98165
4268.77828, 59.97363559338773, 59.976212587385376, 59.977196597437334, 17.850517546258057, 17.907328331175457, 17.854309472988, 0.9999999986437863, 0.9999972604570772, 0.9999999995495906, 5021.578359212869, 5021.728238309398, 5021.921396826196, 102.54461943529213, 11.08632096353017, 0.12280565719743208, 5027.544477838584, 5019.62958143261, 5027.286530215108, 283.2374532585656, 282.8773591187195, 283.3065210780698, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.5603, 9.217431, 5499.093, 593.7156, 1.851951, 1099.755, 593.2428, 1.852977, 1099.286, 605.8914, 1.814464, 1099.995, 608.4319, 9.03043, 5494.709, 602.3389, 1.826473, 1100.144, 99.98001, 99.97134, 99.94636, 99.99812, 99.90155, 100.0
4271.18228, 59.980362792621335, 59.97392453929779, 59.97418652907172, 17.869132140642613, 17.893480340617586, 17.881746426105654, 0.9999999624176957, 0.9999967015558405, 0.9999992659193031, 5018.811084191445, 5025.356480532774, 5028.748636017864, 94.61229357080674, 16.183170762206387, -1.5521458828434334, 5025.299748642805, 5033.873627547461, 5032.955720595757, 282.976787792112, 282.70263401369, 283.2242457018571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8099, 9.123557, 5500.053, 600.1165, 1.833348, 1100.266, 586.9534, 1.869728, 1097.185, 599.5222, 1.834873, 1100.11, 602.3661, 9.130144, 5499.945, 596.0963, 1.845334, 1099.809, 99.99841, 100.0, 99.75446, 100.0, 99.99759, 99.99465
4273.6438800000005, 59.98260533295065, 59.97897909562428, 59.97803272625047, 17.839099226745727, 17.87661419715663, 17.84000944476592, 0.9999999404124699, 0.9999973775559574, 0.999999624060445, 5026.8676132914325, 5018.328963012542, 5024.814842673861, 105.14561671238027, 15.145451050228985, -3.1549508741823047, 5023.786854733404, 5022.007085097301, 5023.332696450657, 283.1861606310286, 282.9512198150902, 283.22926316231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8099, 9.123735, 5499.938, 593.8129, 1.851583, 1099.543, 593.1069, 1.85353, 1099.447, 605.9497, 1.814832, 1099.821, 602.1754, 9.141649, 5500.095, 604.2873, 1.818782, 1099.869, 99.99746, 99.96728, 99.94833, 99.9775, 100.0, 100.0
4276.1104000000005, 59.9769125430725, 59.980854690076136, 59.980130716371825, 17.84729835100686, 17.879631424026858, 17.86857188519792, 0.9999999662578204, 0.9999954490595058, 0.9999997946365516, 5030.650329790746, 5023.145117774957, 5028.342564212216, 100.67676141721205, 15.692557860756096, -0.25802871636869895, 5029.897979418606, 5024.772278643374, 5029.033977073578, 283.17049470011597, 282.84456903088073, 283.3100423220278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2172, 9.021652, 5494.81, 588.7155, 1.865029, 1098.504, 597.1834, 1.84359, 1099.997, 608.0857, 1.809132, 1099.674, 601.2026, 9.137997, 5500.051, 602.4384, 1.82629, 1100.173, 99.88967, 99.83275, 99.99836, 99.94765, 100.0, 100.0
4278.567480000001, 59.98101993084788, 59.982552475429976, 59.982032919487175, 17.860078650101933, 17.897528569413268, 17.8588936005877, 0.9999996847114301, 0.9999963862796067, 0.999999974404919, 5023.087282392138, 5026.917891596771, 5022.716252809992, 101.91848961552387, 13.406871282108568, 0.7306921415502075, 5031.147119090854, 5022.9341497489, 5021.149781540836, 283.19679983718163, 282.9241921168866, 283.36089109357533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8099, 9.122129, 5499.839, 593.7545, 1.851399, 1099.317, 599.6099, 1.834938, 1100.379, 605.9108, 1.814648, 1099.816, 602.3661, 9.130692, 5500.003, 602.4781, 1.827022, 1100.126, 99.99567, 99.95597, 100.0, 99.98102, 99.99866, 100.0
4280.9928, 59.981707644244075, 59.982746250497755, 59.985737305557954, 17.850246211622128, 17.89476536723801, 17.851308867000817, 0.9999999954638752, 0.9999954448752829, 0.9999997703888889, 5021.241197023675, 5022.777549275027, 5025.3463350327775, 100.87634052057683, 15.129090728727988, 0.802363258618584, 5017.752341538844, 5021.9841546134285, 5025.990276679868, 283.21045376049, 282.8054259095189, 283.368933536175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.5997, 9.217431, 5499.035, 600.0386, 1.833348, 1100.267, 605.8994, 1.815058, 1099.92, 599.4056, 1.834321, 1100.319, 608.4891, 9.029699, 5494.655, 595.9769, 1.845151, 1099.852, 99.98306, 100.0, 99.99135, 100.0, 99.90066, 99.98515
4283.411480000001, 59.98713683735922, 59.987809563916166, 59.98613250415241, 17.84532300747381, 17.86959355889683, 17.87416086611447, 0.9999999942010686, 0.999996014025763, 0.999999951490652, 5027.161167255468, 5029.829234036641, 5024.016102500427, 101.07127970950887, 14.344728919655154, 0.3680032746742654, 5028.511288276749, 5021.945409041849, 5023.905685692831, 283.3116895940514, 282.87425139669904, 283.38524103863256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.7902, 9.123557, 5499.932, 593.9101, 1.851399, 1099.448, 599.5128, 1.835306, 1100.365, 605.8914, 1.815016, 1099.874, 602.3852, 9.130326, 5499.939, 602.2992, 1.826473, 1099.941, 99.99735, 99.96611, 100.0, 99.98714, 99.99955, 100.0
4285.85988, 59.987602751049664, 59.98559502901058, 59.98495506848458, 17.87321639743957, 17.910301422666457, 17.872319858733373, 0.9999999967244613, 0.9999982972174687, 0.9999999516974191, 5027.7740309935725, 5023.011127409844, 5024.643065052435, 100.63729777821572, 11.126961056748712, -0.700154197978236, 5027.9289194825815, 5021.190361117488, 5019.403295159739, 282.71365292313163, 282.4365813355807, 282.80710071657575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123379, 5499.99, 600.1165, 1.833348, 1100.417, 599.4546, 1.83549, 1100.383, 600.2212, 1.833218, 1100.368, 601.7176, 9.147128, 5500.221, 594.3069, 1.85156, 1099.108, 99.99841, 100.0, 100.0, 100.0, 100.0, 99.92264
4288.31408, 59.98791848024676, 59.987994259756974, 59.99181275392261, 17.875718465784576, 17.887111060007125, 17.85972034206187, 0.9999996932259093, 0.9999987388251295, 0.9999997088937352, 5026.594595779246, 5023.110080070619, 5027.4241034550405, 101.11137981658953, 8.316370383782385, -0.17700513402724027, 5031.368528940361, 5022.735688755829, 5020.570947632699, 283.25085383561776, 282.88457253720406, 283.3818655688371, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2172, 9.02076, 5494.746, 605.2138, 1.817507, 1100.184, 595.7664, 1.844878, 1100.038, 596.7841, 1.841124, 1100.131, 601.1835, 9.138544, 5499.99, 596.0366, 1.845334, 1099.852, 99.88674, 100.0, 100.0, 100.0, 100.0, 99.98389
4290.71352, 59.98843667957566, 59.98767842949856, 59.98750068477553, 17.86198510848723, 17.8886222067105, 17.858630609924866, 0.9999998532742489, 0.9999984904535661, 0.9999999319861205, 5029.955630100736, 5029.563204736742, 5025.916241649169, 100.8809054909118, 16.49047359953306, -4.971756622947851, 5026.131710357342, 5020.25120092563, 5023.878738818984, 283.0994339382956, 282.70073260732573, 283.3357724187621, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123914, 5499.938, 600.0775, 1.833348, 1100.427, 593.0875, 1.853162, 1099.484, 599.7552, 1.834689, 1100.067, 602.3661, 9.130144, 5499.888, 596.0366, 1.845334, 1099.91, 99.99936, 100.0, 99.94147, 100.0, 99.99759, 99.98006
4293.14324, 59.991545614859135, 59.99335311863916, 59.991057949835856, 17.85184799718337, 17.872672365381597, 17.859429120309684, 0.9999999899098273, 0.9999942846514205, 0.9999998125140132, 5021.937292366295, 5012.402308297249, 5021.028270380353, 98.13202146569529, 14.574831328967775, 0.4294408238906726, 5017.127896489606, 5021.822935735965, 5028.952564438894, 283.2543180280501, 282.85703385983675, 283.3466822681894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.5997, 9.217966, 5499.093, 593.6961, 1.85232, 1099.713, 586.9146, 1.869912, 1097.351, 606.0662, 1.814648, 1099.724, 608.4509, 9.031343, 5494.655, 602.3191, 1.826473, 1100.215, 99.9821, 99.97176, 99.76414, 99.9735, 99.90229, 100.0
4295.58176, 59.992342509481595, 59.98741343677206, 59.98740057472394, 17.856549393348192, 17.90360921668152, 17.865640869908425, 0.9999997280620855, 0.9999975764425493, 0.9999995645155667, 5023.086857280852, 5024.3967474549145, 5029.432110064029, 100.11464844638908, 10.915622763159945, -0.6776529253565968, 5029.177630661286, 5019.2802038785, 5024.093021099349, 283.1401699877821, 282.8452337047187, 283.34234439858403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.1232, 5499.984, 600.097, 1.833716, 1100.35, 593.2234, 1.853714, 1099.44, 599.8522, 1.834321, 1100.212, 602.3661, 9.130326, 5499.938, 595.9372, 1.845884, 1099.905, 99.99955, 100.0, 99.94767, 100.0, 99.99653, 99.98997
4297.966960000001, 59.99227921732552, 59.99349235743189, 59.9926327738272, 17.85404989668803, 17.848920974423574, 17.85463203599076, 0.9999998826825827, 0.9999942688101723, 0.9999999954478739, 5019.758609928801, 5025.291365964318, 5021.174282739924, 103.5202102801137, 17.724341707747044, -1.5881217719875167, 5025.14091180687, 5024.782506802011, 5022.648776369801, 283.2211976992045, 282.8850987739255, 283.38446659535794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123914, 5500.042, 593.8129, 1.851767, 1099.92, 593.2234, 1.85353, 1099.429, 606.1827, 1.81428, 1099.783, 602.3661, 9.132701, 5500.101, 603.5915, 1.822627, 1100.006, 99.99936, 99.9913, 99.94833, 99.96779, 100.0, 100.0
4300.340560000001, 59.992619496221984, 59.992546317620075, 59.9920995755932, 17.87054017882429, 17.867905193166784, 17.864507062482023, 0.9999999611285211, 0.9999954978711375, 0.999999945246577, 5025.350924087509, 5022.002001625229, 5030.628056081333, 96.74981394308895, 16.07581575914992, 1.9822183541962204, 5027.762396052309, 5026.143110082909, 5027.636413967089, 283.1974824561643, 282.83373924926656, 283.4133062919629, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2172, 9.017726, 5493.772, 587.4315, 1.867608, 1098.031, 598.251, 1.838988, 1100.154, 609.8334, 1.804168, 1098.992, 599.7529, 9.170687, 5500.399, 603.4523, 1.824092, 1100.135, 99.88347, 99.81962, 100.0, 99.90138, 100.0, 100.0
4302.740720000001, 59.9932398605527, 59.990134373226624, 59.99094018777811, 17.841369700524886, 17.882428659779322, 17.86430936844598, 0.9999999173718571, 0.9999947018596714, 0.9999999161505935, 5025.742124796538, 5029.874360404378, 5024.476531972134, 100.75191938710486, 14.916267579262694, 1.8747827859317567, 5028.244861632745, 5024.936341666226, 5023.682665248743, 283.23879584924225, 282.896904920706, 283.3660181874405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.869, 9.124092, 5499.995, 593.949, 1.851583, 1099.592, 598.251, 1.837883, 1100.358, 606.0468, 1.814464, 1099.845, 602.3852, 9.130326, 5500.104, 602.1799, 1.826839, 1100.25, 99.99851, 99.97519, 100.0, 99.98448, 99.99759, 100.0
4305.15272, 59.993622337548246, 59.99379906438264, 59.99016927597585, 17.860464839867046, 17.873667264339925, 17.868626861251798, 0.9999998978116511, 0.9999955861245773, 0.99999989887571, 5028.052627893419, 5014.375987002517, 5023.900058814349, 102.45371788644661, 15.417887303876341, -0.582393856866247, 5018.4053604411165, 5024.718294198334, 5024.650616328686, 283.1905988082952, 282.8861044117202, 283.3169524097305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.9349, 9.212077, 5499.035, 600.0775, 1.833532, 1100.32, 605.7246, 1.815058, 1099.754, 599.6581, 1.834689, 1100.231, 608.4128, 9.031526, 5494.663, 596.0963, 1.845334, 1099.973, 99.98348, 100.0, 99.98147, 100.0, 99.90321, 99.99591
4307.6346, 59.9946434982158, 59.99375139294595, 59.99571267659684, 17.8502772797746, 17.85123054286527, 17.870128707938314, 0.9999999498327062, 0.9999962494359066, 0.9999998194984921, 5026.934066156058, 5025.744784101872, 5026.065848080974, 98.35462607882573, 14.566307870752098, 1.8676002043498556, 5030.59835020932, 5027.999680997008, 5024.804217637558, 283.1932382139063, 282.89583890672236, 283.4295731606328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123557, 5500.047, 593.7934, 1.851399, 1099.543, 599.5905, 1.834754, 1100.299, 606.1245, 1.814464, 1099.816, 602.4042, 9.130509, 5499.945, 602.1799, 1.82629, 1100.227, 99.99946, 99.96311, 100.0, 99.98361, 99.99759, 100.0
4310.05976, 59.99501522396943, 59.99128265502763, 59.99155580234785, 17.85297934321717, 17.89416693598879, 17.86092968100561, 0.9999994376431756, 0.999997622623531, 0.9999999972146708, 5025.5606988403715, 5023.113253379623, 5025.169504831183, 99.93097556468933, 11.027735829214635, -4.457639134879798, 5024.648101867955, 5021.423052780276, 5028.08168338097, 283.19221366961807, 282.90991525057086, 283.3441517087521, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8099, 9.123379, 5500.047, 600.1748, 1.833716, 1100.3, 599.5905, 1.835306, 1100.313, 599.7357, 1.834137, 1100.266, 602.3661, 9.130509, 5500.11, 595.8378, 1.845884, 1099.848, 99.99946, 100.0, 100.0, 100.0, 99.99849, 99.98474
4312.4514, 59.991273788275265, 59.98996895270501, 59.995261026198925, 17.868335470367853, 17.885082550600583, 17.868723616006402, 0.9999999077238163, 0.9999966204349722, 0.9999997067442041, 5027.497461144904, 5016.099952057087, 5029.752267923347, 97.13250330250958, 11.894685317730818, -3.908642735166943, 5030.395085548299, 5023.978012829011, 5028.789096515867, 283.30018879178573, 282.9150600041279, 283.35875910083865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.1974, 9.018083, 5493.83, 606.5757, 1.813454, 1099.707, 593.3787, 1.852793, 1099.68, 594.6093, 1.847743, 1099.846, 598.7228, 9.186393, 5500.253, 593.6111, 1.851194, 1099.602, 99.88642, 99.97746, 99.96951, 99.98578, 100.0, 99.97456
4314.92888, 59.988481333405836, 59.99115770231394, 59.99315696081574, 17.857904193887503, 17.874620503931265, 17.884926573506252, 0.9999999988811636, 0.9999969229900478, 0.9999996963639989, 5026.726130357437, 5020.694372781795, 5029.734314829836, 98.41783376445437, 9.78556958283798, -8.506286772395015, 5031.313696680658, 5026.973841531671, 5017.297833491007, 283.10131502555174, 282.82620656851924, 283.35197785521734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8887, 9.121237, 5500.059, 599.9802, 1.834084, 1100.461, 594.6599, 1.849296, 1099.364, 599.5804, 1.834873, 1100.27, 602.3279, 9.130326, 5500.051, 596.0366, 1.845334, 1100.012, 99.99892, 100.0, 99.96061, 100.0, 99.99953, 99.99965
4317.36084, 59.9906434107503, 59.992328778526115, 59.99154469797546, 17.865576131510128, 17.84947525130134, 17.863189837225814, 0.9999999932029763, 0.9999972068384825, 0.9999999762853453, 5029.7897499893415, 5022.835165052906, 5022.214729439211, 99.3902636468656, 15.953752836095191, 1.8332913703147824, 5025.118587032524, 5021.517122221878, 5024.251347106777, 283.1143023951992, 282.8467595335733, 283.3767009641148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 597.6249, 9.21172, 5499.231, 593.8712, 1.851583, 1099.593, 586.9922, 1.869544, 1097.31, 605.8914, 1.815016, 1099.927, 608.4319, 9.031526, 5494.555, 602.1202, 1.826656, 1100.254, 99.98544, 99.97251, 99.75859, 99.98275, 99.90529, 100.0
4319.731320000001, 59.9853197951122, 59.98703675716225, 59.9852221149139, 17.8586047120947, 17.8799521004067, 17.858663692633193, 0.9999999975392639, 0.9999963540590691, 0.9999997547357269, 5023.0816961524415, 5019.6194376553485, 5031.168872537441, 93.07782588973623, 9.562385342317896, -6.7138783735788365, 5021.477184458136, 5019.790597614465, 5024.757836460517, 283.15677064781033, 282.82992225431246, 283.3742122946293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8099, 9.123735, 5500.094, 599.9413, 1.833348, 1100.3, 593.301, 1.852977, 1099.286, 599.7552, 1.834505, 1100.279, 602.3661, 9.130326, 5500.053, 596.0366, 1.845334, 1099.902, 100.0, 100.0, 99.93367, 100.0, 99.99955, 99.98973
4322.18652, 59.98318997625199, 59.98053067798644, 59.981593273976785, 17.86022080335986, 17.865058000838108, 17.85497782906943, 0.9999999053692757, 0.9999972540947767, 0.9999999993216155, 5020.433070825212, 5021.186586009261, 5025.228471861199, 101.48645849849527, 12.443184563659202, -0.8553704014166215, 5029.076229852207, 5018.481919447349, 5021.542620937366, 283.1959270662261, 282.85325851111077, 283.3962944848858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123379, 5500.047, 593.7934, 1.851951, 1099.589, 586.9534, 1.86936, 1097.355, 605.9885, 1.815016, 1099.791, 602.3852, 9.130144, 5499.894, 602.3986, 1.826656, 1100.11, 99.99851, 99.96611, 99.75814, 99.97963, 99.99759, 100.0
4324.67028, 59.984491422523426, 59.98763649086919, 59.98330225034781, 17.856068593089027, 17.912770420856727, 17.84303722862012, 0.9999999583329378, 0.9999955548709828, 0.9999999545688516, 5027.282462633703, 5023.057630422148, 5027.791933935176, 100.25277102549717, 13.10739565701283, 0.8981506866402924, 5029.516567563043, 5024.6812818976705, 5024.622204902905, 283.2068364372409, 282.75773635824027, 283.3721109561861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2566, 9.016833, 5493.616, 587.4703, 1.868345, 1097.805, 580.5668, 1.883534, 1094.45, 610.8431, 1.7981, 1098.749, 598.0552, 9.186758, 5500.136, 604.6451, 1.820247, 1099.979, 99.88252, 99.79905, 99.46042, 99.85639, 100.0, 100.0
4327.05932, 59.98338746256325, 59.975635895986656, 59.97656182831761, 17.858104401856323, 17.879092124471164, 17.86315794926609, 0.9999999818325682, 0.9999961187506744, 0.9999999856012056, 5022.970446244265, 5023.460777363292, 5030.204302255056, 99.9153172416182, 14.985144817793298, -0.6746085519253029, 5032.255353922576, 5025.100923323392, 5020.6238905175305, 283.13008488895156, 282.8315285282476, 283.3559096245152, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8493, 9.1232, 5499.995, 593.8323, 1.851767, 1099.593, 586.7592, 1.869728, 1097.244, 605.9497, 1.814832, 1099.709, 602.3661, 9.130144, 5499.885, 602.3787, 1.826839, 1100.088, 99.99955, 99.96162, 99.7549, 99.97271, 99.9965, 100.0
4329.46112, 59.9794475245976, 59.979700932316106, 59.98331756363033, 17.871963313319004, 17.863520412889873, 17.890317676853087, 0.999999986315135, 0.9999967817592144, 0.999999974026809, 5028.61504397676, 5022.511445828633, 5022.481426645261, 96.00708166250615, 12.202237526711087, -1.7297810243062486, 5032.471475141902, 5026.449274163817, 5027.535596415204, 283.2542751891109, 282.8102968161739, 283.2263312425254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 598.0586, 9.195836, 5499.8, 599.8052, 1.8339, 1100.354, 593.301, 1.853162, 1099.488, 599.6969, 1.835057, 1100.091, 608.4319, 9.030795, 5494.819, 596.0565, 1.845334, 1099.863, 99.99496, 100.0, 99.95201, 100.0, 99.90142, 99.98006
4331.93692, 59.979605568265285, 59.977603356857685, 59.98015090213909, 17.84440223262581, 17.880159303407833, 17.86334597518301, 0.9999995784246803, 0.9999948806898366, 0.9999999999824505, 5024.341914313085, 5023.085033346646, 5026.260484203533, 97.39352147717, 19.328880178281906, -2.6103579257348883, 5024.252394911012, 5024.251271503233, 5031.208798431365, 283.2279355650327, 282.77172821325087, 283.2086847114731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123557, 5500.105, 593.6572, 1.851951, 1099.367, 587.0504, 1.869728, 1097.266, 606.1633, 1.81428, 1099.792, 602.3661, 9.130509, 5499.951, 602.4781, 1.826839, 1100.211, 100.0, 99.94102, 99.76825, 99.98102, 99.99771, 100.0
4334.363880000001, 59.978635977658406, 59.98152102149462, 59.98170083459644, 17.867448596043253, 17.894292480241024, 17.896167679209455, 0.9999996866963499, 0.9999976642389361, 0.9999999969957225, 5031.97807090099, 5023.388825579674, 5022.879107302881, 99.0796291351835, 17.43281987602063, -5.261295907674594, 5026.820687951838, 5019.031328582075, 5027.074828260066, 283.1870190795876, 282.9106889071205, 283.2729960657796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8099, 9.123914, 5500.047, 600.0775, 1.833532, 1100.255, 593.2234, 1.852793, 1099.545, 599.6775, 1.834689, 1100.261, 602.4042, 9.129961, 5500.042, 596.1559, 1.844968, 1099.723, 99.99946, 100.0, 99.95723, 100.0, 99.99667, 99.98156
4336.76404, 59.977252173098236, 59.97878400264099, 59.97755188384844, 17.848868341264744, 17.89538846229837, 17.862179527826523, 0.9999994320450591, 0.9999978402549218, 0.9999999541353246, 5025.556829474496, 5030.854181840284, 5018.109122033321, 98.75038482710397, 14.541572433393412, -3.817969106602959, 5021.535668122115, 5022.239651652994, 5024.869453150953, 283.1954644475945, 282.86353735512927, 283.26844815481223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.1974, 9.017726, 5493.61, 606.5173, 1.813454, 1099.718, 599.474, 1.835306, 1100.358, 593.5218, 1.850317, 1099.638, 597.5974, 9.19388, 5499.971, 592.6369, 1.854674, 1099.649, 99.88641, 99.97297, 100.0, 99.96571, 99.99711, 99.93706
4339.133360000001, 59.979093754450545, 59.977487351297654, 59.98310989720262, 17.854897191796027, 17.887772574530967, 17.866105172906856, 0.9999997088943207, 0.9999976834602459, 0.9999994444775714, 5030.784338090897, 5028.586156690851, 5027.008064101463, 97.72715440344439, 11.694828833760539, 1.6188685767342577, 5033.431895933511, 5019.493802648585, 5024.262247007824, 283.16410126266817, 282.8539408402165, 283.4102737237023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8493, 9.123379, 5500.0, 600.1553, 1.833532, 1100.424, 596.1158, 1.843958, 1100.161, 599.7357, 1.834505, 1100.27, 602.3852, 9.130144, 5499.943, 595.9769, 1.845151, 1099.805, 99.9986, 100.0, 100.0, 100.0, 99.99863, 99.98973
4341.59468, 59.976086814165576, 59.974549643591466, 59.97874434725091, 17.875820921444614, 17.90276189696962, 17.87613268307092, 0.9999998223678895, 0.9999959024100556, 0.9999999999086762, 5020.927271760442, 5018.860716845583, 5023.5254200736035, 103.06495832328812, 11.576771325595018, -2.681602004852266, 5023.168212144941, 5024.063754486905, 5027.9048256729575, 282.9298668217884, 282.69083625019005, 283.1712346567796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 599.8724, 9.179774, 5499.995, 594.6689, 1.849925, 1099.615, 605.6858, 1.815611, 1099.813, 606.1439, 1.814096, 1099.652, 608.4128, 9.030248, 5494.613, 602.3191, 1.826656, 1100.105, 99.99857, 99.96357, 99.97975, 99.99246, 99.90125, 100.0
4343.985680000001, 59.97499341702797, 59.978982561840446, 59.97549015027369, 17.862485785533718, 17.880980697482755, 17.86268833840809, 0.9999996151845428, 0.9999988163073376, 0.9999994932588119, 5031.615655949139, 5019.4097469946, 5019.208012312487, 99.9223615920182, 10.004729851256798, -1.4245871196881694, 5026.263134526433, 5025.646370575671, 5025.483311308187, 283.309261323707, 282.83503448744267, 283.3491278184621, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.731, 9.123557, 5500.042, 600.1359, 1.833532, 1100.307, 599.7264, 1.83549, 1100.202, 599.6969, 1.834137, 1100.149, 602.3852, 9.130692, 5499.886, 596.0167, 1.845151, 1099.816, 99.99946, 100.0, 100.0, 100.0, 99.99667, 99.98189
4346.38932, 59.97632301745343, 59.97492145563114, 59.97196480980208, 17.882675781264833, 17.855862118223275, 17.874884803649202, 0.9999998511700916, 0.9999991009608953, 0.999999867892694, 5026.364169753299, 5017.063189057414, 5028.802604584097, 101.5688370941034, 15.17454409358038, -0.7033996418708739, 5028.661675259827, 5021.5632741306235, 5027.656228785213, 283.18872152808865, 282.8187713264929, 283.31615568335934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123557, 5500.001, 593.8323, 1.851767, 1099.482, 599.5905, 1.83549, 1100.314, 606.0662, 1.814832, 1099.84, 602.3852, 9.130326, 5499.943, 596.0167, 1.845334, 1099.898, 99.99851, 99.96225, 100.0, 99.98408, 99.99642, 99.98548
4348.7916000000005, 59.97316990328589, 59.97433640176052, 59.975415666880956, 17.841458066062938, 17.857393886571767, 17.852666536390128, 0.9999999226443939, 0.9999972444917918, 0.9999998140429343, 5027.455517140732, 5026.144211033659, 5027.395006295692, 92.8896642137729, 12.875705396886474, -3.413328724864641, 5029.396796203953, 5025.83181680841, 5022.93312122353, 283.2190022636333, 282.92227670859404, 283.46455068950416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2369, 9.016655, 5493.778, 587.5287, 1.868161, 1097.645, 593.1069, 1.853162, 1099.52, 612.0083, 1.793871, 1097.841, 596.0524, 9.221457, 5499.085, 590.7283, 1.857787, 1098.974, 99.88252, 99.74491, 99.94234, 99.81244, 99.98196, 99.90529
4351.221600000001, 59.974358131616135, 59.97688686885065, 59.97072541251821, 17.858625640316667, 17.887246828579304, 17.84564898550433, 0.9999999791759658, 0.9999969934899932, 0.999999193961294, 5029.380688666485, 5021.288237232762, 5030.346156342099, 95.49321285938515, 12.403310434614014, -2.734019821997208, 5026.103110293083, 5031.098385294703, 5022.671827461882, 283.1716873314824, 282.95283417199903, 283.34267746135555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8099, 9.123914, 5499.99, 593.8907, 1.851767, 1099.551, 597.8434, 1.840276, 1100.132, 606.105, 1.814832, 1099.875, 602.3661, 9.130509, 5500.003, 596.0167, 1.845517, 1099.859, 99.99841, 99.95714, 100.0, 99.9872, 99.99852, 99.98614
4353.69156, 59.98105571928315, 59.97979748765842, 59.97654844717415, 17.852520608389025, 17.867885190567296, 17.8500074816899, 0.9999997778586268, 0.999996301697564, 0.9999999793948183, 5025.013191373779, 5023.934423301616, 5026.543982812564, 97.15069659628534, 18.098212987978513, 0.28356702757128005, 5021.874073286073, 5030.324099919779, 5023.3915319467615, 283.20266642987184, 282.82941041201946, 283.48215493295515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 600.3455, 9.161749, 5500.199, 598.3265, 1.838874, 1100.263, 587.8463, 1.868624, 1097.515, 599.7746, 1.834321, 1100.252, 608.4319, 9.030795, 5494.66, 602.3588, 1.82574, 1100.148, 100.0, 100.0, 99.76007, 100.0, 99.9015, 100.0
4356.170880000001, 59.98015204449519, 59.98506676817401, 59.978619055964096, 17.86160800301597, 17.849016045256164, 17.855605783981947, 0.9999999442631171, 0.9999953883377384, 0.9999998150496731, 5024.5899623841215, 5024.911607043054, 5028.39695360287, 96.41673420219968, 10.575723563319116, -3.711678923256727, 5028.3366426715365, 5024.304008113386, 5026.418918114218, 283.26495314030285, 282.96104868704435, 283.2395412461919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.7113, 9.125341, 5499.979, 593.735, 1.851767, 1099.689, 593.2234, 1.853162, 1099.25, 605.9497, 1.813912, 1099.807, 602.3661, 9.129961, 5499.936, 595.8179, 1.845701, 1099.737, 99.99924, 99.96791, 99.93041, 99.95953, 99.99667, 99.99281
4358.639160000001, 59.98414727657954, 59.983412379328925, 59.98258709535016, 17.84375141741092, 17.87027316945481, 17.870962802219605, 0.9999998403160881, 0.9999959318259263, 0.9999999988977472, 5024.240744848732, 5024.276278244806, 5022.481287636121, 99.58405463261352, 14.541210146596995, -2.7332473560716153, 5029.673200900425, 5025.99286554421, 5021.904312730695, 283.305714842197, 282.90488480070303, 283.30006829283514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8493, 9.123021, 5500.042, 600.0386, 1.8339, 1100.482, 593.1263, 1.852793, 1099.376, 599.7357, 1.834873, 1100.082, 602.347, 9.130692, 5499.888, 602.4384, 1.827389, 1100.156, 99.99935, 100.0, 99.94789, 100.0, 99.99743, 100.0
4361.03408, 59.98364796804811, 59.98571540490368, 59.98177990198491, 17.859490726345058, 17.870220821198316, 17.86178052276113, 0.99999958769732, 0.9999971005431773, 0.9999999932037181, 5026.137456822622, 5025.800325198511, 5027.292195836766, 100.3727229903975, 16.262201577904875, -2.601918920186563, 5027.2916836199975, 5030.629343239757, 5027.06444953923, 283.1659659249218, 282.89073899210706, 283.343262005263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2763, 9.017726, 5493.673, 606.4784, 1.813086, 1099.843, 599.5322, 1.835122, 1100.379, 593.4053, 1.852708, 1099.244, 596.5483, 9.217804, 5499.528, 606.8321, 1.812922, 1099.762, 99.88336, 99.96658, 100.0, 99.94168, 99.98507, 99.96225
4363.4348, 59.98828663047068, 59.987475364377104, 59.986518189733495, 17.858972999536423, 17.880349879607866, 17.841756642113033, 0.9999999555574474, 0.9999947553423081, 0.9999999419667569, 5024.848242971865, 5024.967495098086, 5028.985753686501, 100.95003568276456, 13.896780454032864, -0.16663155168544108, 5028.152205366147, 5018.943112422487, 5026.949789512599, 283.2931764262447, 283.0043285147526, 283.32267410596313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.869, 9.123557, 5500.0, 600.058, 1.8339, 1100.404, 595.4946, 1.847087, 1100.088, 599.8134, 1.834873, 1100.231, 602.3852, 9.130144, 5499.994, 602.2793, 1.826839, 1100.265, 99.9986, 100.0, 100.0, 100.0, 99.99945, 100.0
4365.896680000001, 59.99108071336377, 59.99174837123387, 59.99224983168905, 17.83699482231957, 17.860739629685376, 17.851233688014077, 0.999999999305216, 0.9999975294145491, 0.999999998716335, 5027.618948035212, 5019.793897710573, 5023.54489727942, 101.09255386469727, 12.815174140758472, -1.734265355568823, 5024.56815393832, 5026.151207766481, 5024.611951791772, 283.2747367240565, 283.00530992116205, 283.422884447561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 600.3455, 9.161927, 5500.257, 595.7, 1.84661, 1099.921, 604.9676, 1.816347, 1099.892, 605.872, 1.814464, 1099.773, 608.3937, 9.031343, 5494.654, 596.0565, 1.845517, 1099.911, 100.0, 99.99144, 99.98876, 99.98108, 99.90145, 99.99048
4368.382280000001, 59.99116988487983, 59.987753455546816, 59.9910185184397, 17.86720667136631, 17.881586326205685, 17.860621802576635, 0.9999999963162082, 0.999997471144838, 0.9999999022619727, 5024.794245530325, 5022.502873594558, 5026.827539194634, 101.16915062865621, 14.707774365795103, -1.5191310046202489, 5030.452306297472, 5027.561350884386, 5028.635547035047, 283.28601314708436, 282.89112167504425, 283.3631410813883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.7113, 9.12552, 5500.036, 600.0775, 1.833532, 1100.307, 599.5322, 1.83549, 1100.353, 599.561, 1.835057, 1100.261, 602.3661, 9.130509, 5499.943, 602.2197, 1.826839, 1100.223, 100.0, 100.0, 100.0, 100.0, 99.99955, 100.0
4370.840160000001, 59.98931869009497, 59.9900115673004, 59.98764044548921, 17.84340837244719, 17.866457806862748, 17.87196872476577, 0.999999487894782, 0.9999968039497857, 0.9999997036730617, 5021.859124871862, 5033.344256278383, 5027.729796608489, 100.12283020898765, 11.91889639808096, -4.025191803813414, 5016.712260520204, 5021.714939555657, 5025.80899437194, 283.2098526969785, 282.84332889478753, 283.34853701377887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.8296, 9.123735, 5500.001, 593.6572, 1.851583, 1099.662, 599.6099, 1.834754, 1100.363, 605.9497, 1.815016, 1099.869, 602.3661, 9.130509, 5499.888, 595.9968, 1.845517, 1099.944, 99.99861, 99.96623, 100.0, 99.98228, 99.99967, 99.98973
4373.283280000001, 59.98515540216513, 59.98891618051787, 59.98688497509887, 17.853344368747063, 17.895654048556374, 17.863608826043045, 0.9999999531698144, 0.9999972132658296, 0.9999999905319283, 5028.293941826359, 5022.078776690887, 5022.262455565835, 99.56061523554058, 10.66441536733737, -5.640172128179302, 5025.62758127284, 5027.059849044108, 5025.686541598383, 283.2439275774143, 282.91446329985456, 283.3879838042088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2172, 9.017368, 5493.72, 587.412, 1.868529, 1097.574, 593.0487, 1.853714, 1099.381, 612.1053, 1.793871, 1097.971, 596.5674, 9.209586, 5499.638, 591.8417, 1.855589, 1099.244, 99.88641, 99.7999, 99.94723, 99.81417, 99.99201, 99.92989
4375.68432, 59.98854008683564, 59.99142735144884, 59.98932933127081, 17.837864212963467, 17.880736994103184, 17.856534974872144, 0.9999992223607034, 0.9999976834565727, 0.9999986818485405, 5021.469650583236, 5023.742410157438, 5022.64613823556, 100.51184781069696, 10.317785539764827, -4.888734940513132, 5022.31098364504, 5024.37820117256, 5021.324181714135, 283.2119251162549, 282.87083371516644, 283.30033949272166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9084, 9.123021, 5499.996, 593.8907, 1.851767, 1099.618, 597.5134, 1.843222, 1099.906, 605.9497, 1.815199, 1099.898, 597.1968, 9.208125, 5498.609, 595.9372, 1.845334, 1099.914, 99.99852, 99.97293, 99.99008, 99.98003, 99.97867, 99.99082
4378.101720000001, 59.98750690879193, 59.98617787777884, 59.98166447408276, 17.836035240540898, 17.854544708207253, 17.843374837114855, 0.9999998442732971, 0.9999949270865396, 0.9999999976171425, 5018.8988427009535, 5025.032133014008, 5018.28038586849, 97.59191409503546, 14.417933253621413, -4.424760259668346, 5020.020649831831, 5028.01720604495, 5017.059510739719, 283.20689236575214, 282.97746074924993, 283.21980710481046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 600.3455, 9.167281, 5500.106, 598.2292, 1.838137, 1100.459, 587.361, 1.86844, 1097.343, 599.8717, 1.834137, 1100.372, 589.7958, 9.309117, 5490.587, 602.4185, 1.826839, 1100.198, 100.0, 100.0, 99.74382, 100.0, 99.82953, 100.0
4380.479, 59.98573491839205, 59.98582242117547, 59.98615236841768, 17.872917369914845, 17.876865586798242, 17.85743687077393, 0.999999488056241, 0.9999967091839311, 0.9999990351534459, 5026.135034132927, 5025.416836274346, 5031.276454606694, 99.02650084659308, 13.578618109821264, -3.3872088804985765, 5023.676935632749, 5019.501403262229, 5026.6033448785365, 283.05862381947605, 282.8147937744866, 283.3496151135457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.593, 9.126412, 5500.129, 593.8323, 1.851583, 1099.643, 593.1846, 1.853346, 1099.335, 606.1439, 1.814832, 1099.831, 596.0333, 9.224927, 5498.5, 596.0167, 1.845334, 1099.839, 100.0, 99.96623, 99.93812, 99.98188, 99.97131, 99.98398
