TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4397.120440000001, 59.97544432706405, 59.97760911509054, 59.97749305452595, 17.81452612584333, 17.85770655583153, 17.842947864050487, 0.9999999997729323, 0.9999953547168249, 0.9999999931126694, 5023.300200729935, 5024.271196831396, 5018.016748243113, 98.1195703265912, 13.970374728156315, -4.509046708044934, 5028.274802576605, 5020.797886196341, 5023.649100371644, 283.34151268657706, 282.8724497382201, 283.3444644169664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 609.2566, 9.018261, 5493.731, 606.634, 1.813823, 1099.846, 593.1458, 1.853162, 1099.511, 611.9112, 1.794423, 1097.774, 594.679, 1.849206, 1099.646, 590.4897, 9.300154, 5491.796, 99.8844, 99.9892, 99.95569, 99.79621, 99.96773, 99.85042
4399.557040000001, 59.980619900038235, 59.97968481216211, 59.98007454332656, 17.83924436710813, 17.883271627825515, 17.856635641878366, 0.9999996426664644, 0.9999973980285346, 0.999999977177576, 5031.432785892282, 5022.39672831023, 5021.495454128917, 96.90665671480929, 9.15523842611151, -6.401897421982994, 5027.535692915886, 5025.68262235129, 5022.243101356099, 283.2947106232686, 282.94888378952146, 283.33772027859567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8296, 9.123379, 5499.885, 599.9802, 1.833716, 1100.412, 599.6876, 1.834938, 1100.16, 606.0856, 1.814096, 1099.826, 601.1263, 1.830944, 1100.354, 596.7921, 9.213903, 5498.982, 99.99651, 100.0, 100.0, 99.98275, 100.0, 99.97911
4402.02148, 59.98469319727833, 59.98220668662285, 59.984902978089195, 17.863132273845057, 17.902075319100575, 17.85586660666262, 0.9999999994678136, 0.9999985243585865, 0.9999999997199076, 5023.458491867389, 5021.044822843261, 5023.670590180916, 100.00339993063162, 13.167713097715477, -3.187184250447899, 5028.194647262786, 5020.09244634866, 5027.390293130478, 283.270289499933, 282.9127747619613, 283.35923023709245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8493, 9.1232, 5499.99, 600.0386, 1.8339, 1100.453, 593.0099, 1.855554, 1098.976, 604.4351, 1.821083, 1100.186, 591.5889, 1.857425, 1098.677, 601.3846, 9.146333, 5500.238, 99.99955, 100.0, 99.92786, 99.99539, 99.8828, 100.0
4404.4710000000005, 59.98648118295365, 59.98410596087693, 59.98701820839037, 17.85034232409261, 17.87674075397165, 17.86903427248523, 0.9999999910931232, 0.9999984955531628, 0.9999998299523788, 5024.555504636744, 5028.9314196456835, 5025.993976288442, 100.43642332024854, 13.555235247880319, -0.5947953782083459, 5026.378444420696, 5018.708039508234, 5025.708908181692, 283.2738234466488, 282.9018712182624, 283.3604444321108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.4726, 9.190304, 5500.36, 597.0425, 1.841636, 1100.244, 591.7869, 1.856291, 1099.127, 605.7943, 1.814832, 1099.69, 594.8888, 1.848293, 1099.697, 596.7921, 9.21372, 5498.996, 100.0, 100.0, 99.94176, 99.98235, 99.98325, 99.98017
4406.86996, 59.98954524805646, 59.98622817758901, 59.98623219067748, 17.85487743125439, 17.891813538824263, 17.861568899549706, 0.9999999028763332, 0.9999978914405429, 0.9999999955919394, 5027.5885204558135, 5021.962254241617, 5027.774389808983, 98.9448650455206, 13.210308696644006, -0.17340618369746608, 5029.967444299128, 5017.800596670723, 5021.844779542296, 283.2784409339023, 282.8738882175297, 283.36157141781587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8493, 9.123379, 5499.995, 593.988, 1.851215, 1099.395, 586.9146, 1.869728, 1097.173, 605.8526, 1.815383, 1099.749, 588.6132, 1.865643, 1097.825, 596.7921, 9.21427, 5499.047, 99.99746, 99.94356, 99.7638, 99.97577, 99.80553, 99.9814
4409.31044, 59.98674837108768, 59.98546410893274, 59.98796662240037, 17.79476663281851, 17.834174540258566, 17.83938814762934, 0.9999998306188278, 0.999998696177416, 0.9999999985996398, 5021.002115956612, 5018.942689335248, 5019.560029001857, 102.74094096709518, 7.452370682427954, 1.1771043402803798, 5022.301596876161, 5021.641614999736, 5019.830100399228, 283.28468009694205, 282.9140295477892, 283.35035502526136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 609.2369, 9.017548, 5493.668, 587.4898, 1.867792, 1097.582, 580.6251, 1.88427, 1094.109, 611.9694, 1.794055, 1097.894, 582.3567, 1.880253, 1094.957, 590.4698, 9.300703, 5491.669, 99.88441, 99.76831, 99.46381, 99.80798, 99.54018, 99.8504
4411.76892, 59.98828669568499, 59.98867200646583, 59.98844514679472, 17.860199566482777, 17.866731942329736, 17.868249419822032, 0.9999999611005984, 0.9999981070533193, 0.9999999373124705, 5023.924241924513, 5021.185859255065, 5029.285193253087, 99.18028424631257, 10.473960475080276, -0.6459635427399917, 5026.069532314614, 5017.152982639771, 5024.457895795106, 283.2666242898437, 282.84919391130825, 283.34067914827386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8493, 9.1232, 5499.938, 593.8712, 1.851767, 1099.399, 586.8175, 1.86936, 1097.202, 606.0273, 1.814832, 1099.807, 588.556, 1.865278, 1097.878, 596.7921, 9.21427, 5499.108, 100.0, 99.97102, 99.74426, 99.98188, 99.7932, 99.98009
4414.1714, 59.986086941715136, 59.986728391527514, 59.98691770618493, 17.88385295575294, 17.88017092998774, 17.86631774479461, 0.9999999880964876, 0.9999982053893701, 0.9999999380371414, 5022.32594247643, 5029.734879750883, 5025.725026232681, 99.20108880469206, 11.98370473406635, 1.188818679849419, 5032.226145300639, 5026.436513212033, 5027.6178980923705, 283.34941613024586, 282.9440377417328, 283.3079921621298, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8296, 9.123557, 5500.047, 593.8129, 1.852136, 1099.572, 586.9922, 1.868255, 1097.769, 604.4933, 1.819796, 1100.142, 591.1311, 1.856694, 1099.193, 600.9075, 9.147248, 5500.305, 100.0, 99.95972, 99.7719, 100.0, 99.91146, 100.0
4416.63244, 59.98465193481146, 59.98652304050042, 59.981791156598796, 17.889080624107233, 17.8782561715637, 17.846443564787698, 0.9999996877247062, 0.9999984728848483, 0.9999999914299681, 5019.587033234628, 5027.057086154254, 5017.886651029814, 101.09180100965159, 9.295509248214614, 0.20153785201750907, 5025.325207478265, 5024.967335825449, 5021.307141543838, 283.29720619573214, 282.82432315202203, 283.374042992728, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0389, 9.190482, 5500.333, 597.0619, 1.842557, 1099.848, 589.0305, 1.865863, 1097.528, 605.7361, 1.815567, 1099.826, 588.7277, 1.86546, 1097.865, 596.7722, 9.21427, 5499.042, 100.0, 100.0, 99.79998, 99.98316, 99.80005, 99.98118
4419.058760000001, 59.98319590348205, 59.986219210250326, 59.98309810357771, 17.86354152851439, 17.86404907254961, 17.84303548033866, 0.9999997958547396, 0.9999966097183586, 0.9999999166362369, 5025.464075298439, 5029.233644818746, 5030.245353715617, 97.77701757150135, 14.742194923759712, -1.8955028333048176, 5025.735131226504, 5026.9010796394505, 5026.743207644748, 283.3486830064328, 282.9596059997418, 283.30807562730496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8493, 9.1232, 5500.059, 600.2332, 1.8339, 1100.37, 593.0487, 1.853346, 1099.536, 606.105, 1.81428, 1099.714, 594.7744, 1.849024, 1099.546, 596.7722, 9.21427, 5498.982, 99.99851, 100.0, 99.94234, 99.98633, 99.95734, 99.97994
4421.46112, 59.983194639148444, 59.98064938079588, 59.98383070334042, 17.844956642030418, 17.860362863972483, 17.86563648792259, 0.9999999975317664, 0.9999974357359583, 0.9999995181670768, 5019.844422716535, 5021.462871647252, 5019.761380117283, 98.39058890058038, 12.35923500457693, -0.2762573015857015, 5019.295961887791, 5026.121713728562, 5029.027147607772, 283.1261657602424, 282.9010124733021, 283.3095081646002, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 609.1974, 9.016477, 5493.517, 606.4006, 1.813454, 1099.767, 599.6876, 1.835306, 1100.464, 612.1053, 1.79332, 1097.913, 600.9355, 1.830579, 1100.162, 590.4698, 9.300337, 5491.789, 99.88157, 99.97746, 100.0, 99.80891, 100.0, 99.84723
4423.8558, 59.98826121633928, 59.98077330721098, 59.98299086971568, 17.85705526090961, 17.862151029994838, 17.849671872281366, 0.9999999990950562, 0.9999971824108589, 0.9999999705211915, 5030.040807098682, 5028.568145666563, 5028.018434979218, 99.65132484168296, 10.63913752742883, 1.9498817200897065, 5031.2431978276645, 5021.273053637967, 5028.020754586419, 283.2011273017668, 282.7555025802275, 283.2308290766455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8296, 9.123557, 5500.047, 600.0775, 1.833716, 1100.481, 593.3787, 1.853162, 1099.701, 606.0079, 1.814832, 1099.758, 594.8506, 1.849024, 1099.783, 596.7722, 9.214453, 5498.988, 99.99852, 100.0, 99.93483, 99.97663, 99.96311, 99.97996
4426.26176, 59.98245386379165, 59.98466506652037, 59.98307659438692, 17.846571943372712, 17.86998205323024, 17.860629958924463, 0.9999999785659219, 0.9999950326293441, 0.9999999865056638, 5023.797687716454, 5025.72624363045, 5028.232367862833, 98.78296401244529, 14.048748043117484, -0.9085512499705146, 5026.087535050816, 5026.011183808202, 5023.2326061152835, 283.2696013435872, 282.7794503095583, 283.2907442541788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8493, 9.123735, 5499.99, 606.5757, 1.812902, 1099.731, 599.571, 1.834754, 1100.365, 605.2894, 1.817406, 1099.981, 602.9384, 1.823456, 1100.018, 599.7941, 9.163912, 5500.343, 99.99946, 99.98834, 100.0, 99.97899, 100.0, 100.0
4428.65812, 59.98857811568111, 59.984774282585185, 59.98975679500828, 17.8594344956616, 17.871324016307025, 17.846848230048796, 0.9999999398828373, 0.9999969019353308, 0.9999999805636136, 5024.27082075937, 5028.211285651162, 5025.159534094499, 99.2027452504899, 13.309314521951364, -0.8358469411103897, 5033.211442385961, 5030.601807548236, 5025.7925950761355, 283.2601098043386, 282.829160528351, 283.34190340661536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 597.0137, 9.211541, 5499.691, 611.245, 1.799271, 1098.814, 602.7546, 1.825182, 1100.349, 603.5612, 1.820531, 1099.914, 601.584, 1.830944, 1100.282, 596.7722, 9.214453, 5499.035, 99.99298, 99.8563, 100.0, 99.99077, 100.0, 99.98004
4431.11304, 59.98576532150883, 59.98192913324539, 59.98581997371834, 17.85523627383758, 17.881369290511046, 17.86266948195433, 0.9999996436352051, 0.9999967274328324, 0.99999992502561, 5022.491180408414, 5021.630151330426, 5028.383393187771, 96.91700879788186, 13.756992967955512, -0.4052747421283698, 5026.847646379895, 5021.101814033377, 5029.564587136457, 283.14596779340405, 282.77676320718894, 283.2927779446939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8493, 9.123021, 5499.995, 606.1866, 1.813086, 1099.649, 599.6099, 1.83549, 1100.436, 606.0079, 1.814832, 1099.821, 601.069, 1.830396, 1100.205, 596.7523, 9.214636, 5498.92, 99.99851, 99.9764, 100.0, 99.97837, 100.0, 99.98017
4433.57452, 59.98711116310146, 59.98478632368678, 59.98792948261743, 17.875361078477617, 17.885871696940555, 17.85777866135815, 0.9999999890359642, 0.9999965327895973, 0.9999999957920203, 5032.208312915939, 5023.013603994722, 5023.496170944009, 98.41055675985444, 14.155118640368755, 0.3355562337574156, 5027.328484244931, 5026.572735798089, 5029.0454758434935, 283.31034758865434, 282.9207959650937, 283.33750906887167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8296, 9.123557, 5499.99, 606.6535, 1.813086, 1099.78, 599.5516, 1.835675, 1100.326, 605.9108, 1.814832, 1099.861, 601.0881, 1.830213, 1100.16, 596.7523, 9.21427, 5498.98, 99.99841, 99.97145, 100.0, 99.98593, 100.0, 99.98006
4435.9438, 59.984689384792766, 59.98790402672501, 59.984316653235794, 17.848616655130257, 17.88560758222937, 17.863854966031674, 0.9999999149648241, 0.9999959958078054, 0.999999989569625, 5021.520477542946, 5019.552705393352, 5026.932934084465, 99.77342152079427, 11.2131165904907, -1.4514669043180675, 5030.295576132092, 5026.384308945642, 5025.430798959134, 283.356564093721, 282.8735432749555, 283.38849626557584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8099, 9.124092, 5499.984, 606.673, 1.813823, 1099.677, 599.6099, 1.834938, 1100.333, 605.8138, 1.814464, 1099.758, 601.1453, 1.830031, 1100.384, 596.7523, 9.214819, 5499.036, 99.99831, 99.9847, 100.0, 99.97663, 100.0, 99.98106
4438.382320000001, 59.98563976518694, 59.98944047103282, 59.988677432031736, 17.556818880614237, 17.445484347005273, 17.345869720933813, 0.9999998965381866, 0.9999974593594774, 0.99999995919814, 4840.525819065974, 4829.748054874665, 4819.201827383209, 93.5390237833401, 9.130699931955746, -0.578386142272393, 4862.27870032154, 4879.21810021822, 4897.197548171541, 283.33416627078947, 282.9082124958677, 283.37654981790917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 624.0033, 7.606225, 3933.06, 607.1204, 1.816954, 1099.859, 599.8622, 1.83549, 1100.333, 606.0273, 1.814832, 1099.936, 600.7829, 1.830396, 1100.292, 596.7324, 9.21427, 5498.988, 91.52485, 99.97192, 100.0, 99.97478, 100.0, 99.98019
4440.81324, 59.9862229908953, 59.986674064579766, 59.98878466823005, 17.869265249388754, 17.87852108404857, 17.848782848053776, 0.9999999726754638, 0.9999965947841303, 0.9999999999649546, 5027.65672785663, 5029.053263430345, 5022.142424792424, 103.45912777649392, 10.695961229260774, -0.23689223482870148, 5001.913065579564, 4988.032182495341, 4983.444760655763, 283.2168637730287, 282.8242827010587, 283.3394948960227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 606.1219, 9.074121, 5497.96, 601.1865, 1.8304, 1100.37, 254.6028, 2.02527, 664.6207, 605.4642, 1.816486, 1099.983, 600.3633, 1.832405, 1100.203, 596.7722, 9.214453, 5499.026, 99.9615, 100.0, 47.00886, 99.99708, 100.0, 99.97911
4443.35372, 59.983246409887826, 59.98209597066452, 59.98468784466557, 17.55136523828905, 17.62570756727789, 17.625928494480195, 0.9999984773489092, 0.9999997981502136, 0.9999998856412554, 5006.680173090046, 4983.618738494568, 4955.311604882951, 97.01746818605903, 0.3140309375498873, -4.219046007764518, 5020.466534870036, 5026.449683979406, 5025.749918419944, 283.3622658631784, 282.88989672373503, 283.3514091754019, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.6094, 9.078762, 5498.123, 600.8947, 1.830953, 1100.393, 596.4651, 1.843958, 1100.066, 605.27, 1.817222, 1099.751, 424.3988, 2.019597, 623.1722, 596.6331, 9.216102, 5498.886, 99.96562, 100.0, 100.0, 99.99315, 56.65123, 99.97835
4445.78804, 59.98406849777225, 59.98606549884283, 59.98673381098996, 17.86159970164123, 17.860073346122505, 17.860831720974012, 0.9999999820014012, 0.9999966206123969, 0.9999999453816893, 5024.5729475764365, 5025.015530845366, 5025.657170950044, 100.91712365283178, 13.839288849002969, -0.30872871260180546, 5027.139937668745, 5022.421004797685, 5027.676324270486, 283.2758939208292, 282.91411237705967, 283.34861777232504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.3531, 9.082688, 5498.465, 600.8947, 1.831874, 1100.298, 596.7563, 1.84359, 1100.047, 605.0176, 1.817406, 1099.88, 598.2078, 1.838797, 1100.109, 596.3348, 9.219947, 5498.715, 99.97068, 100.0, 99.99953, 99.99223, 100.0, 99.97524
4448.16276, 59.98718873104299, 59.98845904589293, 59.98774376102222, 17.87338548333692, 17.888714671435174, 17.85964105281503, 0.9999998024870308, 0.9999987120464394, 0.9999999986263346, 5030.2434815670185, 5024.239106403606, 5023.346006582467, 101.49883233038918, 13.473825765519905, 0.6175976491383608, 5027.398113893473, 5020.043907344938, 5025.763560675153, 283.2473623223649, 282.99062754895596, 283.2442473343369, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5108, 9.079832, 5498.227, 600.9141, 1.831137, 1100.386, 596.2905, 1.843958, 1100.002, 605.0176, 1.817957, 1099.852, 598.3986, 1.838614, 1100.101, 596.3746, 9.220496, 5498.715, 99.96542, 100.0, 99.99245, 99.99488, 100.0, 99.97524
4450.550120000001, 59.98902272163275, 59.985665341843536, 59.98483370995035, 17.844662111316577, 17.871194621880186, 17.827440826005517, 0.9999999692443672, 0.9999976106243317, 0.999999998900663, 5017.333185615793, 5018.87649743471, 5020.0786837038, 100.4025782350725, 12.513626360339913, 0.06436823337986652, 5013.325526496353, 5017.826901447551, 5017.708239133699, 283.2197308427077, 282.8238522437778, 283.31297095819457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079832, 5498.285, 600.9336, 1.830953, 1100.456, 596.2905, 1.844142, 1100.089, 605.27, 1.818509, 1100.012, 597.9408, 1.841719, 1100.024, 594.9829, 9.248513, 5496.456, 99.96742, 100.0, 99.97812, 99.99967, 99.99968, 99.93415
4453.13432, 59.985506878959846, 59.98640797083525, 59.986699942357966, 17.866438085692053, 17.895147877881662, 17.84896976686992, 0.9999998101153981, 0.9999973189893901, 0.9999999832776528, 5029.322488430232, 5013.875349826123, 5029.726332704888, 100.27491746153146, 10.516476376616083, -0.2309364654385888, 5020.8210490787005, 5024.270568383972, 5028.373361754844, 283.26281666945664, 282.9751379639072, 283.29908598872913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 611.5632, 8.982211, 5491.854, 596.5756, 1.842742, 1100.139, 593.9417, 1.850953, 1099.56, 606.1245, 1.814464, 1099.949, 598.3604, 1.838797, 1100.198, 596.3547, 9.220679, 5498.722, 99.83784, 100.0, 99.96128, 99.98882, 100.0, 99.97413
4455.58996, 59.9881636308088, 59.989777849457376, 59.99235436007738, 17.859941567422688, 17.865375006376503, 17.84143654846246, 0.9999999916026449, 0.999998702573491, 0.9999999864522817, 5020.2282889163525, 5021.690533200535, 5021.661863428616, 99.49852909816445, 1.1509247647818484, 1.1615016554573003, 5025.457040200884, 5023.339819234647, 5024.6844833776995, 283.34773969465635, 283.063090111321, 283.4206544103343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079475, 5498.187, 594.4744, 1.849925, 1099.728, 590.0787, 1.861077, 1098.282, 604.9594, 1.817957, 1099.988, 598.4367, 1.838249, 1100.033, 596.3547, 9.220313, 5498.715, 99.96648, 99.95923, 99.84239, 99.99747, 100.0, 99.97425
4458.02776, 59.990489519468504, 59.99224646708645, 59.99398997258394, 17.86398126367993, 17.87471395939764, 17.86363129525152, 0.9999998357241355, 0.9999982139590322, 0.9999996254244123, 5021.909372331271, 5022.837492152161, 5023.102609289458, 102.6396283671661, 12.670125430349117, 3.976904198121474, 5021.303315897523, 5023.821184145007, 5024.548389553907, 283.293754779266, 283.0093400301887, 283.3801144061402, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 599.3007, 9.177632, 5500.269, 588.2097, 1.866503, 1097.729, 583.5369, 1.877275, 1095.427, 598.7842, 1.837079, 1100.243, 604.5025, 1.819621, 1099.991, 602.6371, 9.126006, 5499.954, 100.0, 99.79794, 99.58292, 100.0, 99.98177, 99.9967
4460.48364, 59.995491675422976, 59.995069205796334, 59.99583132128348, 17.8458961090403, 17.882000859897754, 17.85674387891102, 0.9999999922486968, 0.9999981025900397, 0.9999998270714848, 5022.673162377387, 5022.807674262775, 5022.106156078099, 100.69302449907491, 10.364851900904455, -0.491887650577155, 5024.9506835897455, 5020.859301593637, 5022.508707539909, 283.35009000094203, 282.97140062713686, 283.43981316283936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5305, 9.079297, 5498.343, 594.3965, 1.849741, 1099.567, 590.0399, 1.861445, 1098.314, 605.1924, 1.817406, 1099.901, 598.4367, 1.838066, 1100.033, 596.3547, 9.220313, 5498.776, 99.96647, 99.95923, 99.86964, 99.99702, 100.0, 99.97425
4462.8848800000005, 60.00211751138709, 60.004133625164535, 60.002503954098174, 17.82385263797454, 17.847272572147318, 17.83477206125713, 0.999999949356162, 0.9999977869865214, 0.9999999659823339, 5022.056838922843, 5015.109980285892, 5019.272749186709, 98.38682211877176, 10.035078005075547, 2.461752502675381, 5018.902968195348, 5016.803592082807, 5021.977681544571, 283.3489606535324, 282.9408861656634, 283.3592741708126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5502, 9.079475, 5498.291, 594.3965, 1.850109, 1099.724, 590.0204, 1.861813, 1098.364, 598.124, 1.840573, 1099.987, 596.7581, 1.844641, 1099.845, 593.293, 9.268474, 5494.494, 99.96751, 99.96072, 99.84986, 100.0, 99.98452, 99.91226
4465.29132, 60.006607050361104, 60.00740071689777, 60.006361588725866, 17.84129397070302, 17.873868540017803, 17.847786775632684, 0.9999999921722823, 0.9999976672523755, 0.999999995781645, 5023.256097882883, 5023.159991777497, 5024.360573532582, 103.44404601671613, 13.447410000583204, -0.7112558225167049, 5025.2064711788735, 5019.782099187665, 5026.093970023332, 283.38595424213867, 283.0083743261601, 283.3127318771999, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 611.6224, 8.981318, 5491.112, 598.7546, 1.8374, 1100.015, 592.9322, 1.854818, 1098.971, 597.0754, 1.842227, 1100.091, 597.6356, 1.838797, 1100.127, 596.3348, 9.220496, 5498.708, 99.81278, 100.0, 99.93414, 100.0, 100.0, 99.9751
4467.714480000001, 60.00697711189059, 60.0066376462651, 60.00645210557584, 17.8499187100299, 17.87925284130792, 17.83579182064049, 0.9999999849304094, 0.999997879117304, 0.9999999977891484, 5023.117843054547, 5022.155391433625, 5024.773506866404, 103.26624899389208, 11.094914651872159, 2.058041819080074, 5030.929856421326, 5026.549334752449, 5025.809529323954, 283.33346107821296, 282.97511014104623, 283.42894813985623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5502, 9.079475, 5498.233, 600.6612, 1.831137, 1100.112, 596.3875, 1.844142, 1100.005, 598.8813, 1.837079, 1100.238, 598.4367, 1.838066, 1100.247, 596.3348, 9.220679, 5498.654, 99.96751, 100.0, 99.99278, 100.0, 100.0, 99.97522
4470.17832, 60.00355955224673, 60.006764500808835, 60.004102032537055, 17.87111859710717, 17.871092614189486, 17.871809796543545, 0.9999999218714021, 0.9999964788682572, 0.9999999994058628, 5027.463978378683, 5023.267402685852, 5028.275221701968, 99.06091484165722, 13.388881258551464, 0.4044873236200317, 5027.373194237954, 5022.292637736498, 5030.014002195952, 283.2703597010657, 282.8371913100173, 283.3299116619916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 599.2809, 9.177812, 5500.431, 607.1982, 1.810876, 1099.501, 602.5411, 1.825919, 1100.257, 605.0565, 1.817774, 1100.002, 604.7504, 1.81889, 1099.946, 602.6371, 9.126372, 5499.895, 100.0, 99.94956, 100.0, 99.99436, 99.98925, 99.99875
4472.58, 60.00601279449226, 60.002092389698895, 60.00643881541541, 17.83343590419499, 17.897560656056346, 17.845591365543168, 0.9999999744443842, 0.9999984030810878, 0.9999999913343207, 5024.60137984753, 5026.331833164601, 5023.75670332672, 103.01565477442159, 11.924059193001995, 1.8249892748557386, 5023.739342236859, 5025.162662669195, 5029.839741675666, 283.2996922974038, 282.93976491750885, 283.30220961422697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5502, 9.080011, 5498.181, 600.6807, 1.831321, 1100.145, 596.4846, 1.844142, 1099.985, 598.7648, 1.837999, 1100.35, 598.3604, 1.838614, 1100.169, 596.3149, 9.220679, 5498.601, 99.96846, 100.0, 99.99723, 100.0, 100.0, 99.97315
4475.042240000001, 60.00531437044139, 60.0039470011239, 60.00462992568571, 17.85266123959867, 17.863547280349565, 17.829245029496356, 0.9999996561232022, 0.9999977276105877, 0.9999999617869414, 5016.528736267472, 5020.099816977432, 5018.640594882826, 98.6551793171684, 8.895383075656355, 1.8052338086940836, 5014.045031701635, 5023.707893419034, 5016.8765123814355, 283.29986274199524, 282.9526453811968, 283.3651542042678, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079475, 5498.181, 600.8363, 1.831506, 1100.174, 596.3293, 1.844326, 1099.82, 605.1729, 1.81759, 1099.822, 597.4258, 1.84318, 1099.992, 593.9292, 9.262796, 5495.251, 99.96552, 100.0, 100.0, 99.98922, 99.9979, 99.91226
4477.4338800000005, 60.002517544379515, 60.001691903397635, 60.002473152530236, 17.869637659819507, 17.861165318651743, 17.860931365746076, 0.9999999477546606, 0.9999973490606376, 0.9999999995028372, 5025.084958923114, 5022.412505404199, 5025.374710907759, 103.61705240078516, 7.392985019965181, 1.3086826567075605, 5027.563019246366, 5025.881542701986, 5026.938024532693, 283.3290998063106, 283.0239645761683, 283.371615149429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 611.8392, 8.975072, 5489.89, 595.8362, 1.846057, 1100.078, 592.5245, 1.85353, 1099.342, 607.1342, 1.810971, 1099.846, 597.3494, 1.840623, 1100.201, 596.2553, 9.221778, 5498.774, 99.80097, 99.99552, 99.94344, 99.96231, 100.0, 99.97289
4479.837280000001, 60.00239795149425, 60.00095646924272, 59.999852477349194, 17.831164688915102, 17.85064692309186, 17.852104976975887, 0.9999999836143659, 0.999996514422035, 0.9999999134680695, 5026.747925013369, 5023.213834630796, 5027.770745846109, 100.10168276743047, 7.349347755841336, 2.5239946882250024, 5022.319005131445, 5030.593369385521, 5027.992576370056, 283.27768223825575, 282.9193066245345, 283.37056978260165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.4714, 9.079475, 5498.296, 595.6806, 1.847899, 1099.754, 590.0204, 1.861445, 1098.208, 605.1341, 1.817957, 1099.95, 598.494, 1.838614, 1100.109, 596.3547, 9.220313, 5498.775, 99.96761, 99.97623, 99.86084, 99.99401, 100.0, 99.97425
4482.264, 59.99639630316365, 59.995407712731165, 59.997346909879944, 17.83648480494839, 17.86473466816136, 17.84852365316485, 0.999999940469404, 0.9999990617710496, 0.9999998972276782, 5025.066925204207, 5023.903477967228, 5022.613309581355, 102.16051603927008, 11.252048933439255, 3.7637706923976566, 5020.469840322456, 5021.760148970986, 5023.33440553143, 283.40234121188104, 283.00574797515037, 283.34479056689275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 599.3401, 9.177632, 5500.326, 588.2291, 1.866319, 1097.89, 583.731, 1.877091, 1095.572, 598.9008, 1.837263, 1100.286, 604.5025, 1.818525, 1099.986, 602.657, 9.126372, 5499.954, 100.0, 99.80114, 99.59605, 100.0, 99.99117, 99.99876
4484.693840000001, 59.99317917614384, 59.99652903381353, 59.99430923779309, 17.845378217978197, 17.866522603054563, 17.857486473097246, 0.9999999681347376, 0.9999983031282654, 0.9999999910975799, 5022.65868876879, 5019.873876691778, 5020.029649533584, 102.18329378671285, 11.967855567299011, 3.875561231592201, 5025.861361817827, 5025.719043262666, 5025.927465345101, 283.2577243658233, 282.9386704675367, 283.38394120392036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079297, 5498.181, 594.5522, 1.849557, 1099.648, 590.1563, 1.861445, 1098.435, 605.0759, 1.817774, 1099.915, 598.3986, 1.838066, 1100.189, 596.3348, 9.22013, 5498.661, 99.96837, 99.96658, 99.85629, 100.0, 100.0, 99.97425
4487.071400000001, 59.994704116709464, 59.99243532828164, 59.99470980172768, 17.83198130476309, 17.87204339756124, 17.833315912445745, 0.9999999971873648, 0.99999679261835, 0.9999999941080773, 5019.901783362878, 5022.828979686408, 5020.576821287456, 101.71860184714376, 10.89602375893628, -1.565481733834531, 5017.804467359756, 5021.065654828708, 5020.20774470186, 283.2639558229406, 282.9314198381014, 283.3042737270185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5502, 9.079475, 5498.285, 594.2214, 1.849741, 1099.667, 590.0399, 1.861261, 1098.248, 598.9008, 1.837999, 1100.215, 598.1506, 1.839162, 1100.024, 595.3607, 9.239907, 5496.889, 99.96552, 99.97845, 99.86605, 100.0, 100.0, 99.95407
4489.49632, 59.98633525273515, 59.99114937159666, 59.990129040856594, 17.845650958980396, 17.84066811876228, 17.862926941097527, 0.9999999448356665, 0.9999971008614649, 0.9999996670159368, 5023.466750637708, 5023.925907493188, 5021.8425476652, 100.04957196695341, 12.81563524720832, 2.2669404161210878, 5021.673802752458, 5021.117512976866, 5024.445460394139, 283.2454899574466, 282.92613517556754, 283.2251599283177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 611.8984, 8.968825, 5488.626, 600.7195, 1.832427, 1100.237, 594.6987, 1.850032, 1099.256, 595.017, 1.847008, 1099.919, 596.2622, 1.843728, 1100.018, 595.0425, 9.233131, 5498.43, 99.7919, 100.0, 99.96755, 99.99127, 100.0, 99.97004
4491.92036, 59.98727757232439, 59.98727456142543, 59.98881612841751, 17.835702897551574, 17.879552856737337, 17.86813225988037, 0.9999998555520218, 0.9999980515609039, 0.999999990166379, 5026.789019644816, 5020.394555569913, 5025.169068015313, 100.29093032247329, 8.124810090896517, 1.081534834931574, 5023.81915775908, 5023.839860833615, 5025.338421062016, 283.26578725494227, 282.9324104908018, 283.34555611939857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5108, 9.080368, 5498.296, 598.7156, 1.836847, 1100.241, 595.8052, 1.845062, 1099.838, 598.7842, 1.837447, 1100.287, 598.3795, 1.838614, 1100.093, 596.3348, 9.220679, 5498.714, 99.96573, 100.0, 99.99573, 100.0, 100.0, 99.97413
4494.378640000001, 59.9870200684795, 59.988945360187316, 59.986168595269774, 17.852183073471874, 17.87074609871708, 17.854475287431683, 0.9999999964359709, 0.9999951248287168, 0.9999999000185367, 5025.660606424816, 5028.378857945064, 5024.716575745702, 100.12603701450735, 11.188312037250398, 1.2209929670112842, 5029.581667392009, 5024.673042422052, 5026.785312212448, 283.303743345758, 282.8986056260083, 283.31003048777967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 599.6161, 9.176383, 5500.378, 607.0231, 1.810691, 1099.459, 602.7352, 1.825366, 1100.219, 605.2312, 1.817222, 1100.026, 604.7695, 1.818708, 1099.894, 602.6173, 9.126372, 5499.896, 100.0, 99.94755, 100.0, 100.0, 99.9923, 99.99884
4496.771680000001, 59.98687475605444, 59.98690796876525, 59.984246217834084, 17.837131767291474, 17.860961662107943, 17.87015513159613, 0.9999999874889771, 0.9999975388977582, 0.9999999533472127, 5024.363996399918, 5023.190871029016, 5022.551924412872, 103.70437538399528, 12.604278067321275, 0.8786032000388104, 5030.18940341903, 5020.766582282008, 5027.218830812826, 283.3052203393753, 282.8274128538586, 283.2957245084488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079297, 5498.291, 600.7585, 1.831137, 1100.363, 596.4846, 1.844326, 1100.064, 598.7842, 1.837631, 1100.199, 598.3795, 1.838614, 1100.157, 596.3348, 9.221045, 5498.774, 99.96752, 100.0, 99.998, 100.0, 100.0, 99.97618
4499.16096, 59.988564805063355, 59.98355675464253, 59.98773923834424, 17.84047125838679, 17.857045560985767, 17.820162755413545, 0.9999999981635501, 0.9999971131351215, 0.9999997422301619, 5024.541372137024, 5014.575073402651, 5017.724189283429, 99.61572698806003, 11.571555678647655, -3.547181003461901, 5016.552160603346, 5018.226512325751, 5019.591726404391, 283.16420913294655, 282.93512382166807, 283.2718424363279, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079475, 5498.291, 607.1399, 1.811981, 1099.564, 596.4651, 1.844694, 1100.05, 605.1147, 1.81759, 1099.978, 598.3795, 1.838431, 1100.201, 596.2354, 9.225623, 5497.934, 99.96742, 99.95896, 100.0, 99.99655, 100.0, 99.96856
4501.56188, 59.98308897652126, 59.98426726422868, 59.98548584666894, 17.845874461365725, 17.878808098161688, 17.857736366389467, 0.9999998003059047, 0.999996997358225, 0.9999999531749578, 5023.5143228967745, 5019.7214975766765, 5028.061992520162, 102.1216192940883, 12.217089312067188, -0.9363101339695277, 5029.669399847607, 5025.005136570705, 5022.546550115007, 283.1879179624573, 282.8716306591094, 283.3235223710068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 611.9181, 8.969361, 5488.632, 613.2294, 1.789693, 1097.361, 590.0593, 1.861629, 1098.861, 610.2023, 1.802881, 1099.147, 594.4501, 1.847198, 1099.89, 594.0087, 9.247598, 5497.625, 99.79096, 99.75872, 99.88348, 99.89606, 99.96944, 99.94665
4503.962640000001, 59.98380393244906, 59.98376221606913, 59.983191573512215, 17.840954126458296, 17.88009506213991, 17.867276966842997, 0.9999999523041047, 0.9999978516455724, 0.9999999671962834, 5024.048336472082, 5026.867562429549, 5021.865315879057, 96.31610708713038, 10.212666554086127, -0.9563084832511777, 5024.680918181645, 5025.616053922522, 5020.455597725592, 283.27422757289617, 282.7944458841828, 283.3112187889915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079832, 5498.175, 606.9843, 1.811612, 1099.687, 592.0975, 1.857579, 1099.109, 605.1535, 1.81759, 1099.915, 598.3795, 1.838614, 1100.133, 596.3348, 9.220496, 5498.601, 99.96751, 99.96345, 99.91588, 99.97772, 99.98884, 99.97522
4506.387320000001, 59.98145165470872, 59.98429732336702, 59.980811670603366, 17.860747376131187, 17.87641882746581, 17.851460247612977, 0.9999999614502625, 0.9999965082763257, 0.9999999789685399, 5026.755433493827, 5024.189639183224, 5023.619775267205, 101.62238944896654, 12.534117317599112, 3.547733426002196, 5029.003607262341, 5024.525644922056, 5022.987849405491, 283.22150658456417, 282.7859768670036, 283.2421164269885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.1538, 9.156573, 5500.306, 600.9336, 1.830953, 1100.483, 583.6921, 1.877459, 1095.922, 598.726, 1.837079, 1100.141, 604.7123, 1.818708, 1099.783, 602.5974, 9.126189, 5499.894, 100.0, 100.0, 99.62581, 100.0, 99.97408, 99.99666
4508.77828, 59.97812716427188, 59.977745152404694, 59.979765325345305, 17.84299128391437, 17.861952471470985, 17.85434591095395, 0.9999999618304873, 0.999998184727167, 0.9999999994094635, 5023.582679571081, 5022.1533391152225, 5026.2691961836, 99.70470168367945, 16.430699744988033, -1.4538532974943337, 5030.863399300621, 5020.94060236568, 5021.075453835842, 283.2397900733606, 282.8058926121356, 283.3964899901889, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079475, 5498.296, 607.2177, 1.81106, 1099.802, 590.001, 1.862181, 1098.627, 604.9399, 1.818141, 1099.799, 598.4177, 1.838614, 1100.146, 596.3348, 9.220679, 5498.66, 99.96761, 99.95822, 99.87375, 99.99609, 99.99653, 99.97424
4511.244320000001, 59.9777202508423, 59.97468589352333, 59.97610367904073, 17.856311655991675, 17.85654274582978, 17.85303761540604, 0.999999919773325, 0.9999967886798916, 0.9999995013718109, 5025.979364438255, 5026.5792960336685, 5017.562519168856, 97.27780055795074, 12.205836015737987, -1.3400549843850413, 5026.478191545476, 5021.38764371881, 5020.941257052955, 283.1605316754488, 282.87293038262214, 283.3066574544488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5699, 9.079654, 5498.228, 600.8363, 1.831321, 1100.36, 590.1369, 1.861997, 1098.516, 598.8813, 1.837815, 1100.155, 598.3032, 1.838979, 1100.186, 596.3348, 9.220496, 5498.72, 99.96751, 100.0, 99.86672, 100.0, 100.0, 99.97532
4513.73688, 59.97843549401216, 59.97475939909247, 59.975048227991266, 17.85734189092887, 17.85205891475115, 17.85148906927428, 0.9999994686995722, 0.9999963479128737, 0.9999999647642248, 5030.61994420888, 5026.538810193095, 5025.881140522495, 98.95624353235007, 12.513386677940844, 2.476158192700268, 5026.881711958633, 5029.121737713602, 5018.795817054271, 283.25230734332314, 282.9709788297336, 283.35529232318095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 611.8984, 8.969718, 5488.585, 594.3965, 1.850294, 1099.625, 596.3681, 1.844142, 1099.945, 593.4247, 1.852708, 1099.692, 594.5073, 1.849754, 1099.908, 593.3328, 9.25419, 5496.95, 99.79106, 99.97535, 99.99766, 99.9563, 99.99022, 99.94315
4516.166120000001, 59.974508028278265, 59.97615691390002, 59.97504846556585, 17.862147067136167, 17.88523332510857, 17.852093384547054, 0.9999994076721723, 0.9999975619224832, 0.9999999888695624, 5025.148336730431, 5026.329026316696, 5022.25539655845, 100.48679423241265, 11.245661043147948, 1.9306341763476667, 5026.429746493201, 5024.575083822831, 5024.413221971522, 283.2941423776358, 282.8590191407592, 283.29450097840095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5502, 9.080903, 5498.332, 598.3849, 1.840715, 1100.06, 594.194, 1.850216, 1099.773, 598.8036, 1.837631, 1100.331, 598.3604, 1.838431, 1100.193, 596.3547, 9.220313, 5498.721, 99.96826, 100.0, 99.97794, 100.0, 100.0, 99.97522
