TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4941.4492, 59.99647875483029, 59.995136033076705, 59.9911412652962, 27.937071999769273, 27.959699656396975, 27.942789633376524, 0.9999851291423787, 0.9999835141785125, 0.9999820594867521, 7893.216483368498, 7895.996026004572, 7901.694452841256, 176.91664149312237, 46.902748306017656, 44.69961874305568, 7897.81501116547, 7899.38943270131, 7893.683399878649, 283.7372373786006, 283.23636136042666, 283.7669023214398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 595.1014, 1.847789, 1100.072, 599.9997, 9.163826, 5500.516, 595.941, 9.226393, 5498.547, 606.1439, 9.069714, 5497.558, 598.4367, 1.838797, 1100.186, 595.9372, 9.226172, 5498.341, 99.99852, 100.0, 99.97112, 99.9542, 100.0, 99.96843
4943.874040000001, 59.990026126168665, 59.99113752623354, 59.989235887329, 27.9143417036753, 27.983981499349433, 27.95394381932558, 0.9999839844744087, 0.9999854558317107, 0.9999824020743306, 7896.3214109886885, 7892.509148826646, 7895.964008452232, 179.00387687934153, 46.46722345055878, 44.46125064995863, 7900.723015484211, 7893.563131059727, 7896.080550001143, 283.73476150110764, 283.23716541362944, 283.64827535761594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.4869, 1.841542, 1100.295, 602.0231, 9.136933, 5500.273, 595.9799, 9.225841, 5498.49, 606.0856, 9.070082, 5497.512, 598.246, 1.838979, 1100.136, 595.9571, 9.225989, 5498.341, 100.0, 100.0, 99.97115, 99.95335, 100.0, 99.96951
4946.252920000001, 59.98647104483125, 59.986492357103245, 59.984356633368805, 27.95474141867014, 27.99611610724673, 27.953586054217315, 0.9999836066675578, 0.9999829767503836, 0.9999849818632743, 7909.953581560296, 7895.7877192091355, 7893.341550030462, 185.95062627287552, 46.911712772324336, 42.11801185173181, 7896.749793407396, 7894.033084543216, 7894.812034739342, 283.8423659502888, 283.26332531086575, 283.7138918912296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.8745, 1.822089, 1100.3, 608.2488, 9.034151, 5495.063, 602.2305, 9.132332, 5500.138, 599.7746, 9.170471, 5500.22, 604.9031, 1.81889, 1099.996, 602.2594, 9.132233, 5500.03, 100.0, 99.90884, 100.0, 100.0, 99.99344, 99.99998
4948.737160000001, 59.97901132204575, 59.97964516181864, 59.983060922083894, 27.95405411378923, 27.96244493017931, 27.949277637327686, 0.9999823956179283, 0.9999806942672392, 0.9999860471162305, 7893.82197089737, 7897.515596203588, 7896.421902616965, 178.93290707126016, 38.76925635945523, 41.04899688037676, 7900.276622462144, 7895.42521284629, 7895.862601045424, 283.831353664541, 283.2940582203525, 283.645117321131, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.4672, 1.841364, 1100.204, 602.0036, 9.136749, 5500.28, 595.9799, 9.225841, 5498.547, 606.1245, 9.070082, 5497.88, 598.3223, 1.838249, 1100.141, 595.9372, 9.226172, 5498.332, 100.0, 100.0, 99.97218, 99.95582, 100.0, 99.96827
4951.198960000001, 59.98080810436364, 59.98350788155736, 59.98130703887719, 27.910934920223564, 27.935741603041677, 27.919772655592663, 0.9999843101708604, 0.9999818043909128, 0.9999830609929574, 7887.061250819445, 7890.572295155438, 7889.588963237642, 172.93046033369637, 44.23458413204298, 47.094694527666434, 7888.176321970584, 7886.693876709556, 7882.597428610018, 283.77725609979865, 283.14149909544767, 283.681930924771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.8745, 1.822982, 1100.26, 601.6534, 9.141723, 5500.249, 594.4658, 9.255661, 5496.084, 596.59, 9.222872, 5498.118, 593.6108, 1.852128, 1099.215, 589.7939, 9.309492, 5490.534, 100.0, 100.0, 99.92741, 99.96438, 99.92662, 99.82648
4953.559920000001, 59.97733576087242, 59.97977336177611, 59.972028554217935, 27.915601698820492, 27.976049788897388, 27.956282649178664, 0.9999804413785875, 0.9999810364654098, 0.999981938844279, 7900.089239643203, 7894.3321236937345, 7900.539551640134, 174.2763902459776, 40.01722734092709, 48.99990208150302, 7901.861922498648, 7889.597750462298, 7894.9419746609055, 283.84397549711076, 283.33540973650463, 283.74256240448983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 606.8711, 1.814237, 1100.023, 599.6689, 9.172299, 5500.489, 595.8052, 9.228601, 5498.421, 599.7357, 9.170287, 5500.225, 598.4367, 1.838249, 1100.133, 595.9571, 9.226356, 5498.395, 99.98431, 100.0, 99.96989, 100.0, 100.0, 99.96624
4955.96848, 59.97354487477245, 59.97583289446121, 59.97617089581507, 27.961255351228075, 27.98483836796377, 27.952839369451336, 0.9999790126327479, 0.9999808465415682, 0.9999791441329645, 7890.759309126966, 7892.630754083548, 7896.608014532105, 171.09594269395893, 45.863710102484674, 50.007963000164295, 7900.288905497916, 7895.380191539381, 7899.438655759404, 283.7313049140227, 283.21397020081525, 283.75493469442614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 610.0255, 1.80103, 1098.673, 601.9453, 9.136381, 5500.287, 595.9799, 9.225657, 5498.488, 599.7746, 9.170287, 5500.114, 598.4367, 1.838249, 1100.034, 595.9372, 9.226356, 5498.395, 99.87321, 100.0, 99.9711, 100.0, 100.0, 99.96733
4958.45892, 59.977665240696794, 59.97465311791964, 59.976175978040615, 27.93910845844273, 27.970913255102136, 27.93720813913193, 0.9999835140450858, 0.9999799344283058, 0.9999834329514277, 7903.177142151033, 7896.3304319308445, 7897.09910927096, 186.95344859428906, 46.525277968249156, 41.49222815353369, 7896.522632504975, 7895.39758771153, 7896.2012295211325, 283.8254603190752, 283.3193231489368, 283.7483479455925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 616.4722, 1.777651, 1095.334, 608.2683, 9.03452, 5495.167, 602.2305, 9.132884, 5500.135, 606.0662, 9.071552, 5497.499, 604.6932, 1.818525, 1099.937, 602.1799, 9.133514, 5499.96, 99.57443, 99.91072, 100.0, 99.95322, 99.99288, 99.99923
4960.86344, 59.97715733370579, 59.97592735018409, 59.977055574592455, 27.953126415751875, 27.9799384119856, 27.952600727854094, 0.9999824083201607, 0.9999817725811837, 0.9999830658121588, 7892.050272201575, 7892.138002513726, 7898.9702292075835, 174.07433768169085, 46.35854216642346, 47.27841892828337, 7897.256918234389, 7896.2987505257925, 7902.099935480651, 283.74019652500795, 283.2267961530311, 283.72457604634985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 610.1044, 1.800673, 1098.731, 601.9647, 9.136933, 5500.28, 595.9799, 9.225841, 5498.49, 599.7746, 9.170103, 5500.312, 598.4749, 1.838249, 1100.087, 595.9173, 9.226172, 5498.455, 99.89479, 100.0, 99.97115, 100.0, 100.0, 99.96843
4963.3188, 59.97967262897039, 59.97943275971501, 59.97637408524175, 27.915058089105173, 27.935879704653622, 27.911804673925655, 0.9999837249376929, 0.9999845917541548, 0.9999850171349153, 7891.73957485644, 7879.307239171225, 7885.172437644591, 183.17531812805692, 47.675417488005905, 47.82971659366012, 7886.867374250528, 7876.966416394192, 7887.611098389473, 283.7760813317673, 283.29518199858927, 283.78817697847626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 610.1832, 1.800673, 1098.821, 601.9453, 9.137671, 5500.334, 594.951, 9.240566, 5497.079, 607.8333, 9.033493, 5494.201, 594.6218, 1.850302, 1099.372, 591.3446, 9.296857, 5490.609, 99.8914, 100.0, 99.94548, 99.90742, 99.95336, 99.84036
4965.84252, 59.9831263615937, 59.98283202145853, 59.984017393488635, 27.940721185728982, 27.960174991214256, 27.932885518249066, 0.9999822796558113, 0.9999835881300673, 0.9999808897288179, 7892.161537346125, 7889.812414009549, 7893.5008437432025, 176.22393474306176, 40.00739776468481, 44.05698871179629, 7895.601295013288, 7895.236378501745, 7900.260489487892, 283.7991419956129, 283.2443370808546, 283.8124343667861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 606.5162, 1.812095, 1099.728, 599.455, 9.172299, 5500.457, 595.8052, 9.228601, 5498.606, 606.1827, 9.069898, 5497.617, 598.3604, 1.838614, 1100.149, 595.9173, 9.226539, 5498.329, 99.97388, 100.0, 99.97082, 99.95527, 100.0, 99.96821
4968.236720000001, 59.99139359282943, 59.987125182943906, 59.98940464963179, 27.935239828855092, 27.981182812088605, 27.957367083120886, 0.9999819434918515, 0.9999832723489227, 0.9999834338050889, 7899.811070127176, 7894.755328516419, 7897.116567312287, 178.45807883845237, 39.93074830402202, 45.43261688708208, 7898.038393860001, 7891.040774287303, 7896.237810197193, 283.7787879947949, 283.3276299363062, 283.7773462637609, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.7562, 1.822089, 1100.348, 601.9647, 9.136565, 5500.22, 596.0187, 9.225472, 5498.547, 606.1439, 9.069714, 5497.564, 598.3986, 1.838797, 1100.306, 595.9173, 9.226539, 5498.448, 100.0, 100.0, 99.97208, 99.95336, 100.0, 99.9683
4970.699640000001, 59.990872878870604, 59.98931328694312, 59.98966038746491, 27.9528289153742, 27.985459683773122, 27.962487648835758, 0.9999823220943723, 0.9999834065297539, 0.9999818715521825, 7899.30816777237, 7890.44522250527, 7899.429159529626, 180.5048136362111, 48.95863459510883, 42.686714565600596, 7900.593340352533, 7890.734951284215, 7897.940133474904, 283.70227187550967, 283.1872486752397, 283.74333497550657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.4474, 1.841721, 1100.405, 608.2878, 9.034151, 5495.058, 602.2305, 9.132884, 5500.194, 599.794, 9.16992, 5500.231, 604.6741, 1.81889, 1099.935, 602.1998, 9.132599, 5500.089, 100.0, 99.90874, 100.0, 100.0, 99.99273, 100.0
4973.093800000001, 59.99732569341341, 59.99644847064223, 59.995023920442854, 27.94836141762876, 27.98438073542391, 27.934732494173506, 0.9999824541386969, 0.9999840279202301, 0.9999827417847678, 7902.219800420096, 7897.998684365057, 7899.5451606205015, 181.23216509005715, 46.39244278630167, 44.86627886684755, 7896.456104763879, 7894.465140105024, 7898.731424996972, 283.8148739065904, 283.34048197624367, 283.714909011668, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.7956, 1.822268, 1100.405, 602.0036, 9.137117, 5500.213, 595.9993, 9.225472, 5498.555, 606.0662, 9.069714, 5497.661, 598.4749, 1.838431, 1100.19, 595.8974, 9.226539, 5498.381, 100.0, 100.0, 99.97232, 99.95539, 100.0, 99.96916
4975.52468, 59.99959341117615, 60.00157309730704, 60.00164017732794, 27.92419485155656, 27.937219131601196, 27.90915041947049, 0.9999846612176507, 0.9999857949776527, 0.9999832088263225, 7887.688378867341, 7882.0490926856755, 7889.363486714903, 180.36333587623812, 45.48004988630646, 42.684206993821135, 7886.025688177252, 7883.2927303074275, 7892.032272614476, 283.83076268552577, 283.31604344028483, 283.722667024617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.7432, 1.841899, 1100.262, 601.8869, 9.138407, 5500.215, 594.9705, 9.249034, 5496.544, 597.2502, 9.207428, 5498.584, 594.3738, 1.849937, 1099.38, 590.7681, 9.302717, 5490.617, 100.0, 100.0, 99.94261, 99.97866, 99.94226, 99.84245
4977.93296, 60.002749632933934, 60.00199200767951, 60.00449626489123, 27.94299734546593, 27.975285557839975, 27.942203603012572, 0.9999848505123922, 0.9999865750010076, 0.9999871555015563, 7895.55277859838, 7895.797301045116, 7897.119168262547, 178.99137749384704, 40.608857914915916, 48.01063752810842, 7903.43884254294, 7892.04486999591, 7888.739691113944, 283.9012578652348, 283.3420713645694, 283.85943842177596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 593.8988, 1.850823, 1099.897, 599.455, 9.172852, 5500.446, 595.2422, 9.236517, 5498.382, 599.7357, 9.170103, 5500.225, 598.265, 1.838979, 1100.227, 595.8974, 9.226722, 5498.279, 99.98921, 100.0, 99.96917, 100.0, 100.0, 99.96731
4980.35144, 60.005320014465546, 60.006629689633755, 60.004018743810825, 27.93788099449185, 27.970719730288895, 27.947137876137734, 0.9999857410650669, 0.9999852374689945, 0.9999869688247224, 7900.291847691709, 7892.36264204298, 7901.573760635896, 174.4815517661574, 40.650802665390984, 43.67775997555282, 7902.9318349074, 7888.009379321194, 7890.3793664317955, 283.77376089935404, 283.28082669032386, 283.8339647468813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.4869, 1.841721, 1100.257, 602.0036, 9.136381, 5500.273, 595.9604, 9.226209, 5498.607, 599.8134, 9.170103, 5500.225, 598.2841, 1.838614, 1100.195, 595.9173, 9.226722, 5498.34, 100.0, 100.0, 99.97327, 100.0, 100.0, 99.96841
4982.85376, 60.010474611807965, 60.0127484270333, 60.01104291480006, 27.93810782115381, 28.00326083319241, 27.948670313910412, 0.9999854903804954, 0.9999809661210076, 0.9999860077157909, 7899.083527579402, 7887.244491436351, 7898.140138172223, 186.9362423005756, 46.2150037367619, 40.49768484727383, 7905.897017611295, 7894.927233184261, 7894.431775149135, 283.8097564902366, 283.34732430756253, 283.7847210231055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.7759, 1.822625, 1100.315, 608.1905, 9.034336, 5495.055, 602.2499, 9.13362, 5500.134, 606.105, 9.068978, 5497.557, 604.5978, 1.819073, 1100.031, 602.2197, 9.132416, 5500.142, 100.0, 99.90869, 100.0, 99.95431, 99.99415, 100.0
4985.30584, 60.00899149279975, 60.01126758256859, 60.011342061676714, 27.99834789284616, 28.018959814269053, 27.97548607806313, 0.9999842905642006, 0.9999867524790103, 0.9999859142977875, 7896.592130685816, 7890.752864197691, 7897.6664096762415, 182.4211208638476, 44.231770879036276, 41.7427741935835, 7901.068058145112, 7895.500657343251, 7900.035104720485, 283.5027865595841, 283.01746106493334, 283.38082873942284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.5263, 1.841899, 1100.3, 601.9842, 9.137301, 5500.281, 595.9604, 9.225841, 5498.547, 599.7746, 9.170287, 5500.253, 598.2269, 1.838431, 1100.221, 595.9173, 9.226539, 5498.388, 100.0, 100.0, 99.97325, 100.0, 100.0, 99.96929
4987.68788, 60.00987881116724, 60.00731144371628, 60.01211096926027, 27.912688668312114, 27.9311470345629, 27.897159412507992, 0.9999841061164808, 0.9999842690554448, 0.9999828939679767, 7887.6345704042005, 7889.124459666477, 7885.32747687531, 177.5252363007794, 44.0343316168275, 42.75969560692238, 7890.311929093854, 7889.428348332544, 7882.508645776567, 283.8064318052094, 283.2477640179881, 283.6836983274088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.8942, 1.822268, 1100.463, 601.9453, 9.138223, 5500.215, 594.9316, 9.240566, 5496.543, 607.775, 9.033677, 5494.144, 594.7172, 1.849024, 1099.409, 591.3645, 9.296674, 5491.292, 100.0, 100.0, 99.94236, 99.89212, 99.96247, 99.84026
4990.10908, 60.009548107916494, 60.00542521230036, 60.009368412332286, 27.921653092960273, 27.985355554706796, 27.9432002346197, 0.9999829688320675, 0.9999852540473311, 0.999978349217362, 7895.695016100795, 7890.239281810154, 7893.917642638059, 177.93836609234586, 40.73169527548839, 45.31469812292562, 7904.684571619454, 7891.56269310079, 7894.7613884313705, 283.7956401464355, 283.2090161572407, 283.64166675906506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.0737, 1.810846, 1099.723, 598.9686, 9.176536, 5500.382, 594.8152, 9.233204, 5498.494, 606.5711, 9.065118, 5497.363, 598.4558, 1.838614, 1100.193, 595.9173, 9.226722, 5498.335, 99.97342, 100.0, 99.96489, 99.95065, 100.0, 99.96939
4992.569600000001, 60.007236925125085, 60.00534111415085, 60.00674634894118, 27.938738386958157, 27.957103105010045, 27.960841497786454, 0.9999819989714848, 0.9999821151039133, 0.9999814288530614, 7897.815095957591, 7894.038608557178, 7892.948588043357, 176.92897909948852, 44.716800442462045, 43.298648732581114, 7895.722059260075, 7886.896849409468, 7896.91477232226, 283.7456456745145, 283.21945349193334, 283.68048783162334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 610.1241, 1.80103, 1098.883, 601.9453, 9.136933, 5500.333, 595.9993, 9.226025, 5498.66, 606.0856, 9.070266, 5497.609, 598.494, 1.838797, 1100.045, 595.8974, 9.227088, 5498.394, 99.89275, 100.0, 99.97423, 99.95429, 100.0, 99.9683
4994.969840000001, 60.00636929231318, 60.0032018688121, 60.00429703130825, 27.937625241378907, 27.979402637401627, 27.933353647122487, 0.9999861102482165, 0.9999864984627578, 0.9999834742943771, 7894.542607447571, 7892.650885202093, 7892.787275750115, 187.65579439965222, 43.937121231437686, 45.6569720931202, 7902.410465816194, 7896.193942255985, 7895.379543031818, 283.76283843240964, 283.2476133206445, 283.72699016172544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 616.4131, 1.777294, 1095.519, 608.2683, 9.03452, 5495.285, 602.2111, 9.133068, 5500.182, 599.794, 9.16992, 5500.278, 604.8077, 1.818708, 1099.812, 602.2594, 9.133698, 5500.028, 99.60259, 99.91004, 100.0, 100.0, 99.98148, 99.99995
4997.43284, 60.00507905764187, 60.002464218273104, 60.001137859938375, 27.934790833937527, 27.964933885099246, 27.93723318733427, 0.9999827699255209, 0.9999866180894412, 0.9999833083481822, 7895.9025087966, 7895.026984869067, 7896.508593108237, 177.46415459327227, 40.95439795439779, 45.930395697220376, 7898.849636786573, 7894.4746054555135, 7896.00372336165, 283.8738564867599, 283.2147167932604, 283.72866107929144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 610.1832, 1.800852, 1098.711, 602.0425, 9.136565, 5500.317, 595.9799, 9.226025, 5498.496, 606.1245, 9.06953, 5497.459, 598.513, 1.838614, 1100.255, 595.9173, 9.226722, 5498.388, 99.8814, 100.0, 99.97314, 99.9542, 100.0, 99.97037
4999.8872, 60.000374012645274, 60.00020958742557, 60.000542051612804, 27.897578273779754, 27.944982993449766, 27.91164803672563, 0.9999816621698472, 0.999982164042819, 0.9999807032185095, 7887.516500295957, 7880.725688956492, 7885.402940243595, 176.946720190806, 48.818574752135646, 45.21728248551444, 7892.392277464738, 7881.352074319558, 7889.812638034186, 283.82465521079916, 283.26931145450385, 283.7446229673093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 610.3409, 1.800852, 1098.816, 601.9842, 9.136565, 5500.271, 595.2617, 9.235965, 5497.458, 598.2599, 9.20136, 5499.186, 595.0986, 1.849206, 1099.21, 591.3446, 9.296857, 5491.471, 99.89095, 100.0, 99.95237, 99.98379, 99.96773, 99.84353
5002.403960000001, 59.99955952962247, 59.996303986914285, 59.998529496014186, 27.95314690338234, 27.983944569385287, 27.949180422562684, 0.9999775217084618, 0.9999860666473387, 0.9999803476389421, 7894.5278174919, 7896.6316724875305, 7892.221633780191, 172.5666754013887, 42.72583019576223, 46.25205361369774, 7896.524624623983, 7892.3266744717275, 7898.838322390561, 283.75717772005345, 283.2569562528329, 283.71480035495944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 606.4768, 1.811203, 1099.613, 598.9686, 9.176536, 5500.401, 595.4946, 9.23302, 5498.538, 599.7163, 9.170839, 5500.225, 598.3414, 1.838979, 1100.201, 595.9173, 9.226539, 5498.448, 99.97115, 100.0, 99.96941, 100.0, 99.99118, 99.97037
5004.839080000001, 59.997272622593826, 59.99584201761792, 59.99702688374397, 27.946953747698206, 27.97101882737493, 27.94542869625564, 0.9999835515931625, 0.9999829544191126, 0.9999819779690851, 7900.165797229382, 7892.373627541698, 7894.492554325927, 175.27891065948415, 43.30970434671326, 50.655595176274815, 7904.540463004698, 7897.489965769741, 7895.453343037267, 283.74839926154715, 283.3087842850361, 283.72810643341114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.835, 1.822268, 1100.358, 602.0036, 9.136749, 5500.234, 595.9604, 9.226209, 5498.6, 599.7746, 9.170471, 5500.115, 598.4177, 1.838979, 1099.933, 595.9173, 9.226539, 5498.388, 100.0, 100.0, 99.97005, 100.0, 100.0, 99.96929
5007.2440400000005, 59.99307004420661, 59.99402405004516, 59.99430822996016, 27.950140650457744, 27.986336396421315, 27.953003055860655, 0.9999856174572513, 0.999982387760373, 0.999984962278242, 7892.7601671496805, 7889.184121586875, 7898.852448002312, 186.06566889720852, 47.88219632300661, 46.35732787647552, 7905.449146451965, 7896.73219440832, 7894.944550753546, 283.7444510631538, 283.2508127637719, 283.7138991644469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.4672, 1.841185, 1100.314, 608.2294, 9.03452, 5495.182, 602.2305, 9.133252, 5499.958, 606.105, 9.070082, 5497.557, 604.6932, 1.817977, 1099.929, 602.2197, 9.132782, 5500.022, 100.0, 99.91194, 100.0, 99.95324, 99.99217, 99.999
5009.665840000001, 59.99329785691369, 59.992307457318475, 59.99265979158914, 27.937435354787645, 27.97743156140421, 27.95743907494693, 0.9999826363003602, 0.999985287259465, 0.9999824131373479, 7898.136044990815, 7895.081745051597, 7891.225494783964, 180.18545703012978, 42.895003677581826, 44.57409317602924, 7896.419207527481, 7897.882526119035, 7898.00500184686, 283.7962700177304, 283.1311232365735, 283.66818986714225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.5984, 1.822803, 1100.3, 602.0036, 9.137117, 5500.227, 595.9799, 9.226209, 5498.651, 599.794, 9.170103, 5500.232, 598.3032, 1.838431, 1099.982, 595.9173, 9.226539, 5498.389, 100.0, 100.0, 99.97014, 100.0, 100.0, 99.96731
5012.160360000001, 59.98755777934333, 59.989126429086284, 59.988702284517395, 27.893815071025305, 27.9276559300918, 27.921255924920565, 0.9999830755046529, 0.9999857612881197, 0.9999826766192988, 7885.910342990592, 7884.682259168849, 7884.640597018474, 182.81953701935845, 42.815543961311505, 42.7180936971165, 7885.567057809996, 7881.194905262844, 7880.947551695142, 283.82574174606475, 283.3005985673633, 283.7447437690197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.6052, 1.841721, 1100.272, 601.9453, 9.137486, 5500.312, 595.2811, 9.240934, 5497.025, 607.8138, 9.033125, 5493.502, 594.5645, 1.850302, 1099.197, 590.2711, 9.303083, 5490.409, 100.0, 100.0, 99.9445, 99.89116, 99.93522, 99.82786
5014.656040000001, 59.985392005664366, 59.9858075877072, 59.984568341578274, 27.95800549212225, 27.961695173586733, 27.94066456378725, 0.9999823246213304, 0.9999841457116058, 0.9999829967805692, 7893.162067796787, 7886.732083059969, 7899.257961815434, 178.7635239732349, 44.376527265580535, 45.437219829388596, 7894.026739466396, 7893.516871481611, 7892.0848347334495, 283.8475817965911, 283.18537249046943, 283.6250501841118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 594.2734, 1.850644, 1099.972, 599.6106, 9.173036, 5500.466, 595.4557, 9.22897, 5498.593, 606.2021, 9.068794, 5497.565, 598.4177, 1.839345, 1100.15, 595.9173, 9.226539, 5498.268, 99.99921, 100.0, 99.97086, 99.95242, 100.0, 99.96829
5017.078560000001, 59.98098785402294, 59.9816486715321, 59.98331218395672, 27.943816920554195, 27.968825909741977, 27.964268158964877, 0.9999816981663017, 0.9999855443481729, 0.9999824387521977, 7898.061962254508, 7890.338489945946, 7897.3477961925, 180.97521606657665, 41.650639477624054, 46.14902269516233, 7894.651758274968, 7898.643949060099, 7892.476745828569, 283.76504644756403, 283.1591813125501, 283.63948054186005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.4672, 1.841364, 1100.357, 601.9842, 9.136749, 5500.271, 595.9604, 9.225841, 5498.665, 606.0856, 9.069898, 5497.616, 598.3604, 1.838614, 1100.25, 595.8974, 9.226722, 5498.333, 100.0, 100.0, 99.97004, 99.95325, 100.0, 99.9672
5019.514480000001, 59.9798393997011, 59.98053328135565, 59.98367414913465, 27.97419198866126, 27.98647330594747, 27.958982259794922, 0.9999858308324833, 0.999983256143317, 0.9999851875687668, 7895.0325009692215, 7898.968564790479, 7896.999665124332, 181.62157924820394, 46.66328088763976, 43.726712411218614, 7898.634416320272, 7896.762540644963, 7896.205440693697, 283.7502231807083, 283.27896715855036, 283.71708318332264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.8547, 1.822803, 1100.29, 608.2294, 9.034336, 5495.167, 602.2693, 9.132332, 5500.195, 599.794, 9.16992, 5500.173, 604.8268, 1.818708, 1099.886, 602.1799, 9.133148, 5500.035, 100.0, 99.90875, 99.99892, 100.0, 100.0, 100.0
5021.9349600000005, 59.98256556671807, 59.98298423465524, 59.983037595770476, 27.949968691327282, 27.975391594997436, 27.96041153617334, 0.9999850946105835, 0.9999827814519643, 0.9999830979544126, 7897.757600378694, 7891.857880051815, 7896.861206040404, 177.58420073760027, 43.81240350524422, 46.49453185135917, 7889.317398413097, 7895.57582585637, 7894.2783551278635, 283.8115428550557, 283.22463458228987, 283.7005541861926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.4672, 1.841185, 1100.232, 601.9842, 9.136933, 5500.271, 595.9993, 9.225657, 5498.601, 606.105, 9.069898, 5497.79, 598.3032, 1.838614, 1100.19, 595.8776, 9.227088, 5498.267, 100.0, 100.0, 99.97218, 99.95525, 100.0, 99.96917
5024.36836, 59.980992840046106, 59.979415820918824, 59.98192803156673, 27.904368235206526, 27.948094644773203, 27.916489111908902, 0.999983771298493, 0.9999787558017037, 0.9999842259702577, 7890.530740785636, 7881.814715251083, 7889.27606410792, 177.2913552033615, 41.19958073557973, 46.92079297924829, 7880.658447092556, 7878.950899255779, 7886.819913085207, 283.8097628537272, 283.2342756284551, 283.7844572928852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.835, 1.822089, 1100.268, 601.9258, 9.14117, 5500.336, 594.291, 9.249218, 5495.646, 597.2502, 9.215885, 5498.592, 594.2784, 1.850302, 1099.452, 590.3108, 9.302534, 5490.475, 100.0, 100.0, 99.93577, 99.97867, 99.93201, 99.83006
5026.81732, 59.98094111502471, 59.981294331174, 59.983212360170086, 27.919222850995244, 27.966170192161243, 27.958938756319938, 0.9999822970306554, 0.9999852383157252, 0.999985561935229, 7903.833271457086, 7886.573709425586, 7892.5101376426255, 174.0979607906511, 45.82621307538466, 49.14576238570959, 7899.12729705698, 7891.564094254098, 7892.29298433956, 283.82058525623614, 283.39279035203805, 283.69953482717136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.0485, 1.814058, 1099.773, 599.4744, 9.170457, 5500.532, 595.7664, 9.22897, 5498.542, 599.7552, 9.170655, 5500.003, 598.246, 1.838431, 1100.103, 595.9173, 9.226722, 5498.393, 99.9834, 100.0, 99.9699, 99.99865, 100.0, 99.96819
5029.344800000001, 59.981222722546725, 59.98101617675873, 59.981200705230364, 27.94090646219194, 27.955132360151904, 27.94340625838196, 0.9999814522564711, 0.9999853139784466, 0.9999846147538073, 7891.01787332833, 7887.621865517885, 7895.91675088246, 174.05920064040856, 43.99678593675753, 44.36433192495201, 7901.6332405930025, 7892.82367155552, 7894.069265890493, 283.7995652525618, 283.3095581588647, 283.71300444387737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.8153, 1.822268, 1100.31, 601.9842, 9.136749, 5500.28, 595.9799, 9.225841, 5498.547, 599.7746, 9.170103, 5500.114, 598.2841, 1.838249, 1100.03, 595.8974, 9.226905, 5498.333, 100.0, 100.0, 99.97218, 100.0, 100.0, 99.96829
5031.7220800000005, 59.98413072621498, 59.98409798597092, 59.982843667931945, 27.936409164100585, 27.989321595174484, 27.933100602204902, 0.9999859670198201, 0.9999805466610737, 0.9999835380964103, 7894.494601916527, 7888.2337597577825, 7891.976179308937, 185.32183929507437, 49.8487723073838, 44.41222504416646, 7902.984151218931, 7898.2949781079, 7897.619774154477, 283.6711710209622, 283.2142695350656, 283.7598445293704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.5066, 1.841542, 1100.282, 608.2294, 9.034336, 5495.012, 602.2111, 9.133252, 5500.187, 606.0662, 9.070266, 5497.498, 604.8077, 1.81816, 1099.946, 602.1998, 9.133514, 5500.022, 100.0, 99.91089, 100.0, 99.9542, 99.99372, 99.99996
5034.184, 59.980704042328945, 59.986013917100365, 59.98521760949557, 27.964772696843728, 27.96513383563437, 27.936503684496653, 0.9999831428305324, 0.9999843235242608, 0.9999824794738479, 7895.746775094438, 7887.439101104027, 7893.397880537237, 178.94083017909634, 40.934398518450394, 44.45035411150957, 7900.316578527096, 7895.0363221737325, 7897.362351798315, 283.8357040565171, 283.33609152297515, 283.7107478396803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.835, 1.822446, 1100.338, 601.9453, 9.137117, 5500.221, 595.9799, 9.226025, 5498.653, 599.7746, 9.168264, 5500.257, 598.3986, 1.838614, 1100.138, 595.8974, 9.226722, 5498.333, 100.0, 100.0, 99.97099, 100.0, 100.0, 99.96937
5036.6152, 59.98300742574421, 59.98867355772298, 59.98908446134264, 27.88979043633568, 27.94034629272146, 27.90924430739444, 0.9999852848208145, 0.9999842613086961, 0.999984983638056, 7888.054200839932, 7876.226226886609, 7888.693205635495, 178.04872173568378, 42.09003298929247, 41.40110412425702, 7888.107573739629, 7875.561620430859, 7884.101674765858, 283.73939429431044, 283.277557670908, 283.7466394586743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.5854, 1.841542, 1100.282, 601.6923, 9.14117, 5500.329, 594.3493, 9.254372, 5495.779, 608.7848, 9.017497, 5492.562, 593.6871, 1.852859, 1099.063, 589.7939, 9.310591, 5490.521, 100.0, 100.0, 99.92185, 99.88138, 99.91338, 99.82433
5039.034240000001, 59.984777826022125, 59.98475969259018, 59.98556381960444, 27.936369996991797, 27.97143976601223, 27.955138365829157, 0.9999851816072948, 0.9999837136066326, 0.9999843327473599, 7894.884416986692, 7895.157036441384, 7891.490075243763, 183.40469223968017, 44.361402799421285, 43.368290455188344, 7895.542307827655, 7883.88189091564, 7899.588555687184, 283.8093330783729, 283.25132534705216, 283.70830806630846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 594.7859, 1.849038, 1100.034, 599.416, 9.171746, 5500.45, 595.7469, 9.226577, 5498.65, 606.1827, 9.068794, 5497.459, 598.4749, 1.838431, 1100.198, 595.9173, 9.226905, 5498.328, 100.0, 100.0, 99.96784, 99.95536, 100.0, 99.96711
5041.4717200000005, 59.991645472701435, 59.9913496112979, 59.98566010453062, 27.939499009663713, 27.970469131094298, 27.96907056293111, 0.9999839714020103, 0.9999841933228558, 0.9999846086871076, 7896.058260589583, 7893.786080379421, 7897.453827960344, 177.04275305308784, 46.51116218375091, 44.45956108704422, 7894.3126982050235, 7892.232709846328, 7896.38686872265, 283.746354398961, 283.2744960768815, 283.73446109631146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.6446, 1.841185, 1100.414, 602.0231, 9.136381, 5500.287, 595.9799, 9.226025, 5498.542, 606.105, 9.07045, 5497.625, 598.4367, 1.838797, 1100.198, 595.8974, 9.226539, 5498.333, 100.0, 100.0, 99.97208, 99.95431, 100.0, 99.9683
5043.8661600000005, 59.99132019380806, 59.98946405378489, 59.99219419377224, 27.956737638060083, 27.958752245777145, 27.943609468021226, 0.9999862382306715, 0.999983487055673, 0.9999845701392489, 7901.39461479059, 7898.3761207460675, 7894.760237874856, 186.09259810452113, 47.28100763759767, 42.0496903268745, 7900.852894818451, 7893.345720642444, 7898.807506440815, 283.7907329470782, 283.3357270172395, 283.7709720314276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.7759, 1.822268, 1100.478, 608.2488, 9.034151, 5495.012, 602.2111, 9.132884, 5500.128, 599.794, 9.170103, 5500.172, 604.8268, 1.818708, 1099.923, 602.16, 9.133881, 5500.081, 100.0, 99.9079, 99.99988, 100.0, 99.99159, 99.99788
5046.42636, 59.99484158804171, 59.9930684922308, 59.99284911689062, 27.92451274590485, 27.956616077022687, 27.941121536401816, 0.999984449706485, 0.9999843315413187, 0.9999826014731694, 7897.888306988709, 7894.525979110294, 7895.846525161942, 175.55142080633436, 44.30330509854912, 42.1547937858395, 7900.837060616912, 7898.2879127456445, 7897.086566644017, 283.761540963826, 283.30765098597846, 283.6922852452329, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.4277, 1.841185, 1100.372, 601.9842, 9.136381, 5500.22, 595.9799, 9.225841, 5498.6, 606.1245, 9.069714, 5497.513, 598.1697, 1.838249, 1100.078, 595.8974, 9.226722, 5498.394, 100.0, 100.0, 99.97314, 99.95525, 100.0, 99.96829
5048.97284, 59.99406498552519, 59.99374283693252, 59.99225609513026, 27.894678380785432, 27.919408264619676, 27.890101343235756, 0.9999836749550894, 0.9999829347372193, 0.9999823638744307, 7882.336793386804, 7882.839887117664, 7886.32261373729, 182.4823927209768, 41.306972308632794, 45.052873391840876, 7886.863269934599, 7881.608214531451, 7881.422459273302, 283.8340077188264, 283.3605587211224, 283.7318558353433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 604.2687, 1.819591, 1099.863, 600.4666, 9.164563, 5500.301, 592.2722, 9.282351, 5493.002, 610.8237, 8.980724, 5488.5, 592.4091, 1.855781, 1098.963, 589.6348, 9.311141, 5490.408, 99.98614, 100.0, 99.89027, 99.81371, 99.90996, 99.82528
5051.429080000001, 59.997398081241634, 59.99763539398118, 59.998666440750796, 27.931966218657134, 27.954033415932027, 27.933391652698447, 0.9999827004964145, 0.9999841528839818, 0.9999834951368402, 7897.446290365947, 7890.971239780882, 7893.969341698129, 176.36336919298583, 41.19032419173618, 39.723188102987706, 7899.78572771096, 7891.84052766082, 7895.96388973805, 283.7361170212506, 283.3123517581999, 283.7582671288724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 604.2096, 1.820662, 1100.09, 601.3032, 9.141907, 5500.344, 595.941, 9.225841, 5498.542, 606.1439, 9.06953, 5497.506, 598.265, 1.838614, 1100.044, 595.8974, 9.226722, 5498.329, 100.0, 100.0, 99.97112, 99.95325, 100.0, 99.96829
5053.86512, 60.00076408393323, 60.00021340136467, 59.99877636607822, 27.92452719074117, 27.941562612619492, 27.945997447887713, 0.9999819627902397, 0.9999858108612477, 0.9999816254779933, 7890.674894901107, 7895.387639453861, 7892.10275788679, 174.61961077323758, 46.11393530433406, 45.897745172909936, 7898.989014424918, 7896.30256234256, 7897.921855309079, 283.80442929128156, 283.3923784130121, 283.682330032105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.8547, 1.821911, 1100.343, 601.9647, 9.137117, 5500.332, 595.9799, 9.226025, 5498.376, 606.0662, 9.070817, 5497.512, 598.2078, 1.838797, 1099.98, 595.9173, 9.226356, 5498.272, 100.0, 100.0, 99.97217, 99.95538, 100.0, 99.96941
5056.291880000001, 60.0005279347894, 60.00002316554096, 60.00024040813099, 27.94867747410481, 27.971387309097327, 27.94259044635533, 0.9999858616367328, 0.9999827457540087, 0.9999844367943925, 7889.607210311635, 7897.953046179098, 7891.458577371775, 181.50986013375154, 47.9396509925723, 42.33921438392508, 7895.541886117337, 7896.835949721779, 7894.541935340173, 283.8422140944858, 283.3633023440272, 283.7814933591819, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 597.6052, 1.841185, 1100.282, 608.21, 9.03452, 5495.109, 602.2111, 9.133068, 5500.071, 599.7746, 9.170287, 5500.115, 604.884, 1.818525, 1099.915, 602.16, 9.133698, 5500.084, 100.0, 99.90968, 99.99987, 100.0, 99.98206, 100.0
5058.717720000001, 60.000896707475334, 60.00298023401933, 60.002740617542315, 27.917962043021358, 27.949509739610566, 27.93585653399468, 0.9999825496229787, 0.9999873240415865, 0.9999862979491116, 7892.867223356147, 7890.880748327892, 7893.554902607524, 175.79040327980738, 40.19161914986398, 43.577345395028715, 7897.446424583745, 7892.194824573493, 7894.008864637799, 283.8053482707014, 283.4384441570299, 283.7520069962998, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.7365, 1.821733, 1100.158, 601.9258, 9.137117, 5500.316, 595.9799, 9.225841, 5498.541, 606.0856, 9.07045, 5497.668, 598.3223, 1.838431, 1100.07, 595.9173, 9.226539, 5498.455, 100.0, 100.0, 99.97218, 99.95322, 100.0, 99.96829
5061.124040000001, 60.006564671274845, 60.00321551066724, 60.0060916937022, 27.889381808234603, 27.92656266331399, 27.892930442929437, 0.9999855194640286, 0.9999864719245413, 0.9999849759609521, 7880.242614925089, 7881.448798116311, 7876.887179256134, 180.8881208675066, 46.78576298222151, 43.59920088376293, 7888.11040788215, 7884.437518209804, 7885.685671638988, 283.74089662930504, 283.2335610833887, 283.8035873088072, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 600.0, 596.8954, 1.844755, 1099.872, 600.4666, 9.159958, 5500.406, 592.874, 9.277197, 5493.817, 610.2606, 8.99911, 5489.778, 592.5617, 1.855416, 1098.908, 589.6348, 9.311507, 5490.342, 100.0, 100.0, 99.90016, 99.82857, 99.89929, 99.82516
