TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5077.647440000001, 59.9922393873495, 59.988230381917816, 59.98872025840078, 22.877193185907583, 22.885868665281812, 22.86222980282182, 0.999993567143105, 0.9999944212828347, 0.9999949716671471, 6448.186988663978, 6455.504328607039, 6459.938820292656, 137.29544658034513, 20.247494459842073, 18.488881338677402, 6455.042173726788, 6457.831614891529, 6457.779006239828, 283.6923039465143, 283.2767806481735, 283.56035756013733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.7956, 1.822268, 1100.3, 601.9842, 9.136933, 5500.296, 596.0187, 9.225472, 5498.547, 599.7746, 9.169736, 5500.167, 592.0657, 1.856146, 1099.063, 595.0425, 1.847715, 1099.617, 100.0, 100.0, 99.97423, 100.0, 99.90072, 99.96981
5080.167560000001, 59.98321380956047, 59.981894258627875, 59.98285066899794, 22.86668990181576, 22.907022406374146, 22.893710740110038, 0.9999916448046391, 0.9999889995054976, 0.9999927672732708, 6456.693688452472, 6450.511315896594, 6455.044340282883, 144.36660068736342, 31.531090480363673, 27.28510520224836, 6450.608278704001, 6449.836912538264, 6454.329473400962, 283.5229795253095, 283.0777817818964, 283.4352459675959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.546, 1.841364, 1100.262, 608.2683, 9.033967, 5495.056, 602.2499, 9.132332, 5500.079, 606.105, 9.070082, 5497.518, 585.8283, 1.872217, 1096.726, 601.5238, 1.82867, 1100.047, 100.0, 99.90871, 99.99906, 99.95527, 99.70093, 100.0
5082.54352, 59.98446949416653, 59.982376547209014, 59.98272134660626, 22.876372385824407, 22.90618055450684, 22.882647991484472, 0.9999956122016197, 0.9999942919423422, 0.9999953333868745, 6455.3096804069555, 6448.530328877444, 6454.826190936728, 142.22373027609774, 20.53147103979336, 22.615729644633575, 6464.052997074606, 6456.692989328844, 6458.418058506385, 283.5869456207887, 283.2003413812047, 283.4800073320518, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.8153, 1.822268, 1100.263, 601.9842, 9.136933, 5500.341, 595.9993, 9.225288, 5498.49, 599.7746, 9.169368, 5500.284, 592.0657, 1.856329, 1099.124, 595.0226, 1.847898, 1099.725, 100.0, 100.0, 99.97115, 100.0, 99.90043, 99.97364
5085.003720000001, 59.97782881124426, 59.9793586312204, 59.97879978760714, 22.87379348907045, 22.865650420616614, 22.857874549352484, 0.9999980331449994, 0.9999896553616289, 0.9999967919080669, 6449.756919541775, 6451.682080754027, 6450.377208937649, 143.10190536448044, 27.736264477313398, 21.105799134369704, 6450.911431396183, 6445.067787129035, 6452.630463566787, 283.60490744214326, 283.28498505004234, 283.3952191749145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.5854, 1.841185, 1100.352, 602.0036, 9.136565, 5500.221, 595.9993, 9.225657, 5498.49, 606.0856, 9.070266, 5497.454, 592.8097, 1.853224, 1099.304, 603.6312, 1.820796, 1099.778, 100.0, 100.0, 99.97115, 99.95231, 99.93535, 100.0
5087.394, 59.97212508259903, 59.975079593771746, 59.97809083942336, 22.85784223603184, 22.899061257345362, 22.898776700871228, 0.9999942912813566, 0.9999875942317491, 0.9999964763448687, 6457.708444810114, 6461.941912204886, 6454.934301428898, 147.8712812299732, 33.404125768154245, 24.39513740408529, 6469.481051351075, 6459.522118629499, 6452.369261715234, 283.55949000080454, 283.26152164505237, 283.5041293380883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 591.3359, 1.858675, 1099.052, 596.0697, 9.224979, 5499.382, 591.5928, 9.286033, 5494.954, 609.3091, 9.022094, 5494.719, 593.7062, 1.851763, 1099.106, 602.1003, 1.829037, 1100.266, 99.90282, 99.98361, 99.89896, 99.90257, 99.92925, 100.0
5089.7944800000005, 59.975830788402135, 59.96882067998397, 59.97176058756007, 22.875730000025158, 22.916744461749346, 22.887397048863253, 0.9999958680156898, 0.9999914275277286, 0.9999956408320123, 6456.352087002279, 6455.243224951445, 6460.678980870943, 146.22181145864374, 29.943597442616692, 21.778087016063182, 6460.667937640357, 6460.99807993573, 6455.190571469127, 283.62327598528634, 283.23716925838215, 283.49846579373724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.4474, 1.841721, 1100.362, 601.9258, 9.136196, 5500.227, 595.9993, 9.225472, 5498.549, 606.0856, 9.070633, 5497.609, 598.3032, 1.838797, 1100.243, 601.5437, 1.82922, 1100.326, 100.0, 100.0, 99.9734, 99.95513, 100.0, 100.0
5092.22904, 59.97630182870375, 59.97593732326981, 59.971080158136054, 22.84353622734896, 22.91452172400726, 22.89206158126272, 0.9999913687167573, 0.9999920363379153, 0.9999932281985867, 6455.861987226812, 6456.9554663893505, 6454.557067433044, 138.3982192277865, 22.544302073059043, 24.03822021502856, 6465.858207577857, 6451.627227168223, 6453.308124545141, 283.5996029336541, 283.12137042491696, 283.49103281810574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.697, 1.822625, 1100.213, 608.2294, 9.03452, 5495.116, 602.2499, 9.132148, 5500.137, 599.794, 9.16992, 5500.115, 604.8077, 1.819073, 1100.004, 595.0425, 1.847715, 1099.566, 100.0, 99.9098, 100.0, 100.0, 99.98939, 99.9844
5094.687800000001, 59.968519099269336, 59.9713840456616, 59.969853565806694, 22.888848766579542, 22.899000623239754, 22.86797511683324, 0.9999951405663016, 0.9999884769810524, 0.9999934910736731, 6458.46150048442, 6456.47922109004, 6453.980083865563, 142.82007339113034, 30.68714074936406, 22.28192524624552, 6451.826034490911, 6456.836828640391, 6455.894044254379, 283.63026388620676, 283.1649322454309, 283.4309171440032, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.6446, 1.841542, 1100.042, 601.9842, 9.137117, 5500.213, 596.0187, 9.225472, 5498.667, 606.1245, 9.069346, 5497.519, 598.2841, 1.838797, 1100.193, 601.4841, 1.82922, 1100.114, 100.0, 100.0, 99.97138, 99.95536, 100.0, 100.0
5097.11952, 59.974969362847276, 59.97170083247791, 59.97107835845028, 22.856858856251094, 22.867509524013663, 22.860694420206396, 0.9999951447957472, 0.9999938082261971, 0.9999955989132204, 6445.124941304039, 6453.5741728380435, 6441.369754456364, 142.8168309908806, 21.44069466024405, 16.49559466263372, 6443.573938780974, 6455.031193929864, 6451.078687756915, 283.5622249326156, 283.07045804067036, 283.6366150168617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.7759, 1.822268, 1100.238, 602.0231, 9.136196, 5500.271, 595.9993, 9.225288, 5498.607, 606.0662, 9.070633, 5497.609, 604.6551, 1.81889, 1099.709, 594.2274, 1.851744, 1099.243, 100.0, 100.0, 99.97127, 99.95228, 99.97215, 99.94047
5099.59312, 59.975610731512575, 59.97194949823758, 59.97545997926341, 22.87725510215135, 22.884270856354462, 22.867338038518543, 0.9999946629562544, 0.9999920247398983, 0.9999947947281825, 6452.702328421323, 6457.113860851649, 6457.479983191126, 141.72069990043906, 24.028063579472473, 19.99356564775053, 6460.638863728851, 6458.094327651986, 6456.720294138712, 283.53621135908725, 283.3199564838053, 283.6141739607864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.0255, 1.801744, 1098.691, 595.739, 9.225532, 5499.254, 591.1269, 9.286585, 5494.682, 609.3868, 9.02191, 5494.724, 606.181, 1.81396, 1099.763, 595.0823, 1.848081, 1099.696, 99.87958, 99.98357, 99.9019, 99.90267, 99.9548, 99.97099
5101.976240000001, 59.974429200873956, 59.97786352120264, 59.97581788449404, 22.861672890738745, 22.890898844070392, 22.87524477298118, 0.9999964358199269, 0.9999941552925002, 0.9999945054950317, 6455.357843151293, 6451.9740083784545, 6456.172296715023, 139.79603233324463, 24.496454089961844, 18.159329713554143, 6457.831743119485, 6458.213903347247, 6453.124245207398, 283.5466079685431, 283.2959487139944, 283.63449106059915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.7167, 1.822268, 1100.315, 601.9453, 9.137486, 5500.339, 596.0187, 9.225472, 5498.607, 606.0662, 9.069714, 5497.512, 604.7504, 1.81889, 1099.719, 595.1022, 1.847715, 1099.632, 100.0, 100.0, 99.97327, 99.95442, 99.97308, 99.97356
5104.4126400000005, 59.98236131185616, 59.98630744917329, 59.98494248870182, 22.856972806475227, 22.894271040452907, 22.88440224928857, 0.9999969816523228, 0.9999900853841089, 0.999992870826913, 6450.52376315976, 6450.35634545531, 6456.674240992437, 138.15064113318476, 32.85097339844333, 25.395283449357976, 6456.1963400499835, 6453.804838087902, 6456.063679805254, 283.5349141021533, 283.17930427710775, 283.67424332983495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.684, 1.841185, 1100.162, 608.21, 9.03452, 5495.118, 602.2693, 9.132332, 5500.135, 599.7746, 9.170103, 5500.173, 598.3795, 1.838797, 1100.158, 601.4443, 1.82922, 1100.126, 100.0, 99.91087, 100.0, 100.0, 100.0, 100.0
5106.869680000001, 59.98032667296058, 59.98341491950272, 59.982305468578105, 22.87561842476223, 22.911522406263153, 22.88311240878643, 0.9999945725669278, 0.9999945263301994, 0.9999956020165571, 6454.239934452881, 6465.310291046741, 6452.419997674977, 144.329390636683, 23.70413356082554, 22.529245829776315, 6461.206404120359, 6461.000456352847, 6459.440725119068, 283.5234241080378, 283.23658017095386, 283.580379460938, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.8745, 1.821911, 1100.368, 601.9647, 9.137486, 5500.206, 596.0381, 9.226025, 5498.603, 606.1439, 9.06953, 5497.611, 604.7504, 1.818708, 1099.942, 595.1221, 1.847715, 1099.683, 100.0, 100.0, 99.97319, 99.95443, 99.99708, 99.95097
5109.30392, 59.980726079794366, 59.982884124558005, 59.98154336642395, 22.83318677952573, 22.86741581063386, 22.86801971427131, 0.9999950341923879, 0.9999908910983476, 0.9999945749329981, 6452.92054894881, 6447.522324417388, 6450.248021732055, 138.71720660400297, 30.58292461885867, 19.158479770032272, 6450.771301330482, 6451.419673039814, 6446.403770673309, 283.51951932821015, 283.2486320207529, 283.6636182486384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.4869, 1.841007, 1100.219, 601.9453, 9.137117, 5500.163, 595.9993, 9.225657, 5498.607, 606.105, 9.070266, 5497.565, 598.4749, 1.838431, 1100.119, 594.5853, 1.850096, 1099.113, 100.0, 100.0, 99.97221, 99.95432, 100.0, 99.92905
5111.759760000001, 59.984718453733876, 59.985945199685766, 59.98370155752383, 22.85030681877041, 22.93014072802113, 22.869342571181054, 0.9999953969485433, 0.9999903347813712, 0.9999962217826859, 6452.644457580967, 6455.152870071632, 6457.007636114676, 137.98156003370514, 29.528284988490213, 22.766921988312333, 6457.603758458145, 6457.680862281689, 6458.784729112953, 283.47673240930925, 283.30922988554465, 283.6724657195971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 591.257, 1.858675, 1098.861, 595.739, 9.2294, 5498.934, 591.0687, 9.292844, 5493.568, 609.9693, 9.01382, 5493.846, 596.1287, 1.845006, 1100.118, 594.0684, 1.849912, 1099.573, 99.90282, 99.97479, 99.88166, 99.8729, 100.0, 99.98198
5114.219080000001, 59.98576807608807, 59.982448393062015, 59.98567712342723, 22.862815774107368, 22.901021358206112, 22.883568302985093, 0.999995917658574, 0.9999878962711604, 0.9999955987843874, 6449.742835036648, 6455.409244027685, 6460.404918022294, 145.37508794471478, 25.499696830200378, 18.529366225559443, 6455.581018242771, 6454.148659684822, 6454.879729261836, 283.53967746347035, 283.23550935573746, 283.55297939334173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.5854, 1.840829, 1100.31, 602.0036, 9.137671, 5500.279, 595.9993, 9.225472, 5498.555, 606.1633, 9.068978, 5497.506, 592.1993, 1.855781, 1099.008, 588.8992, 1.864562, 1098.05, 100.0, 100.0, 99.97223, 99.9535, 99.9059, 99.80751
5116.68012, 59.988398252697, 59.990091811868496, 59.982863135669554, 22.833888578373035, 22.882815693783105, 22.89043273800285, 0.9999925327039698, 0.9999872807078745, 0.9999927607382778, 6451.894741008426, 6450.327502891082, 6452.26736943247, 140.52317455174853, 32.04335626428633, 22.781935125970904, 6458.458888886099, 6455.704106289503, 6451.967542931944, 283.5665346186091, 283.25035851103206, 283.60973937302435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.8547, 1.821911, 1100.295, 608.2488, 9.033967, 5495.175, 602.2499, 9.132516, 5500.195, 599.7746, 9.170103, 5500.114, 585.7902, 1.872217, 1096.713, 582.5969, 1.879395, 1094.977, 100.0, 99.90684, 100.0, 100.0, 99.69587, 99.55859
5119.04388, 59.991605527764385, 59.990208617566104, 59.99238554027038, 22.877650076761824, 22.902651406391104, 22.85818931764898, 0.9999961535445486, 0.9999901569936503, 0.9999974437767586, 6452.95416845058, 6454.183156562836, 6457.035991594017, 148.49495671258364, 23.202156473006198, 19.139778863576794, 6460.050560768373, 6459.4569966278605, 6458.067454274457, 283.5983492139407, 283.29197810163816, 283.6376434217375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.684, 1.841007, 1100.31, 601.9647, 9.136933, 5500.277, 595.9993, 9.225657, 5498.55, 606.105, 9.069714, 5497.557, 592.1802, 1.855781, 1098.912, 588.8197, 1.864562, 1097.961, 100.0, 100.0, 99.97223, 99.95335, 99.89971, 99.82168
5121.44552, 59.99300848365183, 59.99446337085464, 59.9997665526327, 22.85900134394299, 22.887757031547586, 22.85513526240132, 0.9999943988902713, 0.9999895842199721, 0.9999948229586395, 6454.4122469472995, 6452.139699712815, 6451.898821865658, 141.31101723862787, 24.428901949571355, 20.342049675425642, 6445.0663770756855, 6449.58551571554, 6453.918168423977, 283.5631118113674, 283.2807678980231, 283.63492557698356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.9533, 1.821911, 1100.243, 601.9842, 9.136933, 5500.28, 595.9604, 9.226025, 5498.496, 599.7746, 9.170103, 5500.172, 592.1611, 1.855781, 1099.014, 588.8992, 1.863646, 1098.353, 100.0, 100.0, 99.97125, 100.0, 99.90895, 99.82793
5123.88312, 59.99483682024571, 59.99753482331378, 59.99795782892623, 22.864226862442028, 22.90746210981943, 22.881423694133154, 0.999997399196033, 0.9999921876593058, 0.9999968557919191, 6450.693513353266, 6453.403431711932, 6456.258908672268, 138.41943812921295, 27.133507498876952, 16.80159737000804, 6456.69467249623, 6457.535343008148, 6457.412432015499, 283.5164487484622, 283.164067598191, 283.6510249412372, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.2424, 1.800495, 1098.878, 595.7, 9.229953, 5498.461, 590.0787, 9.300758, 5492.902, 594.784, 9.233537, 5498.39, 595.5374, 1.848659, 1099.484, 590.5295, 1.861815, 1098.247, 99.88663, 99.97061, 99.85173, 99.96933, 99.95165, 99.83927
5126.37596, 59.99846220020712, 59.992333931177804, 59.99941528552608, 22.883738419663906, 22.911774383655516, 22.883391539364084, 0.999995646768018, 0.9999942799835961, 0.9999953468019827, 6459.5476762390235, 6458.190071039754, 6450.267878234383, 138.9162639102162, 20.95519166826716, 17.116013635722993, 6452.210183598781, 6457.3519824606665, 6453.794853122109, 283.4694260656558, 283.19486433727894, 283.56311635166287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.8547, 1.821554, 1100.29, 602.0231, 9.136749, 5500.229, 595.9799, 9.225657, 5498.495, 599.794, 9.170103, 5500.231, 598.3604, 1.838614, 1100.122, 595.3209, 1.847349, 1099.729, 100.0, 100.0, 99.97221, 100.0, 100.0, 99.97397
5128.82516, 59.99606695276973, 60.00070216729579, 59.99686372512884, 22.887450032800434, 22.894140443100728, 22.872952466951812, 0.9999938378955987, 0.9999867435136971, 0.9999928823141427, 6454.891248836448, 6457.640421735792, 6453.589262003217, 135.24819247860614, 29.84195265416065, 24.753566239783595, 6455.2823498736125, 6456.480811616133, 6456.039296036253, 283.54548670031096, 283.31413092102764, 283.54763922239147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.684, 1.841007, 1100.267, 608.2294, 9.034151, 5495.227, 602.2499, 9.1327, 5500.078, 606.0662, 9.070266, 5497.564, 604.884, 1.818343, 1099.792, 601.4443, 1.828853, 1100.282, 100.0, 99.91181, 99.99999, 99.95431, 99.98754, 100.0
5131.223840000001, 60.003135783590174, 60.004694917353035, 60.00393170415315, 22.889819284204542, 22.900225003300378, 22.876584077949254, 0.9999965838588863, 0.9999955048707506, 0.9999960139819889, 6459.818237669145, 6461.929437557387, 6456.579186561528, 136.99820542234409, 23.69564968524901, 18.166377455336715, 6462.061848908253, 6459.688039104766, 6457.787965226991, 283.5887101222112, 283.2428583619361, 283.603114334484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.9139, 1.822268, 1100.275, 602.0425, 9.136012, 5500.339, 595.9799, 9.225288, 5498.555, 599.794, 9.170471, 5500.172, 598.3986, 1.838431, 1100.053, 595.2215, 1.847715, 1099.78, 100.0, 100.0, 99.97127, 100.0, 100.0, 99.97014
5133.659240000001, 60.00185067226022, 60.00253506768854, 59.998213066022004, 22.878129282762263, 22.876343475013, 22.855644081641536, 0.9999956838862931, 0.9999951086189729, 0.9999950147109393, 6447.098273965857, 6449.729185219202, 6449.656168801925, 138.39169331844369, 24.221530058696317, 22.082730164710483, 6447.407663970404, 6445.4493504058, 6448.000779929669, 283.58389290947696, 283.20541024384426, 283.5812457456957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.5657, 1.841542, 1100.21, 601.9842, 9.136749, 5500.207, 595.9993, 9.225472, 5498.549, 606.0856, 9.069346, 5497.549, 604.636, 1.818343, 1099.874, 595.1221, 1.848997, 1099.462, 100.0, 100.0, 99.97221, 99.95338, 99.977, 99.9599
5136.150280000001, 60.001158205894065, 59.995795747802596, 59.99769981400563, 22.87566273676549, 22.912891777073405, 22.88098720119197, 0.9999958039425648, 0.9999937796281794, 0.9999964872597391, 6455.654412065738, 6457.6563348709515, 6453.849023987918, 140.95379964594736, 21.018067190281045, 24.488154050543017, 6463.826167869104, 6458.799071448805, 6457.710602092502, 283.5199904748271, 283.22142601074825, 283.42928064661425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 591.2176, 1.858497, 1099.041, 595.6806, 9.230321, 5498.571, 590.4863, 9.292844, 5493.502, 609.9499, 9.013452, 5493.681, 606.7343, 1.813594, 1099.645, 594.2274, 1.850462, 1099.843, 99.90236, 99.96967, 99.86957, 99.8837, 99.95935, 99.98431
5138.6359600000005, 59.99937966823042, 59.992787357749116, 59.99684654513882, 22.877670114661345, 22.913670314867193, 22.8892804266, 0.9999946885972772, 0.9999911097878695, 0.9999950622799542, 6456.547172863742, 6455.696221635473, 6458.327896739845, 140.04194991579448, 22.69662944374886, 20.720964870996795, 6456.544162328971, 6459.534739734737, 6453.358902440438, 283.5514741645354, 283.2653025426928, 283.5536710744829, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.4869, 1.841364, 1100.215, 601.9842, 9.137117, 5500.384, 596.0187, 9.225288, 5498.497, 606.0468, 9.071001, 5497.512, 604.6741, 1.81889, 1099.934, 595.1618, 1.847715, 1099.895, 100.0, 100.0, 99.97112, 99.95336, 99.98248, 99.9794
5141.0642800000005, 59.99230355690563, 59.99593379811434, 59.9933274163904, 22.87346728067774, 22.902882912325847, 22.8906891292188, 0.9999934302603106, 0.999987039369965, 0.9999925203107674, 6456.6237027517855, 6458.688633380408, 6456.2466991973015, 140.09730843426155, 28.07140619338179, 25.05055302016899, 6452.0395868961, 6454.823876983938, 6459.094370443569, 283.4848650520335, 283.15933970437146, 283.5069696866458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.8547, 1.822446, 1100.41, 608.2294, 9.033967, 5495.063, 602.2499, 9.132332, 5500.018, 599.7746, 9.16992, 5500.225, 598.4367, 1.838249, 1100.109, 601.3449, 1.829586, 1100.174, 100.0, 99.90884, 100.0, 100.0, 100.0, 100.0
5143.49852, 59.99276748272163, 59.992840904785616, 59.992070136117974, 22.874303849416783, 22.91361659898374, 22.88148781271186, 0.9999956268897741, 0.9999917931138083, 0.9999963211566544, 6465.009614668939, 6457.737489226536, 6456.880186536331, 142.2163748604646, 26.532152481628145, 15.75559338984749, 6455.953075679857, 6461.042291234819, 6451.701161752678, 283.5492589745973, 283.2117997560163, 283.52640399640734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.6446, 1.841185, 1100.357, 602.0036, 9.136196, 5500.237, 596.0187, 9.225288, 5498.384, 606.0662, 9.070266, 5497.564, 604.6741, 1.819438, 1099.826, 595.2811, 1.847532, 1099.692, 100.0, 100.0, 99.97125, 99.95501, 99.99038, 99.97056
5145.960400000001, 59.9887027077596, 59.98809607337973, 59.98521784164119, 22.839275790982338, 22.907206852205906, 22.869164646926762, 0.99999565031173, 0.9999956434938415, 0.9999924551163485, 6445.625751366617, 6440.594518325568, 6452.007709030346, 140.55621304785967, 25.31997035341692, 16.52561915502747, 6452.553777767708, 6453.263646270412, 6453.0892150847, 283.5806877595923, 283.11408246698034, 283.50000785519825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.7365, 1.822803, 1100.265, 602.0036, 9.136565, 5500.183, 595.9799, 9.225841, 5498.491, 599.8134, 9.169736, 5500.167, 598.4558, 1.83971, 1100.072, 593.7502, 1.85156, 1099.108, 100.0, 100.0, 99.97327, 100.0, 100.0, 99.94522
5148.422640000001, 59.98217137983406, 59.98506373361138, 59.98683656656759, 22.878894944429984, 22.87679213837927, 22.905628108692277, 0.9999939543484332, 0.9999947909318005, 0.9999945308752718, 6455.933918797309, 6452.484380933439, 6459.585489396321, 143.21100877999788, 24.074992595955337, 14.842142465327697, 6457.48603908777, 6457.779454774618, 6457.346560068521, 283.4315526773626, 283.2951801176341, 283.56691240422066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.0649, 1.801209, 1098.878, 595.739, 9.226453, 5499.403, 591.0687, 9.287689, 5494.932, 596.8424, 9.213679, 5499.769, 596.8535, 1.841354, 1100.17, 595.2811, 1.848081, 1099.886, 99.8957, 99.97993, 99.89732, 99.98883, 100.0, 99.96631
5150.81684, 59.98009052025043, 59.9813262833853, 59.978570012990325, 22.864872576800998, 22.91426992680165, 22.905261081406792, 0.9999928649835784, 0.9999952608168012, 0.9999966887940166, 6450.688444619601, 6451.2835147336555, 6457.023675962775, 139.05177576142705, 22.970795955059657, 18.7554093133449, 6461.179105734565, 6450.1474200422035, 6458.216937574291, 283.4234814126466, 283.0501541655302, 283.39049358525773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.9533, 1.822089, 1100.265, 601.9842, 9.137486, 5500.29, 595.9993, 9.225472, 5498.607, 599.8134, 9.170103, 5500.225, 592.0848, 1.855781, 1098.976, 595.3805, 1.847715, 1099.734, 100.0, 100.0, 99.97327, 100.0, 99.90548, 99.97439
5153.25432, 59.98059009715587, 59.97720532215376, 59.97430730040348, 22.872030927561383, 22.907753165915427, 22.888595435747856, 0.9999940516373561, 0.9999890412027848, 0.9999927357427978, 6455.692547401153, 6458.7599472853635, 6453.656668553317, 145.0377716140074, 35.84161946444192, 22.68927581508251, 6459.801162615862, 6458.2510541438905, 6452.439307927769, 283.4166531913782, 282.95071611069443, 283.4580871314238, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.7629, 1.841185, 1100.204, 608.1905, 9.034336, 5495.066, 602.2499, 9.132332, 5500.137, 606.105, 9.070082, 5497.682, 585.8856, 1.872217, 1096.766, 601.4841, 1.829037, 1100.204, 100.0, 99.90889, 100.0, 99.95418, 99.70455, 100.0
5155.649920000001, 59.972649853866855, 59.97323277362972, 59.97089701862187, 22.88314504599926, 22.890753710681096, 22.88344658683381, 0.9999938220301056, 0.9999915813742183, 0.9999954347714106, 6456.179513538666, 6459.3140718213745, 6455.718661450714, 140.3085169130295, 24.55690689206395, 18.98157061643633, 6456.171347305862, 6451.880925907874, 6452.084658534963, 283.5986271651638, 283.1900525673667, 283.3338189034415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.8942, 1.822089, 1100.095, 602.0231, 9.136749, 5500.34, 596.0187, 9.225472, 5498.437, 599.7746, 9.169736, 5500.173, 592.0848, 1.855964, 1098.957, 595.2612, 1.847349, 1099.682, 100.0, 100.0, 99.97425, 100.0, 99.90448, 99.96972
5158.13544, 59.97207630831743, 59.97296096277818, 59.96713592447544, 22.861008200062905, 22.870547701411393, 22.88149303030209, 0.9999965665545318, 0.9999898360218368, 0.9999968152047941, 6452.368303675446, 6450.171589676941, 6444.51226178322, 143.1956306603588, 28.870964857467243, 18.834877978863005, 6447.453472760729, 6443.185660497463, 6443.465635609481, 283.4490358976534, 283.10823809666346, 283.5323564265444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.546, 1.841364, 1100.219, 601.9842, 9.136933, 5500.229, 595.9993, 9.225841, 5498.607, 606.105, 9.069898, 5497.454, 592.0657, 1.855416, 1099.034, 594.128, 1.851194, 1099.16, 100.0, 100.0, 99.97112, 99.95231, 99.89829, 99.93906
5160.536520000001, 59.96526217115593, 59.96920400262581, 59.96837785222657, 22.872563543946832, 22.89132476736287, 22.86320798584517, 0.999996455846934, 0.9999912166400066, 0.9999944713594774, 6465.197285136819, 6461.855632629962, 6457.93163138361, 144.4301120876553, 29.855604853367367, 17.922238723862165, 6451.921520719414, 6459.801875630362, 6446.56501921583, 283.34942405651236, 283.17345378267015, 283.5725518303811, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 591.3556, 1.858318, 1098.956, 595.7, 9.230137, 5499.083, 590.4475, 9.29358, 5493.435, 610.0664, 9.0129, 5493.585, 594.7744, 1.849754, 1099.325, 593.8497, 1.849729, 1099.683, 99.91578, 99.97354, 99.87923, 99.8711, 99.93727, 99.96981
5162.938, 59.968659444755545, 59.96801429482196, 59.97112211061657, 22.87792622330129, 22.896895897998803, 22.884339871954886, 0.999996779398577, 0.9999903972898125, 0.9999965879648388, 6455.147663789242, 6466.295417149463, 6457.094075932434, 139.75380916601625, 27.42684851533886, 20.51978950161174, 6454.288311682785, 6455.883973327143, 6446.936946673504, 283.45460695838517, 283.1501500851757, 283.3864146126636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.4672, 1.841185, 1100.294, 602.0231, 9.136749, 5500.235, 595.9799, 9.226025, 5498.488, 606.0856, 9.070817, 5497.518, 598.4177, 1.839162, 1100.096, 595.142, 1.847898, 1099.632, 100.0, 100.0, 99.9711, 99.95513, 100.0, 99.96514
5165.3654400000005, 59.96833898752056, 59.9735334902612, 59.970601890023666, 22.85180520393402, 22.915540527133825, 22.88527119165913, 0.999993054076071, 0.9999890083262261, 0.9999914350132549, 6458.326341218884, 6454.7631812515165, 6455.787662298872, 140.65039487539207, 32.332831685248806, 18.12749750646981, 6454.82496184478, 6459.874741987752, 6459.164207393083, 283.5318001983864, 283.11529802284366, 283.50064672164217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.2436, 1.822446, 1100.295, 608.1905, 9.035256, 5495.108, 602.2693, 9.132516, 5500.077, 599.7552, 9.170471, 5500.114, 604.8458, 1.818343, 1099.939, 601.5039, 1.829037, 1100.271, 100.0, 99.9107, 99.99999, 100.0, 99.99708, 99.99754
5167.776040000001, 59.975610993338, 59.97437245601837, 59.9717610904781, 22.86302975660971, 22.910615271289473, 22.86220088268079, 0.9999960232882799, 0.9999910500439956, 0.9999975164970084, 6453.009323530137, 6453.3804447868315, 6454.251214960242, 142.83617955969817, 28.164936107606536, 18.592379681154398, 6456.615417070341, 6459.450730250516, 6454.336751462567, 283.4193040312771, 283.23124766500155, 283.5305313707526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.5854, 1.841007, 1100.327, 602.0425, 9.136933, 5500.382, 596.0187, 9.225657, 5498.497, 606.0856, 9.070082, 5497.564, 598.3986, 1.838431, 1100.141, 595.1817, 1.848264, 1099.676, 100.0, 100.0, 99.97127, 99.95536, 100.0, 99.96914
5170.205000000001, 59.97122380554371, 59.974449105546334, 59.978126256953786, 22.87550558910201, 22.89053420424763, 22.869713393448954, 0.9999984753476537, 0.9999945461914228, 0.9999970006266876, 6449.968011425698, 6453.2445463229615, 6446.859593826601, 136.3763159373766, 23.199799580026593, 20.900074954830643, 6451.677745247817, 6442.185128321213, 6448.602176396044, 283.509922532616, 283.23671713657336, 283.5823025308233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.7759, 1.821911, 1100.255, 602.0036, 9.13546, 5500.288, 596.0187, 9.225472, 5498.542, 599.794, 9.16992, 5500.107, 604.8268, 1.817977, 1099.896, 595.1817, 1.847715, 1099.578, 100.0, 100.0, 99.9721, 100.0, 99.98077, 99.96432
5172.66236, 59.97911968793411, 59.979911926696126, 59.97779411248149, 22.889413206717084, 22.870850719142847, 22.868066338550523, 0.9999963263083455, 0.9999935900808989, 0.9999966620824883, 6455.475430545356, 6458.240603720253, 6455.896654003469, 141.70016643099416, 23.076409145001435, 17.88920707615597, 6450.969673090921, 6458.663126823134, 6457.163039730144, 283.5762163464041, 283.20166235815725, 283.61250736847376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.1044, 1.801209, 1098.711, 595.6806, 9.230321, 5498.395, 589.6516, 9.306833, 5491.834, 594.6481, 9.235191, 5498.31, 607.9169, 1.808298, 1099.512, 592.8755, 1.853209, 1099.503, 99.8814, 99.96846, 99.85013, 99.96134, 99.92944, 99.95214
5175.11908, 59.982183388916624, 59.98225833836788, 59.98029306451716, 22.862169432772614, 22.88986655067533, 22.8914174900455, 0.9999957840870614, 0.9999957730285043, 0.9999965457029032, 6442.839113701324, 6459.664464534662, 6452.536229256587, 137.84337590408768, 18.637053180369776, 19.58380245352896, 6453.732761992612, 6456.654714201285, 6456.032937472315, 283.5214778015368, 283.11120576917654, 283.5524468223705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.8459, 1.815665, 1099.781, 601.9842, 9.136012, 5500.229, 595.9993, 9.225472, 5498.549, 599.794, 9.170103, 5500.285, 604.5978, 1.819073, 1099.846, 595.2016, 1.847532, 1099.649, 99.99522, 100.0, 99.97125, 100.0, 99.98591, 99.96406
5177.54712, 59.9836350427719, 59.980794101781036, 59.981690137768275, 22.87589416285507, 22.898441603873987, 22.885267414322705, 0.9999931128962797, 0.9999900306211453, 0.9999938388771226, 6454.1343647429085, 6455.221857864772, 6457.622505755131, 137.49602121856515, 28.947514475022352, 25.09039173226529, 6459.861157104607, 6450.8011527328135, 6454.341275985523, 283.4891639422295, 283.23687729061874, 283.4787687647082, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.7625, 1.778008, 1095.769, 608.1905, 9.034336, 5495.114, 602.2305, 9.1327, 5500.135, 606.0273, 9.069714, 5497.564, 598.3414, 1.838614, 1100.002, 601.2852, 1.829586, 1100.153, 99.61397, 99.90884, 99.9981, 99.95417, 100.0, 100.0
5180.0122, 59.98334311913799, 59.98487243540695, 59.98634220930217, 22.87444791215533, 22.908824700858606, 22.875796166912753, 0.9999960801223085, 0.9999939127614459, 0.9999948161487738, 6457.979806315737, 6452.95675767061, 6458.459385617094, 138.5848709581319, 23.02025070344598, 18.086302312759017, 6453.771700292889, 6459.374993014462, 6462.444694752676, 283.62340442945043, 283.1637124064551, 283.56579568716336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.1832, 1.800495, 1098.558, 601.9647, 9.136933, 5500.332, 595.9799, 9.225472, 5498.606, 599.7746, 9.170103, 5500.226, 604.8268, 1.818525, 1099.991, 595.1618, 1.847532, 1099.526, 99.89912, 100.0, 99.97232, 100.0, 99.98448, 99.96939
5182.4151600000005, 59.98973158212471, 59.986057483334044, 59.99273826964016, 22.88182276847942, 22.89307431146323, 22.87935083718368, 0.9999949808292514, 0.9999938349330691, 0.9999947657317108, 6454.534095118466, 6458.54923940593, 6458.064318962843, 137.36171820347272, 27.51789257394489, 19.327016675902087, 6452.933572373266, 6456.65277929333, 6456.337123177557, 283.50563850169533, 283.04094293934145, 283.65660365924094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.2818, 1.800495, 1098.559, 601.9647, 9.136381, 5500.332, 595.9993, 9.225657, 5498.607, 606.1245, 9.069714, 5497.566, 598.3223, 1.838797, 1100.104, 595.0226, 1.847349, 1099.475, 99.86756, 100.0, 99.97327, 99.95442, 100.0, 99.97332
5184.78488, 59.9888306820972, 59.99597631077515, 59.99589664394351, 22.86241584310208, 22.907421729977038, 22.866574806871473, 0.9999956191692686, 0.9999923808949299, 0.9999956139558333, 6459.390706262832, 6457.776102722384, 6455.97461071408, 142.21795182530764, 24.773956979282502, 16.349899285069114, 6453.942866227408, 6457.805994934447, 6455.44892938126, 283.5666924423773, 283.1514021392486, 283.5449807785969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.3607, 1.800852, 1098.753, 602.0231, 9.136933, 5500.386, 595.9993, 9.225657, 5498.542, 606.105, 9.06953, 5497.625, 598.1887, 1.838431, 1100.226, 595.2811, 1.847898, 1099.633, 99.87707, 100.0, 99.97221, 99.95541, 100.0, 99.96523
5187.18432, 59.99489886877023, 59.99822940050014, 59.99984934363705, 22.84555557173486, 22.896050817111792, 22.88118380329998, 0.9999957240610602, 0.9999928239644326, 0.9999948422640753, 6460.062889301156, 6463.019451144323, 6453.488972255481, 138.84825910022903, 26.505238650414867, 22.67014250590364, 6433.62499732955, 6427.968697838457, 6425.722454336471, 283.71106001147365, 283.21062547735403, 283.6034744802274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.1635, 1.800673, 1098.743, 602.0425, 9.136565, 5500.334, 596.0187, 9.225472, 5498.667, 606.1439, 9.070633, 5497.668, 598.5321, 1.838797, 1100.197, 595.142, 1.847166, 1099.668, 99.87004, 100.0, 99.97319, 99.9562, 100.0, 99.9684
5189.58056, 60.00383644641754, 59.996955933081495, 60.003342852417084, 21.64057357167423, 22.062619841398053, 22.289036652001478, 0.9999960344095772, 0.9999955560669778, 0.9999973978231981, 6452.857948904951, 6437.039775785974, 6355.849659229547, 134.91122426955053, 30.544312690752804, 36.181542704584444, 5852.521033451767, 5996.447237838264, 6226.823976652423, 283.49656983222894, 283.185218293329, 283.5537556213714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.4319, 1.817449, 1099.975, 601.7507, 9.140433, 5500.358, 596.0769, 9.224184, 5498.732, 606.0468, 9.071369, 5497.481, 598.1315, 1.839893, 1099.989, 594.9233, 1.848081, 1099.57, 100.0, 100.0, 99.97681, 99.95703, 99.9976, 99.96089
5192.01468, 60.0083251960942, 60.00064095298011, 60.000900427547954, 22.398264560540763, 22.246425602114826, 22.03186232078614, 0.9999960785508701, 0.9999898947428565, 0.9999956881168713, 6023.280219630884, 5970.239493884701, 5917.245975406973, 122.67383514034077, 20.45189317641848, 22.245465392231836, 5743.050400184045, 5691.56874866542, 5641.674632553896, 283.42248606004756, 283.12459343129456, 283.5206507712743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 604.6434, 1.819769, 1100.018, 600.1165, 9.165483, 5500.549, 629.9894, 7.53292, 3909.146, 605.6973, 9.07431, 5497.804, 597.998, 1.839527, 1100.18, 594.6847, 1.848631, 1099.459, 100.0, 100.0, 90.88994, 99.95937, 99.99512, 99.95856
5194.46384, 60.00949411833523, 60.0040592406601, 60.006044188274615, 22.667827798987588, 22.825163809644767, 22.896555388482945, 0.9999954343549023, 0.9999934658214558, 0.9999952540116271, 6458.126828713985, 6453.164381476963, 6453.972535539764, 140.91832435077686, 28.185125205533268, 17.963343139160315, 6461.02982175526, 6454.653094430885, 6464.127807989538, 283.4841085803917, 283.16907982914057, 283.54965307230975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 604.5842, 1.817449, 1100.28, 601.42, 9.147248, 5500.379, 594.3493, 9.247009, 5497.287, 603.6777, 9.115864, 5499.59, 265.201, 2.023614, 770.7753, 594.5455, 1.849363, 1099.439, 99.97591, 100.0, 99.94632, 99.9925, 70.0695, 99.93389
5196.843440000001, 60.003229415580826, 60.00656152493204, 60.00457247655906, 22.85929660252408, 22.890394432408783, 22.883233220757567, 0.9999946717516163, 0.9999893109843154, 0.9999942849365202, 6460.332176145821, 6455.136294501823, 6453.6605127597495, 142.96777849641376, 25.77726915807068, 19.917431536930962, 6452.440616382463, 6456.127935836449, 6452.310083929921, 283.66363217358133, 283.13656838890154, 283.6066154083858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 600.0, 604.3476, 1.820305, 1100.075, 601.1865, 9.144485, 5500.374, 594.3299, 9.249218, 5497.129, 602.998, 9.120461, 5499.772, 595.1368, 1.847745, 1099.727, 592.4182, 1.85504, 1098.803, 100.0, 100.0, 99.94464, 99.99445, 99.98404, 99.88979
