TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5213.7253200000005, 59.985480526328224, 59.98660720722696, 59.98691964236285, 27.933632998951698, 27.96033206753475, 27.906120317979838, 0.9999927536858593, 0.9999808335093168, 0.9999926675060938, 7893.384153140298, 7891.789626372278, 7885.3925854510835, 196.8349806215797, 51.113619576343126, 29.297368006538818, 7888.190188254908, 7887.434302699298, 7888.589784948838, 283.7012190542832, 283.3527727075725, 283.5587176793138, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.7092, 1.836724, 1100.627, 599.1826, 9.179298, 5500.077, 590.4087, 9.308858, 5489.878, 602.6097, 1.82568, 1100.351, 608.9278, 9.020386, 5493.77, 605.6591, 9.077479, 5497.988, 100.0, 100.0, 99.82963, 100.0, 99.88437, 99.96214
5216.13616, 59.98593099922194, 59.98251925767427, 59.98336348914815, 27.96358291867155, 27.993269514427205, 27.953600267138285, 0.9999930334595337, 0.9999793900252012, 0.9999905761334966, 7901.034474026416, 7898.496598297899, 7899.702601388374, 196.65286761346124, 47.81548601168407, 36.70755741880521, 7901.496720509629, 7901.985189540777, 7890.486675422434, 283.55924432973666, 283.0173052094137, 283.58561582012936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.6303, 1.839936, 1100.06, 601.0114, 9.148906, 5500.46, 594.2328, 9.250322, 5497.069, 607.775, 1.808397, 1099.343, 602.9384, 9.121195, 5499.696, 599.4761, 9.174533, 5500.169, 100.0, 100.0, 99.94232, 99.9481, 99.99424, 100.0
5218.55504, 59.980379918771405, 59.97731771298898, 59.98124098462978, 27.960538000037108, 27.973240865424227, 27.94195951201756, 0.9999919589807627, 0.999981045829215, 0.9999893589290655, 7902.320238406944, 7893.5039623959265, 7902.8283501101005, 194.1112970305362, 46.39907868885052, 35.18691617684726, 7904.985071501331, 7895.9494657799405, 7894.525143995232, 283.58736302773553, 283.2280988176219, 283.7585214120944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.1505, 1.821197, 1100.213, 601.4005, 9.145959, 5500.402, 594.2328, 9.25069, 5497.069, 601.8718, 1.828254, 1100.326, 602.9956, 9.120647, 5499.712, 599.4562, 9.175265, 5499.995, 100.0, 100.0, 99.94531, 100.0, 99.99337, 99.9985
5220.99312, 59.970813777529024, 59.977494194215126, 59.97180382499132, 27.90908418452385, 28.006762833557893, 27.962924728078338, 0.9999874396950842, 0.999980891691533, 0.9999895060081785, 7895.109938334454, 7892.67979272048, 7888.326006620839, 188.57667866836044, 49.546051471194914, 37.32390913698373, 7893.581532010092, 7889.187919223261, 7902.468799139577, 283.8041965720741, 283.2489562419404, 283.51124792012996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.2621, 1.800495, 1098.719, 607.7625, 9.042809, 5495.945, 600.5223, 9.159022, 5500.291, 595.386, 1.847192, 1099.705, 596.6055, 9.216708, 5498.92, 593.1737, 9.264812, 5495.698, 99.86867, 99.92099, 100.0, 99.97879, 99.97893, 99.92037
5223.448600000001, 59.97079866182492, 59.97173598244543, 59.972989906124404, 27.92616682020551, 27.975217196880433, 27.96275267720526, 0.9999882389037392, 0.9999840127207769, 0.9999900188050509, 7896.566619804102, 7885.95338000375, 7902.844810985983, 190.89618970952097, 46.31882023982007, 31.255226068049524, 7902.627106688337, 7891.924716628705, 7889.755148277324, 283.8104508911301, 283.25378914408833, 283.63668706275683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.0716, 1.821733, 1100.308, 601.3227, 9.14688, 5500.367, 594.2716, 9.24977, 5496.898, 601.7164, 1.828254, 1100.306, 602.9575, 9.121013, 5499.703, 595.798, 9.23423, 5497.131, 100.0, 100.0, 99.9422, 100.0, 99.99334, 99.94644
5225.89688, 59.970602812625835, 59.96870367335208, 59.96935775578971, 27.907104331500168, 27.94963852499174, 27.927636733325613, 0.9999848405441544, 0.9999795915604209, 0.9999880354851977, 7876.372911624498, 7888.092171524598, 7883.303213576366, 190.67494121025175, 50.66221233671604, 38.17034443386274, 7890.737031616915, 7878.433472101909, 7873.968868963005, 283.76397622764097, 283.2121201174526, 283.62813840082134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.2042, 1.826016, 1100.393, 599.4938, 9.179298, 5500.085, 590.4475, 9.308306, 5490.114, 607.173, 1.810603, 1099.256, 608.8896, 9.020751, 5493.709, 586.9509, 9.345017, 5485.051, 100.0, 100.0, 99.82986, 99.94845, 99.88422, 99.72689
5228.33532, 59.96273435154561, 59.96561718223757, 59.96767657620061, 27.925448287514854, 27.988637964014597, 27.947075299277344, 0.9999879512009159, 0.999981562713672, 0.9999878000112942, 7887.5226855854, 7883.026034693018, 7894.76842858114, 186.12542044700513, 46.92004441085601, 37.74672459114845, 7898.969601691922, 7891.149198987982, 7894.902124258898, 283.7444251054786, 283.2231638670828, 283.48988950578394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.007, 1.821375, 1100.303, 601.0503, 9.148538, 5500.395, 594.2522, 9.250506, 5496.958, 601.7164, 1.828805, 1100.344, 602.9575, 9.121013, 5499.652, 593.1936, 9.264812, 5495.723, 100.0, 100.0, 99.9433, 100.0, 99.99243, 99.92083
5230.73628, 59.967030308619805, 59.972809059465106, 59.9703851849765, 27.941944121770486, 27.95813714994534, 27.960518425145565, 0.999987154556366, 0.9999814435688442, 0.9999909627053798, 7896.757622485691, 7886.9802811831105, 7891.359120231794, 193.11438213066612, 50.38623549599379, 40.069732602703425, 7891.822545036166, 7884.4690076902525, 7892.327367249696, 283.5715278809426, 283.17936213698266, 283.71310453599676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.1307, 1.820483, 1100.14, 601.381, 9.146143, 5500.36, 594.2522, 9.250138, 5497.067, 607.9109, 1.808397, 1099.371, 602.9765, 9.121378, 5499.705, 593.1936, 9.264445, 5495.615, 100.0, 100.0, 99.94436, 99.9414, 99.99322, 99.91974
5233.11304, 59.97071736475882, 59.9730428665527, 59.97526422274895, 27.953665689460134, 27.963510168822886, 27.951055607324992, 0.9999931849662518, 0.9999803592919834, 0.9999950828574329, 7891.370940758954, 7897.594849972884, 7891.482527577878, 195.5043899560933, 49.72575529122514, 34.206301193946615, 7893.670397056333, 7886.9105794618345, 7891.472603431199, 283.69991453454884, 283.2341954055026, 283.5703466610707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.3212, 1.800138, 1098.399, 607.6263, 9.043362, 5495.952, 600.5223, 9.158838, 5500.403, 614.1249, 1.786149, 1096.831, 596.6246, 9.216161, 5498.935, 599.4959, 9.174716, 5500.163, 99.85301, 99.92404, 100.0, 99.69725, 99.97923, 99.99938
5235.53804, 59.97443338860274, 59.976228729421926, 59.975172467601126, 27.924607107961293, 27.98002291658638, 27.953151748046317, 0.9999907286216972, 0.9999832029950139, 0.9999905658868381, 7897.252606415684, 7899.763687229181, 7890.208418266713, 193.1617356538618, 45.03137531235802, 38.269883530108245, 7890.095111878713, 7899.707636653922, 7893.523006739716, 283.7122048590367, 283.3775576491634, 283.75010594815535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.0125, 1.821019, 1100.25, 601.3422, 9.146696, 5500.462, 594.2522, 9.249954, 5496.957, 607.775, 1.808764, 1099.111, 601.3552, 9.146214, 5500.233, 593.1936, 9.264262, 5495.668, 100.0, 100.0, 99.94327, 99.94014, 100.0, 99.91984
5237.968720000001, 59.97444374211669, 59.975531616480275, 59.97351808123169, 27.903284026492056, 27.92390985617677, 27.91092684241253, 0.9999895452964159, 0.999982748786254, 0.9999903030539834, 7877.387880453958, 7875.665182152699, 7881.713229069508, 187.79591327819162, 47.89107335578939, 37.35341693636565, 7888.632730606324, 7880.023851298862, 7880.0380503286, 283.71693624577847, 283.20695756936607, 283.7699365796084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.0716, 1.822803, 1100.42, 600.953, 9.158853, 5500.248, 591.9616, 9.286769, 5492.658, 604.1826, 1.820715, 1100.179, 592.0276, 9.285559, 5492.465, 587.1099, 9.34282, 5485.063, 100.0, 100.0, 99.87965, 100.0, 99.88144, 99.72911
5240.370440000001, 59.98160497380179, 59.97917908837261, 59.97937857220169, 27.930337264098878, 27.970800632285272, 27.95651221829553, 0.9999893113506516, 0.999983218663675, 0.9999904512148572, 7895.946065036867, 7887.61764943857, 7893.915080865457, 189.26448101820733, 48.11876864237365, 37.12663985895688, 7901.268801152274, 7897.213698425629, 7891.555727256472, 283.72838299075823, 283.21380515960624, 283.68426758285483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 601.7059, 1.8278, 1100.57, 598.6962, 9.177273, 5500.34, 594.1357, 9.251427, 5496.95, 607.9498, 1.808764, 1099.285, 596.5674, 9.217257, 5498.917, 593.1737, 9.264812, 5495.602, 100.0, 100.0, 99.94297, 99.94014, 99.9789, 99.91962
5242.7959200000005, 59.98144686934325, 59.9825582116118, 59.981465305774634, 27.9288278197317, 27.976475010597667, 27.94392402647955, 0.9999881113966201, 0.9999840369550987, 0.9999913788313597, 7892.927330424283, 7893.2634912308295, 7885.7013718456765, 190.99774551670407, 47.13173290525447, 38.89436262418167, 7889.588359575995, 7892.407557176627, 7896.054276814135, 283.70231788017475, 283.37767263800345, 283.77728550123084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.7432, 1.841007, 1100.322, 601.3422, 9.145775, 5500.366, 594.2134, 9.250322, 5496.903, 601.6193, 1.828438, 1100.247, 596.6055, 9.216526, 5498.753, 593.1737, 9.265178, 5495.596, 100.0, 100.0, 99.94229, 100.0, 99.97789, 99.91852
5245.2276, 59.983101642547815, 59.97868343949992, 59.98213999400045, 27.95400286261446, 27.988673945438563, 27.96138091297325, 0.9999913697227379, 0.9999820264043607, 0.9999910933495855, 7895.835800030796, 7892.353633687624, 7898.989888803668, 183.8837254956352, 48.80418389353963, 36.92214117823687, 7897.83897976693, 7896.675625954099, 7892.590450338664, 283.7730399180109, 283.2997288176467, 283.6810494916785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 591.3359, 1.857961, 1098.969, 607.7041, 9.044098, 5495.775, 600.5029, 9.158654, 5500.349, 595.4248, 1.846824, 1099.845, 602.9193, 9.12156, 5499.702, 599.4363, 9.174899, 5500.042, 99.9001, 99.92178, 100.0, 99.98237, 99.99317, 99.99936
5247.774920000001, 59.98359506861271, 59.983488661694345, 59.98279140438232, 27.941489856434362, 27.961026462064073, 27.93841323464012, 0.9999899682197833, 0.9999841582008736, 0.9999891190862388, 7889.242655766433, 7896.633189627118, 7891.036061374818, 188.57785745392403, 46.03695524380282, 40.010869838784856, 7893.617110777246, 7891.656709485538, 7898.772041478167, 283.72544236351615, 283.34543695870076, 283.66592767438397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.7629, 1.840829, 1100.332, 601.3616, 9.146327, 5500.47, 594.2328, 9.250506, 5497.017, 600.7844, 1.831012, 1100.019, 597.9408, 9.191872, 5500.058, 593.1737, 9.264812, 5495.603, 100.0, 100.0, 99.94219, 100.0, 99.99575, 99.91962
5250.3624, 59.97739889801086, 59.9809913501747, 59.98154541389407, 27.90011716848171, 27.926054983402246, 27.896143624244342, 0.9999879518462715, 0.9999783930131567, 0.999984836492904, 7881.876746189486, 7884.445579020538, 7882.609203591481, 189.24327113213803, 47.840862427212414, 37.38441782212931, 7887.244059134011, 7880.691611621171, 7887.526521601486, 283.70589150404925, 283.3179406288086, 283.6084981882399, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 599.0641, 1.835118, 1100.22, 599.3188, 9.177273, 5499.963, 589.9428, 9.307201, 5490.25, 589.9294, 1.86282, 1098.15, 609.0042, 9.020203, 5493.774, 586.9509, 9.345017, 5485.05, 100.0, 99.99812, 99.82132, 99.83043, 99.8824, 99.72677
5252.75968, 59.983680631290916, 59.9822055339734, 59.982994559942725, 27.916951859127096, 27.993142195353208, 27.94073492521224, 0.9999865812236001, 0.9999821305687957, 0.999987954195288, 7894.711505066341, 7892.7273343605775, 7887.16843478358, 185.6947782997595, 48.60269568058071, 39.63619614814661, 7894.935101889855, 7893.669831006556, 7894.0032745160615, 283.6446902403468, 283.2459632265185, 283.76653523097235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.0586, 1.840472, 1100.28, 600.9919, 9.149275, 5500.455, 594.2522, 9.250506, 5496.958, 595.4054, 1.847559, 1099.763, 602.9956, 9.120647, 5499.82, 593.1936, 9.264445, 5495.602, 100.0, 100.0, 99.94423, 99.97706, 99.99243, 99.91863
5255.1907200000005, 59.98375521112042, 59.987295186855924, 59.98230196835692, 27.94683177369843, 27.964059171622086, 27.917092133370247, 0.999989324094897, 0.9999846017827929, 0.9999916994474662, 7892.160410069279, 7892.417184390897, 7894.721434822385, 189.6664876542054, 46.2813976825671, 38.16198048061369, 7899.295778433215, 7895.836344002918, 7895.73200722372, 283.8011781231539, 283.2864621730219, 283.7655777499261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.0519, 1.821733, 1100.235, 601.3422, 9.146696, 5500.358, 594.2328, 9.250138, 5497.016, 595.3083, 1.847192, 1099.884, 602.9956, 9.120647, 5499.867, 593.1538, 9.264628, 5495.716, 100.0, 100.0, 99.94434, 99.97879, 99.99347, 99.92071
5257.62168, 59.991239836307884, 59.99241529945944, 59.98844069808719, 27.92892257236498, 27.974366174441194, 27.94343471206985, 0.9999904988610702, 0.999982308291571, 0.9999936593647386, 7899.431309198556, 7897.9574479941175, 7887.170253251361, 187.59715495795695, 48.990442318780424, 35.86771903484714, 7896.3514893325655, 7889.01912519733, 7895.041665524154, 283.72315036938164, 283.2787891518814, 283.76951156449155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.3607, 1.800316, 1098.641, 607.6652, 9.043178, 5495.842, 600.5223, 9.159206, 5500.232, 601.7164, 1.828805, 1100.306, 596.6055, 9.216708, 5498.92, 599.4562, 9.178195, 5499.908, 99.88916, 99.92202, 100.0, 100.0, 99.97896, 100.0
5260.07776, 59.9896136295858, 59.98781973458737, 59.990469424422706, 27.93055792549256, 27.995208460972755, 27.939073904217924, 0.9999888332691039, 0.9999790345702159, 0.9999874244748059, 7891.594744093125, 7893.245471324705, 7890.881336563845, 190.8613728269196, 48.299621319592916, 38.106934477291816, 7897.2238878183525, 7887.621968316593, 7896.001674939459, 283.7761024913085, 283.37052896789703, 283.74599263222467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.0716, 1.821554, 1100.37, 601.381, 9.145407, 5500.36, 594.2328, 9.250506, 5496.951, 597.0172, 1.840757, 1100.256, 602.9575, 9.121195, 5499.654, 593.1737, 9.264812, 5495.715, 100.0, 100.0, 99.94316, 100.0, 99.9923, 99.91754
5262.51176, 60.000210236798374, 59.99670624944632, 59.995717659415455, 27.914489612406566, 27.930859586824184, 27.91765984901675, 0.9999871154703085, 0.9999800988684969, 0.9999886445073901, 7880.675796775389, 7881.293110509769, 7881.214156394063, 189.08328195084007, 47.402363052214696, 42.85531208110069, 7881.975288219669, 7883.732895419934, 7883.1032497199, 283.708190293308, 283.2575182476704, 283.690654131997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.3027, 1.825837, 1100.518, 599.6301, 9.172852, 5500.206, 591.0104, 9.299654, 5490.962, 606.7653, 1.812258, 1099.477, 608.6036, 9.023308, 5493.774, 586.931, 9.345384, 5485.05, 100.0, 100.0, 99.83427, 99.96549, 99.88335, 99.72665
5264.91712, 59.99612171109946, 59.996844776505206, 59.9964749348166, 27.935895090740647, 27.969735426065764, 27.946920571318845, 0.9999859501067289, 0.9999820629060076, 0.9999867122899037, 7885.286826334943, 7894.028700013524, 7895.80270466014, 188.38881726843587, 50.71232588484099, 36.05166823211084, 7896.0806342062515, 7889.5284228615255, 7890.807538399674, 283.8041794218152, 283.32095057458895, 283.62997191960693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.145, 1.824409, 1100.345, 600.739, 9.152406, 5500.439, 594.2328, 9.250322, 5496.956, 601.697, 1.828622, 1100.316, 602.9765, 9.121195, 5499.709, 593.1737, 9.264628, 5495.603, 100.0, 100.0, 99.94327, 100.0, 99.99322, 99.92181
5267.30504, 59.9989482648145, 59.995271975562126, 60.000182969837596, 27.943431172045706, 27.959997568316012, 27.942914092734924, 0.9999879409905826, 0.9999840516051764, 0.9999892840305115, 7898.0629108384555, 7885.011116515568, 7896.702195209482, 190.77458625379236, 45.28426099026501, 35.24494223447891, 7897.583781425518, 7885.078256293068, 7898.588224947573, 283.7997480487612, 283.2844961919859, 283.7865440850246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.8023, 1.84065, 1100.347, 601.3227, 9.145959, 5500.369, 594.2328, 9.250506, 5497.017, 608.0081, 1.808213, 1099.333, 602.9575, 9.121013, 5499.712, 593.1737, 9.264628, 5495.596, 100.0, 100.0, 99.94303, 99.93753, 99.99154, 99.91852
5269.7361200000005, 59.998638344267384, 59.997790032749236, 59.999643132565474, 27.92933317239791, 27.961499141382713, 27.950551412607815, 0.9999924297719246, 0.999978210875352, 0.9999927236712995, 7890.42108625367, 7893.324374200323, 7892.980833287934, 189.58640486045664, 51.006020284336046, 30.171236488178693, 7891.528529105929, 7892.02336978899, 7897.964709108457, 283.761797689116, 283.243411552742, 283.80659523537827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 591.3359, 1.858318, 1099.064, 607.7041, 9.043546, 5495.885, 600.5223, 9.158838, 5500.403, 613.989, 1.785414, 1096.976, 596.6246, 9.217073, 5498.861, 599.4562, 9.174899, 5500.15, 99.91349, 99.92188, 100.0, 99.72372, 99.97789, 100.0
5272.143480000001, 60.00341872082564, 60.00325692910445, 59.9972921711977, 27.93782922411556, 27.96350095368201, 27.942589880414335, 0.9999885566068705, 0.9999804661414968, 0.9999889990545512, 7886.853756882029, 7898.383591192316, 7897.9001083511685, 190.20775160833955, 48.58491244754396, 36.3931832629778, 7892.638964302736, 7888.379187654053, 7889.745134789115, 283.7708911032175, 283.2778062563771, 283.7799633691339, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.7037, 1.840829, 1100.332, 601.3422, 9.146511, 5500.297, 594.2134, 9.250138, 5497.015, 607.9498, 1.808213, 1099.454, 602.9575, 9.121013, 5499.703, 593.1538, 9.265178, 5495.655, 100.0, 100.0, 99.94432, 99.94897, 99.99334, 99.9196
5274.529280000001, 59.992328440841824, 59.99076791559008, 59.995655087810235, 27.88336858798761, 27.92008600657074, 27.910091356691876, 0.9999868727294229, 0.9999806246512604, 0.999987322538578, 7883.495195333831, 7888.559638474246, 7881.927898648353, 186.9795081792597, 50.812505473997135, 39.941376112040416, 7882.835190330886, 7882.264472251408, 7877.848180581215, 283.69092362223296, 283.34352922583486, 283.63929577000465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.9995, 1.840293, 1100.397, 600.9725, 9.152222, 5500.292, 592.6022, 9.279958, 5493.583, 604.6875, 1.819061, 1100.259, 607.688, 9.043579, 5495.171, 587.3882, 9.344468, 5485.171, 100.0, 100.0, 99.89205, 100.0, 99.9108, 99.73228
5276.99996, 59.99778823832727, 59.987962154632086, 59.99348987973542, 27.92091491700467, 27.9675581306168, 27.949862116880233, 0.999989229195896, 0.9999850435055123, 0.9999901578777274, 7898.172482566783, 7888.516901114352, 7892.972854541724, 187.70654269136782, 48.98259888457824, 34.72861038971223, 7891.080232454213, 7896.120921942584, 7897.712164456164, 283.82841153370566, 283.3514869166265, 283.60376217405366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 600.0695, 1.834404, 1100.362, 598.5795, 9.177088, 5500.541, 594.0969, 9.250875, 5496.963, 607.7944, 1.808948, 1099.377, 602.9193, 9.121378, 5499.729, 593.2134, 9.265361, 5495.542, 100.0, 100.0, 99.9441, 99.94459, 99.99227, 99.91754
5279.40436, 59.98880579993429, 59.9907852339653, 59.99358053915642, 27.94135800217743, 27.960720633579466, 27.950752088783602, 0.999991306148308, 0.9999804722376744, 0.9999885028634368, 7892.415134598885, 7888.788946200576, 7890.137230012902, 190.77968148292518, 48.077236578179054, 34.56074863073127, 7892.5537851731415, 7890.320676255564, 7890.4312511688395, 283.74634548178136, 283.22793224416927, 283.7400612266851, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.0125, 1.821733, 1100.423, 601.381, 9.146327, 5500.418, 594.2522, 9.250138, 5496.957, 601.5999, 1.828805, 1100.228, 602.9765, 9.121195, 5499.751, 593.1737, 9.264628, 5495.596, 100.0, 100.0, 99.9433, 100.0, 99.99331, 99.91973
5281.917560000001, 59.99236251669168, 59.988383220540555, 59.99083487354152, 27.927301604893316, 27.980247702085563, 27.965663074917632, 0.9999884306168453, 0.9999813507769917, 0.9999894700415958, 7894.184466028888, 7889.522447677592, 7895.542394298948, 189.2857204770096, 49.65760449202571, 35.376717331685086, 7893.7617259187455, 7887.588939446171, 7897.55868442693, 283.84093451476394, 283.4081603303529, 283.7429512047469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.2818, 1.799246, 1099.031, 607.6846, 9.043362, 5495.781, 600.5223, 9.159206, 5500.29, 595.2112, 1.847008, 1099.932, 596.5865, 9.217073, 5498.869, 599.4164, 9.175265, 5500.148, 99.86165, 99.92579, 100.0, 99.98623, 99.97898, 100.0
5284.382640000001, 59.98887245380944, 59.98635718472919, 59.98733778919436, 27.927850850778324, 27.9901884030489, 27.93670928709372, 0.9999897630827712, 0.9999807510056399, 0.9999905222163066, 7892.158045429449, 7893.782044128031, 7893.958869097014, 186.63630379068263, 47.532699858623346, 38.43257701553625, 7894.191256686372, 7893.850992223675, 7894.381915181509, 283.7632268646033, 283.2045456823034, 283.7218726854257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.1702, 1.821197, 1100.465, 601.3616, 9.145959, 5500.36, 594.2328, 9.250506, 5497.011, 600.9785, 1.831931, 1100.388, 602.9384, 9.121195, 5499.762, 593.1737, 9.264995, 5495.603, 100.0, 100.0, 99.94316, 100.0, 99.99331, 99.91864
5286.774160000001, 59.987075864228345, 59.98618415647509, 59.988951172910035, 27.902408646540533, 27.928345971467415, 27.910348133417934, 0.9999874389892938, 0.9999800664298681, 0.9999902968785207, 7875.687857963108, 7886.128776052283, 7884.261923666447, 191.5253269118657, 47.515206417626814, 41.55521213695948, 7879.730341980151, 7880.216615897172, 7883.142727061845, 283.6676115526154, 283.38896062610075, 283.7961810884339, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.0125, 1.821911, 1100.055, 600.6028, 9.158116, 5500.309, 592.0198, 9.285849, 5492.664, 591.6382, 1.858775, 1098.595, 607.688, 9.037004, 5494.424, 587.0105, 9.345017, 5485.104, 100.0, 100.0, 99.87994, 99.88291, 99.89721, 99.72898
5289.236440000001, 59.98468418733609, 59.98311230746869, 59.98502670909428, 27.929596454632023, 27.973826418369974, 27.949839422143953, 0.999989960806503, 0.9999802027796573, 0.9999892741520132, 7892.391653741142, 7884.829946409405, 7889.2429276159855, 187.44354926454253, 48.90127895862133, 38.126494761376534, 7894.919192025253, 7889.12519050362, 7895.477332545668, 283.69887844520514, 283.2682383768823, 283.7240622571755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.2184, 1.827086, 1100.265, 599.3188, 9.167878, 5500.592, 594.194, 9.250875, 5496.897, 595.3666, 1.847192, 1099.778, 602.9575, 9.121195, 5499.654, 593.1538, 9.264995, 5495.603, 100.0, 100.0, 99.94205, 99.97839, 99.99243, 99.9196
5291.668000000001, 59.986397219956416, 59.98605351834511, 59.98236907566254, 27.927045429248153, 27.97530998220115, 27.938292429913695, 0.9999875578463349, 0.9999823920582336, 0.9999890163153174, 7889.338024858787, 7903.291969871798, 7891.602469181187, 186.97649208771327, 48.79651897731242, 36.29963328469603, 7895.11349234763, 7892.553910484532, 7893.488304712048, 283.62339318830294, 283.29793564670115, 283.673279265277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.111, 1.821911, 1100.155, 601.4005, 9.145775, 5500.428, 594.2328, 9.250506, 5497.016, 595.5025, 1.847008, 1099.781, 602.9575, 9.121195, 5499.802, 593.1339, 9.264445, 5495.597, 100.0, 100.0, 99.94529, 99.97872, 99.99334, 99.92059
5294.07512, 59.98290228056155, 59.98071926714571, 59.987822712344126, 27.9419777345231, 27.966459313015225, 27.93195316405117, 0.9999901744465113, 0.9999816514512088, 0.9999916370419539, 7900.2552514294175, 7894.598142193334, 7894.4190848489625, 193.070009751636, 45.110971506626356, 31.758644121282032, 7902.703508683687, 7898.974909311052, 7892.489254732237, 283.741254949039, 283.2039855081047, 283.70084937657276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.1438, 1.800852, 1098.738, 607.6846, 9.044098, 5496.003, 600.4834, 9.159575, 5500.343, 601.7164, 1.828438, 1100.045, 596.6055, 9.216708, 5498.928, 599.4164, 9.175815, 5500.149, 99.87685, 99.92592, 100.0, 100.0, 99.97896, 100.0
5296.71248, 59.98071955682896, 59.97893619601245, 59.97990442772968, 27.95677465893004, 27.988671467284295, 27.925697743442655, 0.9999909228665141, 0.9999798888956041, 0.9999917881232783, 7895.284041548549, 7888.023215415844, 7891.172456810067, 193.88527656420024, 44.203744598374215, 33.984252899572766, 7893.556532304579, 7888.542634294789, 7892.510419056247, 283.6784445407182, 283.2937137073279, 283.707144174975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.9927, 1.821911, 1100.398, 601.3616, 9.146696, 5500.3, 594.2716, 9.250506, 5496.956, 596.4346, 1.84186, 1100.227, 602.9384, 9.121378, 5499.728, 597.4283, 9.198522, 5500.093, 100.0, 100.0, 99.94219, 99.99088, 99.99536, 99.99631
5299.17496, 59.97939989043867, 59.97880666297561, 59.97930695798589, 27.87849174073505, 27.943550826212935, 27.908170719876757, 0.9999916467544934, 0.9999776172809349, 0.9999906896750679, 7890.95467245394, 7887.589304574895, 7884.442305277293, 196.14568454497868, 48.239674105513586, 29.084167856790373, 7885.304237202044, 7883.968854788934, 7886.686681969095, 283.7718647985549, 283.46474446976197, 283.7051912566441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 611.6618, 1.793892, 1097.761, 599.3577, 9.17672, 5499.961, 590.0204, 9.306281, 5489.222, 607.5614, 1.808397, 1099.3, 608.985, 9.021116, 5493.825, 605.6193, 9.078578, 5497.95, 99.82232, 99.99923, 99.82255, 99.93494, 99.88538, 99.96132
5301.60912, 59.97755038658773, 59.982916910417934, 59.97949417843559, 27.965437331962264, 27.981916230937696, 27.971463655344024, 0.9999929877923864, 0.9999797636493125, 0.9999926407319841, 7889.485344065402, 7897.76152018293, 7892.702647036647, 193.6450367635996, 48.542619014960565, 34.047028224847054, 7893.317190859279, 7893.559094891377, 7894.823796787904, 283.68855939845054, 283.186446785047, 283.6584838757372, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.8338, 1.799424, 1098.848, 601.1671, 9.149459, 5500.343, 594.2328, 9.250506, 5496.9, 601.7164, 1.828622, 1100.393, 602.9193, 9.121743, 5499.768, 599.4761, 9.175082, 5500.156, 99.87164, 100.0, 99.94316, 100.0, 99.99438, 100.0
5304.00416, 59.980893329213686, 59.98504024281983, 59.978456525245, 27.93469730792411, 27.94210178253386, 27.937419377001017, 0.9999897806047666, 0.9999826104831595, 0.9999881881180241, 7894.203039565985, 7892.789170516559, 7894.726542301962, 194.86740291452224, 47.13791882015994, 37.686674725590606, 7896.695294348996, 7894.611559113122, 7902.85127557342, 283.8036745031123, 283.2272469459134, 283.71417720415064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.3607, 1.800138, 1098.571, 601.381, 9.14688, 5500.366, 594.2522, 9.250506, 5497.068, 601.6387, 1.828805, 1100.282, 602.9575, 9.121743, 5499.709, 599.4562, 9.175265, 5500.215, 99.86867, 100.0, 99.94325, 100.0, 99.99306, 99.99934
5306.48764, 59.98143694224821, 59.98208746395926, 59.98214688603486, 27.944637870357212, 27.991093095340315, 27.95850012077063, 0.9999897772670429, 0.9999824931263724, 0.9999900022167736, 7901.430754899588, 7891.011141738803, 7893.744596387411, 188.71898568164033, 44.35918595987505, 37.63531478520281, 7895.900874562704, 7891.636394401185, 7898.809107833453, 283.67816620755224, 283.3326948240509, 283.74131213974573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.9533, 1.820483, 1100.28, 607.6652, 9.044098, 5495.789, 600.5029, 9.15939, 5500.284, 595.3278, 1.847376, 1099.98, 596.6437, 9.216708, 5498.807, 593.2731, 9.257486, 5496.813, 99.99047, 99.92284, 100.0, 99.99243, 99.97691, 99.94065
5308.925, 59.981889698361435, 59.98552573140568, 59.98717013449452, 27.938630330618206, 27.977034986972768, 27.939862896115336, 0.9999895253281041, 0.9999804041548718, 0.9999891693551566, 7890.9215051578385, 7893.723449206527, 7892.334686389997, 193.37350743231173, 46.25669284638275, 34.66074482132899, 7891.715359274924, 7895.029124673461, 7893.10857165191, 283.6270350698037, 283.23961531229133, 283.6719151557005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.3607, 1.799781, 1098.591, 601.381, 9.146143, 5500.413, 594.2328, 9.250138, 5496.963, 601.6776, 1.828254, 1100.402, 602.9193, 9.121013, 5499.753, 594.8438, 9.250527, 5496.247, 99.85437, 100.0, 99.94436, 100.0, 99.9941, 99.93035
5311.3566, 59.982596639652265, 59.98240364624467, 59.977675087333594, 27.91224566587807, 27.946480378970627, 27.916509088981442, 0.9999897717102242, 0.9999774440092193, 0.9999883447096857, 7884.565173710834, 7887.9259944489995, 7883.640964521779, 190.90307995225385, 53.28082375482768, 39.82589612484844, 7886.577806327047, 7874.034581392634, 7880.5983792564675, 283.67625473032746, 283.1981013327331, 283.6657911555451, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.2776, 1.827086, 1100.467, 599.3577, 9.184272, 5499.958, 590.0593, 9.311619, 5489.347, 607.4061, 1.809684, 1099.261, 608.9278, 9.021116, 5493.609, 586.9111, 9.34575, 5484.989, 100.0, 100.0, 99.82576, 99.93707, 99.88513, 99.72766
5313.948560000001, 59.98497258966551, 59.97791367203403, 59.98274140368178, 27.923700828933143, 27.994379567635818, 27.948248808902747, 0.9999886588464398, 0.999980418495642, 0.9999905775249777, 7891.846300127905, 7892.194993615085, 7896.463871626032, 187.44402370474825, 47.61019042999487, 39.30316847231916, 7894.8599605175, 7893.314058304286, 7894.0714369701645, 283.72749349636376, 283.3868353311039, 283.7931015115782, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.111, 1.821911, 1100.173, 601.3616, 9.146511, 5500.36, 594.2134, 9.250506, 5497.009, 601.6776, 1.828254, 1100.277, 602.9575, 9.121743, 5499.747, 593.1339, 9.264995, 5495.541, 100.0, 100.0, 99.94325, 100.0, 99.99306, 99.91854
5316.365320000001, 59.98429211313126, 59.98257201093003, 59.98325964834941, 27.910127985454793, 27.958103365246664, 27.924803716816612, 0.9999875742785495, 0.9999816724000523, 0.9999858268648165, 7895.084537087228, 7893.817286562042, 7894.41079123663, 189.94994243619738, 48.3929321765786, 33.49712752430014, 7893.555206565511, 7891.196512100966, 7900.789690976258, 283.8303697089366, 283.3265602288657, 283.83230359051566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.1307, 1.821733, 1100.245, 601.4005, 9.146327, 5500.47, 594.2328, 9.250322, 5496.905, 601.6387, 1.828438, 1100.247, 602.9384, 9.12156, 5499.762, 593.1538, 9.264628, 5495.536, 100.0, 100.0, 99.94318, 100.0, 99.99426, 99.91764
5318.79064, 59.983531572882704, 59.97952191542126, 59.98143328556882, 27.928753529284776, 27.939708238714978, 27.939451433819716, 0.9999899534120132, 0.9999821139207651, 0.9999869989935799, 7891.161430122398, 7893.359362879677, 7888.204237104134, 190.43018482785146, 46.046406161366576, 35.09327690323539, 7895.084463642632, 7893.559577536814, 7898.515693878602, 283.8446759187102, 283.41333021051514, 283.73079191220864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.3015, 1.800138, 1098.871, 607.6652, 9.044098, 5495.943, 600.5029, 9.158838, 5500.348, 595.4831, 1.847559, 1099.869, 596.6437, 9.21196, 5499.34, 598.4025, 9.19724, 5499.284, 99.87913, 99.92368, 100.0, 99.9867, 99.98238, 99.98557
5321.21708, 59.98269744477813, 59.98489511996727, 59.98483144562355, 27.940438856351566, 27.968394573912885, 27.94608045348779, 0.9999892214126301, 0.9999830113648813, 0.9999898562352069, 7898.2769561600835, 7896.502098484443, 7897.353693411431, 192.84041272222748, 47.13899207754366, 34.062661981756776, 7893.372683864371, 7894.492973068601, 7893.134286132684, 283.8696878810509, 283.34248621662874, 283.89641470240844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.9139, 1.821554, 1100.5, 601.42, 9.146143, 5500.426, 594.2134, 9.250138, 5496.956, 601.6776, 1.828805, 1100.267, 602.9765, 9.121195, 5499.813, 598.8001, 9.184971, 5500.015, 100.0, 100.0, 99.9433, 100.0, 99.9952, 100.0
5323.684840000001, 59.979698576740034, 59.98475225464172, 59.98208204853602, 27.9033566409827, 27.91701275459146, 27.906419411605032, 0.9999928312914386, 0.9999771013308122, 0.9999936759291469, 7890.407489273754, 7883.2312975981695, 7882.4071155541515, 193.4936560542419, 51.283552405341425, 29.046573933393347, 7890.572949873855, 7885.661076744188, 7885.715463775073, 283.74520995386416, 283.3244563722322, 283.812541102289, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 601.903, 1.829228, 1100.585, 598.5211, 9.194771, 5499.8, 589.0887, 9.31843, 5487.624, 607.9692, 1.808397, 1099.391, 609.0042, 9.020568, 5493.708, 605.6193, 9.076747, 5497.935, 100.0, 99.99635, 99.79, 99.94325, 99.8842, 99.96104
5326.13976, 59.986706981662024, 59.986342276393096, 59.98444070902953, 27.912455676279993, 27.971339879886738, 27.94194178895966, 0.9999907847042832, 0.9999832740299212, 0.9999887443548503, 7892.616560873534, 7898.620030874037, 7890.807140584172, 191.58576857038906, 48.594610756124666, 32.204916284644696, 7897.13219569394, 7889.221570866472, 7893.8588631869825, 283.81110876028424, 283.38814252876716, 283.79974539616313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.1505, 1.822089, 1100.485, 601.3032, 9.14688, 5500.367, 594.2134, 9.250138, 5496.957, 601.7164, 1.828438, 1100.282, 602.9002, 9.12156, 5499.645, 599.4562, 9.175082, 5500.149, 100.0, 100.0, 99.9433, 100.0, 99.99214, 100.0
5328.65664, 59.98505745117221, 59.98792132832442, 59.98639840016171, 27.931972057267913, 27.946213928079267, 27.930067349065013, 0.9999921961634003, 0.9999811979243552, 0.9999925994240465, 7899.839443819217, 7883.0834562210985, 7894.543601460862, 191.4763916435918, 49.374623458590236, 34.47568011340218, 7897.3403062047855, 7889.523117824619, 7890.930053036963, 283.8621147209589, 283.39546529734827, 283.86411683424524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.1307, 1.822089, 1100.135, 601.3422, 9.145959, 5500.367, 594.194, 9.250138, 5496.832, 601.9106, 1.827702, 1100.059, 602.9384, 9.121378, 5499.705, 599.4363, 9.175632, 5500.149, 100.0, 100.0, 99.94125, 100.0, 99.99317, 99.99703
5331.072, 59.988465532220445, 59.989060527215734, 59.98527691331272, 27.94860761302189, 27.951213606033644, 27.96088699078854, 0.9999880075946188, 0.9999796469161569, 0.9999894345004526, 7892.995143276451, 7891.022655215449, 7892.970526376915, 192.68675867897764, 48.17913918710656, 31.857607309438208, 7903.473522822528, 7887.329296337297, 7893.123472553394, 283.77897875645357, 283.3985309981883, 283.8730694051324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.4592, 1.799781, 1098.618, 607.6458, 9.044467, 5495.901, 600.5223, 9.159206, 5500.402, 595.3666, 1.847008, 1099.798, 596.8726, 9.20849, 5499.69, 595.2215, 9.230568, 5498.7, 99.85119, 99.92374, 100.0, 99.97971, 99.99296, 99.97496
5333.57744, 59.989428095430185, 59.987253833924576, 59.98670204077412, 27.921892229205902, 27.93210974740071, 27.924331305837605, 0.999991408938784, 0.9999837490535114, 0.9999895958319936, 7890.830453401104, 7893.616995687927, 7889.9348765834475, 188.1530781452027, 47.81407830080889, 32.27475683824923, 7893.332269695639, 7889.144500020032, 7887.428384811575, 283.7474921405559, 283.3380774925918, 283.7736555607531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.1505, 1.820483, 1100.313, 601.4005, 9.146696, 5500.523, 594.2134, 9.250322, 5496.957, 601.7941, 1.827886, 1100.15, 602.9002, 9.121925, 5499.696, 593.1737, 9.264812, 5495.603, 99.99385, 100.0, 99.94423, 100.0, 99.99408, 99.91863
