TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5350.52216, 59.98745369702281, 59.98642029615076, 59.989722032950056, 22.901588406176952, 22.88659068126464, 22.88320770558124, 0.9999962790292637, 0.9999829349740992, 0.9999964115888568, 6459.664090164658, 6449.977116528337, 6450.381413929273, 146.76870917514634, 36.29891083802249, 18.642905944844415, 6452.392822599565, 6454.807955115617, 6458.659880812373, 283.5513077495199, 283.19126011270225, 283.6392690272805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.0716, 1.821375, 1100.36, 601.3422, 9.14688, 5500.434, 594.291, 9.250138, 5497.075, 601.8524, 1.828254, 1100.321, 602.8811, 9.122474, 5499.693, 598.8001, 1.837094, 1100.109, 100.0, 100.0, 99.94542, 100.0, 99.99301, 100.0
5352.94732, 59.989597942988986, 59.98518544883976, 59.98653670509661, 22.899110348952046, 22.895052968789354, 22.883307874233424, 0.999995319632544, 0.9999818873227958, 0.9999974528655436, 6450.539088885815, 6456.784031025175, 6456.344506044665, 148.0533544852583, 37.83614303323202, 16.75224168668001, 6452.523592481144, 6457.371448572974, 6456.140945209782, 283.59200790122406, 283.24983028253587, 283.6058976653398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.0125, 1.821197, 1100.355, 601.3616, 9.146327, 5500.367, 594.2716, 9.249954, 5496.971, 601.8135, 1.828622, 1100.384, 602.9002, 9.122839, 5499.744, 598.8199, 1.837094, 1100.061, 100.0, 100.0, 99.94353, 100.0, 99.99576, 100.0
5355.36296, 59.98548986204666, 59.98570943025789, 59.98512370882092, 22.88661531492378, 22.929276054685918, 22.891183328207077, 0.9999963940584142, 0.9999891166698593, 0.9999941033569338, 6452.938951897024, 6455.744642017451, 6453.04741179484, 145.62403219007274, 36.982874645065976, 18.856706654289155, 6457.837992019361, 6458.781429395655, 6456.910945514656, 283.5874987772354, 283.1715567375002, 283.55253253627126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.5184, 1.799067, 1098.389, 607.743, 9.043178, 5495.894, 600.5611, 9.158838, 5500.409, 595.4054, 1.847192, 1099.807, 596.5483, 9.217073, 5499.183, 593.452, 1.852293, 1099.575, 99.90437, 99.92393, 100.0, 99.98104, 99.9788, 99.9403
5357.763360000001, 59.984630658669914, 59.98186729255326, 59.98574023610571, 22.87410354274509, 22.888279704388054, 22.88371291848123, 0.9999973363022285, 0.9999828077443556, 0.999996673389633, 6452.483153028089, 6455.656695357054, 6456.538158158608, 147.60166396704813, 36.65281773818742, 17.393560569598776, 6454.711127074086, 6462.3785556500525, 6451.480698428843, 283.5297910841343, 283.18521668316185, 283.58013834799004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.0125, 1.821375, 1099.988, 601.3616, 9.146511, 5500.366, 594.2522, 9.249586, 5497.075, 601.7941, 1.828438, 1100.321, 602.8621, 9.121925, 5499.744, 593.3924, 1.853575, 1099.124, 100.0, 100.0, 99.94345, 100.0, 99.99393, 99.90337
5360.218320000001, 59.981323874615136, 59.98076656136187, 59.98473104623763, 22.838492144441613, 22.866770367862866, 22.84969037591285, 0.9999972762247837, 0.9999845223876821, 0.9999961088019476, 6444.812624404766, 6451.632999463361, 6443.70559093004, 145.46969354928103, 40.23525241303787, 14.197353881850631, 6456.040175399484, 6444.061892470472, 6447.627279352018, 283.56013172859934, 283.15600498274324, 283.5452862526517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.041, 1.827622, 1100.372, 598.9296, 9.187404, 5499.958, 589.7681, 9.317325, 5488.773, 607.5809, 1.808397, 1099.286, 608.9088, 9.022212, 5493.872, 586.1755, 1.870971, 1096.808, 100.0, 99.99784, 99.81049, 99.93367, 99.88717, 99.71482
5362.584040000001, 59.97976821839572, 59.985641595620976, 59.986019630322566, 22.873927823011698, 22.88776896536063, 22.887089276207703, 0.9999958810759635, 0.999982929649833, 0.9999965804361218, 6455.286781090014, 6455.2031809057235, 6458.9347099376755, 145.70880397868143, 37.121240140031205, 18.04354947341426, 6456.705446425443, 6448.47076429692, 6460.115803225216, 283.66730841656704, 283.2269587686186, 283.6727834049809, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.559, 1.821911, 1100.412, 601.1281, 9.148354, 5500.468, 594.2522, 9.250138, 5497.023, 601.8524, 1.828254, 1099.987, 602.843, 9.122291, 5499.736, 592.458, 1.855223, 1099.065, 100.0, 100.0, 99.94449, 99.99739, 99.99393, 99.91364
5364.97044, 59.987639638030934, 59.98682549605236, 59.98690890870076, 22.859146199194395, 22.894033562098553, 22.867457459714732, 0.9999958876511649, 0.9999842953054767, 0.9999964043276952, 6452.4279555146095, 6453.546334787679, 6450.8733088276285, 149.94958386485473, 35.41708270717936, 16.080073059379856, 6455.633522926168, 6463.327110703289, 6459.036586682965, 283.5865310885105, 283.2693464068497, 283.6195507892084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.1307, 1.821554, 1100.36, 601.42, 9.145591, 5500.424, 594.2522, 9.24977, 5497.077, 601.5223, 1.828438, 1100.05, 602.8811, 9.122291, 5499.75, 592.3983, 1.855223, 1099.01, 100.0, 100.0, 99.94544, 100.0, 99.99497, 99.90863
5367.359920000001, 59.98326221795258, 59.98651460059234, 59.98469178414229, 22.866047366801713, 22.899329723762627, 22.859856584038184, 0.999996881739533, 0.9999891606897997, 0.9999957107936535, 6463.090308500976, 6459.159511534121, 6457.417191668923, 148.72539907839064, 29.74173720170711, 13.748415375827388, 6460.507632666372, 6449.449520335024, 6456.1021774157025, 283.6015747314948, 283.24704962058274, 283.5825208222031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.3212, 1.800316, 1098.656, 607.7041, 9.043362, 5495.835, 600.5417, 9.158654, 5500.409, 595.2695, 1.847559, 1099.865, 596.5674, 9.217804, 5498.845, 598.7206, 1.83746, 1100.074, 99.88867, 99.92393, 100.0, 99.98543, 99.97653, 100.0
5369.82516, 59.9833891807803, 59.985391887144644, 59.98712866855552, 22.865713659667307, 22.90210680031428, 22.872375110131074, 0.9999977829817407, 0.9999878201134018, 0.9999966996852802, 6452.327614870896, 6458.75166363813, 6450.382794258316, 143.9191208937059, 34.09395160723557, 16.662014069865563, 6463.902277591115, 6464.8833816503475, 6458.395258284685, 283.5819029232964, 283.26211398844845, 283.5474332330033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.9336, 1.821197, 1100.38, 601.3616, 9.146143, 5500.368, 594.291, 9.249586, 5496.973, 601.8329, 1.828622, 1100.209, 602.9193, 9.12156, 5499.813, 595.3805, 1.845517, 1100.147, 100.0, 100.0, 99.9445, 100.0, 99.9952, 99.9918
5372.218040000001, 59.98533126498705, 59.98386587177315, 59.98259976420763, 22.854018058646144, 22.897071943591904, 22.86055238149851, 0.9999969817415919, 0.9999831696697988, 0.9999963661883704, 6453.47907297976, 6447.046070368885, 6449.581325174699, 139.31334776453923, 35.13039646060315, 16.197662005140046, 6452.902798272883, 6452.040356866292, 6445.384940663926, 283.68488376492684, 283.2994732137186, 283.6309423790849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.0519, 1.823696, 1100.248, 600.7195, 9.161063, 5500.223, 591.8646, 9.291002, 5492.335, 605.2506, 1.81428, 1099.591, 607.7261, 9.032987, 5494.44, 605.2217, 1.817317, 1099.775, 100.0, 100.0, 99.87119, 99.96139, 99.9089, 99.98043
5374.654920000001, 59.985416281381006, 59.984016505685865, 59.98026067870483, 22.8784451383259, 22.90332589137005, 22.887346931729677, 0.9999949888681581, 0.9999826466392794, 0.9999970701073888, 6457.981001257803, 6459.354433021583, 6453.382980522758, 140.1764247599899, 37.45395060964131, 14.697363986175333, 6456.109855130545, 6454.144527048241, 6458.724084344037, 283.58709254371547, 283.2835062466302, 283.67710631265896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 601.903, 1.826551, 1100.393, 599.6689, 9.172299, 5500.409, 594.194, 9.250138, 5496.959, 601.8329, 1.828254, 1100.298, 602.843, 9.122108, 5499.741, 598.7404, 1.837277, 1100.074, 100.0, 100.0, 99.94331, 100.0, 99.995, 100.0
5377.08392, 59.985393992143536, 59.984549101937226, 59.98610374285697, 22.861486883520666, 22.89711034417463, 22.893534088361445, 0.9999972404052745, 0.9999832901530905, 0.9999972985092583, 6453.328580869888, 6462.310207517744, 6455.5094447095325, 137.2152050134266, 36.79257817420557, 14.269174844520421, 6458.438254566009, 6457.837527582737, 6460.3322287101955, 283.64970724846205, 283.2893525746453, 283.72156308432164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.8615, 1.840472, 1100.375, 601.4005, 9.145222, 5500.314, 594.2716, 9.24977, 5496.971, 601.5223, 1.828989, 1100.316, 602.8621, 9.122474, 5499.627, 598.6212, 1.836911, 1100.066, 100.0, 100.0, 99.94353, 100.0, 99.99181, 100.0
5379.496880000001, 59.98697667015751, 59.98799921955937, 59.986374601733445, 22.880946245285003, 22.90460471236469, 22.875646491911155, 0.9999955019808722, 0.9999846414773809, 0.9999951197040731, 6448.579710350828, 6461.17637958893, 6451.2982828236745, 139.00899115947175, 35.47559743414877, 15.841884944573849, 6456.849069404976, 6460.573573156927, 6455.986028967306, 283.6302387565762, 283.3693933979788, 283.6411896616318, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 591.1782, 1.858854, 1099.074, 607.7236, 9.043362, 5495.672, 600.5611, 9.158838, 5500.409, 595.2695, 1.847192, 1099.705, 596.5674, 9.217622, 5498.845, 592.3983, 1.855223, 1099.018, 99.89535, 99.9199, 100.0, 100.0, 99.97863, 99.91888
5381.9097600000005, 59.98990183547006, 59.98950122053086, 59.99109438907408, 22.874524113153814, 22.88556070542698, 22.86839512004013, 0.9999974423734547, 0.999985670145304, 0.9999969529287732, 6458.385453355346, 6452.3557605017695, 6458.769228617598, 137.6427312745415, 35.59622806104653, 16.54434279426914, 6451.069869778808, 6454.789706909495, 6455.744361343943, 283.6700910860416, 283.24140160498536, 283.6706658655114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.822, 1.840472, 1100.37, 601.42, 9.145591, 5500.353, 594.2522, 9.250138, 5497.024, 601.7747, 1.827518, 1100.059, 602.2326, 9.141284, 5500.161, 596.1758, 1.844602, 1099.671, 100.0, 100.0, 99.94234, 100.0, 100.0, 99.97714
5384.37232, 59.98320542587995, 59.983316957701874, 59.985682546101415, 22.832584522468323, 22.842194877661875, 22.839112897162792, 0.9999967359328862, 0.9999860451083283, 0.999996959274914, 6447.647546631239, 6440.000438164993, 6446.044281579, 140.13165205652263, 36.49523464529193, 13.513999977035382, 6441.65743013933, 6446.260563499836, 6448.865624584184, 283.5252281763733, 283.2069250654264, 283.59049904591444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.8023, 1.840472, 1100.05, 601.2449, 9.14817, 5500.375, 592.311, 9.276277, 5493.002, 604.7651, 1.81667, 1099.512, 592.1993, 9.282819, 5492.78, 586.3147, 1.871154, 1096.983, 100.0, 100.0, 99.89053, 99.95422, 99.88433, 99.71757
5386.76656, 59.982289537761694, 59.981904813765375, 59.98339588687989, 22.850852171543842, 22.91445411250103, 22.873249415562064, 0.9999976589492364, 0.9999878422605818, 0.9999973538193836, 6456.713355958806, 6458.903985302413, 6455.438950176196, 134.11853581332116, 31.97609947422461, 15.204587176670316, 6455.426610485853, 6453.172402361823, 6454.054009181193, 283.63999348817424, 283.30087395146774, 283.6506673396515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 600.3455, 1.833511, 1100.397, 599.1242, 9.180588, 5500.499, 594.0193, 9.251243, 5496.957, 601.8718, 1.827886, 1100.185, 596.5483, 9.217257, 5498.788, 592.5375, 1.85504, 1099.073, 100.0, 100.0, 99.94193, 100.0, 99.97764, 99.91938
5389.197440000001, 59.98019356404614, 59.984048076558224, 59.9850847656632, 22.863216685522158, 22.87800121345042, 22.888196232906665, 0.9999967555303132, 0.9999897202223149, 0.9999979243669587, 6462.654155338583, 6454.862972428714, 6460.248378997095, 138.39038097125422, 32.4761145301336, 15.518515959914566, 6456.258422788428, 6454.838640248602, 6452.189629327424, 283.627278147728, 283.34513455081367, 283.6177877658273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.2096, 1.821375, 1100.235, 601.42, 9.145407, 5500.41, 594.2328, 9.24977, 5496.964, 601.7747, 1.828438, 1100.118, 596.5483, 9.217804, 5498.787, 592.3387, 1.854857, 1099.131, 100.0, 100.0, 99.94436, 100.0, 99.97653, 99.91963
5391.6356000000005, 59.98274767096219, 59.97956592746132, 59.98491272192851, 22.87382987361131, 22.9048844025703, 22.87460155486927, 0.9999959677723319, 0.9999858160919691, 0.9999966173908793, 6461.310706253513, 6461.044464121804, 6460.52054414328, 137.37939158453946, 36.99887268995167, 17.609952067730774, 6457.705520835081, 6458.872910971518, 6449.590691152891, 283.6216318091055, 283.2955898878327, 283.5840496201222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.3212, 1.799603, 1098.713, 607.7236, 9.043362, 5495.901, 600.5611, 9.158838, 5500.468, 595.4248, 1.847743, 1099.898, 602.843, 9.123021, 5499.784, 598.6411, 1.837826, 1100.052, 99.87209, 99.92195, 100.0, 99.98092, 99.99396, 100.0
5394.12124, 59.98390233375665, 59.98161639587585, 59.981543890274615, 22.888709743708333, 22.911407993833613, 22.885525387021335, 0.9999978864819113, 0.9999896090996819, 0.9999967642069078, 6455.464315137585, 6457.480138027304, 6454.775129763968, 141.68538641893974, 33.64215206421403, 16.97237442414462, 6449.338220369638, 6452.166372306488, 6454.342640185757, 283.7353815942867, 283.2373141657471, 283.65828358357373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.835, 1.822089, 1100.375, 601.4005, 9.145959, 5500.307, 594.2716, 9.249954, 5497.016, 601.6193, 1.828254, 1100.335, 597.8263, 9.199359, 5499.753, 594.963, 1.846799, 1099.762, 100.0, 100.0, 99.94434, 100.0, 99.99411, 99.97106
5396.4922400000005, 59.98308251970641, 59.98204264331837, 59.98262273758954, 22.855535903910898, 22.86043143316501, 22.848894648220078, 0.9999950782583338, 0.9999812693512339, 0.9999959897745564, 6448.892175286013, 6445.639154186675, 6452.4790540624, 141.39255575570655, 35.01905894307697, 13.982646858077715, 6450.065013616682, 6445.723020855811, 6446.0209537508335, 283.6480505227747, 283.3398245100621, 283.6918391244445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.5972, 1.800316, 1098.796, 601.2059, 9.148722, 5500.394, 592.9128, 9.276093, 5493.945, 604.8622, 1.818693, 1099.863, 606.6198, 9.051797, 5495.929, 604.009, 1.819148, 1099.694, 99.89821, 100.0, 99.89948, 99.9861, 99.93549, 99.97075
5398.913920000001, 59.97711308962678, 59.98045430143976, 59.97858889800774, 22.87803472320659, 22.894904278191316, 22.881135629336768, 0.9999968851209586, 0.9999837371961685, 0.9999960416958384, 6461.040571091807, 6451.573192104885, 6457.304458833704, 135.60074207896432, 38.06091589933703, 16.556723154851625, 6455.674199178143, 6459.07080728822, 6456.3631491082715, 283.52837131467976, 283.20966940638516, 283.5388315667755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 614.0276, 1.787824, 1097.876, 598.2682, 9.187404, 5500.328, 593.3593, 9.253819, 5496.831, 601.5223, 1.829357, 1100.205, 602.9384, 9.122291, 5499.81, 598.7007, 1.837277, 1100.066, 99.77984, 100.0, 99.94013, 100.0, 99.99393, 99.99947
5401.3746, 59.98455229845335, 59.98174935894753, 59.9832219458112, 22.890919926764695, 22.901936737728693, 22.862345417638693, 0.9999965017373463, 0.9999828283120551, 0.9999978456041464, 6452.289841997695, 6451.797863889875, 6458.643038260678, 136.63990382423776, 32.85532013219381, 19.26004347531625, 6456.2597649034515, 6457.5465828019815, 6456.561476919655, 283.7246851719928, 283.26983482392654, 283.67929294587424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.5381, 1.799781, 1098.776, 601.4005, 9.145775, 5500.395, 594.2328, 9.249954, 5496.965, 601.8912, 1.828805, 1100.045, 602.843, 9.122474, 5499.685, 598.7206, 1.83746, 1100.06, 99.86732, 100.0, 99.94247, 100.0, 99.99391, 100.0
5403.840560000001, 59.98284753307526, 59.98130752654006, 59.98356058459914, 22.880381402116527, 22.90619829689679, 22.881996522772766, 0.9999961273709935, 0.9999853039151282, 0.9999971469595231, 6456.662676694206, 6458.343844521556, 6455.77461978631, 137.6690682169692, 34.90607783685846, 20.403387660513374, 6460.865030777622, 6458.817917497686, 6456.668015624393, 283.65396232434745, 283.13965405820346, 283.77829247008805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.0125, 1.821375, 1100.145, 607.7041, 9.043178, 5495.842, 600.5417, 9.158838, 5500.351, 595.5607, 1.846456, 1099.618, 596.5483, 9.217622, 5498.792, 592.3983, 1.85504, 1099.073, 100.0, 99.92299, 100.0, 99.97266, 99.97656, 99.9143
5406.32772, 59.985541399292, 59.985205077127354, 59.98453006251932, 22.868814615842915, 22.89734097571899, 22.881100008599137, 0.9999965744517717, 0.9999878824752058, 0.9999958939299293, 6460.877456073507, 6456.105351927109, 6452.68135067103, 131.6173867906964, 34.06265790427801, 18.463450808451853, 6462.106789963518, 6460.4567548517825, 6452.066158809232, 283.6135058938366, 283.22876078576684, 283.62666720568177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.4001, 1.799781, 1098.523, 601.3616, 9.145407, 5500.418, 594.2522, 9.249402, 5496.971, 601.8135, 1.82807, 1100.17, 602.7667, 9.123935, 5499.627, 596.1758, 1.846433, 1099.792, 99.88073, 100.0, 99.94355, 99.99773, 99.99181, 99.97914
5408.73184, 59.98662844442426, 59.979697428017055, 59.9860239712697, 22.842970788153817, 22.858025751886444, 22.855109726247754, 0.9999963836880464, 0.9999822707089996, 0.9999967003627909, 6446.67714332861, 6452.311623966605, 6443.3401875820255, 134.5751203288687, 38.3016740467815, 14.162679372760977, 6451.150045567903, 6451.8060793502245, 6449.77110001182, 283.5858501500504, 283.33002194942566, 283.72080182996274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.1702, 1.822089, 1100.02, 601.2449, 9.148538, 5500.495, 592.3693, 9.281247, 5493.113, 604.6292, 1.81667, 1099.826, 607.2493, 9.044127, 5494.982, 586.8316, 1.870971, 1097.035, 100.0, 100.0, 99.88754, 99.98282, 99.92169, 99.72908
5411.13568, 59.988643121274436, 59.989114686492094, 59.990668291098, 22.85509138491749, 22.896918664590014, 22.876537085091332, 0.9999965576345177, 0.99998461376265, 0.9999962182205174, 6459.755625771107, 6451.536779490956, 6462.59793038321, 134.44905093006946, 37.807864316327056, 15.791953255495628, 6456.447005286074, 6454.436822905311, 6460.943893439123, 283.6337167935337, 283.2689245039094, 283.8014377171974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 600.6215, 1.829942, 1100.353, 598.7351, 9.181509, 5500.559, 593.9611, 9.254372, 5497.016, 601.5999, 1.828254, 1100.209, 602.9193, 9.121925, 5499.745, 592.3983, 1.855406, 1099.136, 100.0, 100.0, 99.93975, 100.0, 99.99393, 99.92005
5413.53556, 59.99422771787417, 59.99071364735862, 59.994360030504964, 22.849220681016774, 22.85375616169366, 22.874994639978407, 0.9999956334268681, 0.9999857731371076, 0.9999959383629268, 6454.409523442817, 6458.03169179687, 6455.887495075283, 136.41582222362513, 36.83883094202645, 15.012688279744452, 6454.309951163315, 6457.54989515389, 6455.811685771422, 283.71159352632833, 283.36143659499584, 283.7549069858364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.1307, 1.821019, 1100.24, 601.42, 9.145591, 5500.427, 594.2716, 9.249954, 5497.019, 601.8329, 1.828805, 1100.238, 602.8621, 9.122656, 5499.736, 592.5375, 1.855223, 1099.072, 100.0, 100.0, 99.94234, 100.0, 99.99285, 99.91421
5415.93144, 59.9939146532164, 59.99518352615124, 59.994098939116306, 22.866621972934496, 22.874806027708814, 22.87185724537132, 0.9999979461955637, 0.9999858611553814, 0.9999955628075171, 6460.286496847879, 6453.393631147984, 6454.7479521249925, 141.24556905571126, 30.782384797682425, 15.648652755134663, 6455.659702745967, 6459.65082649847, 6457.240979422293, 283.75772468412407, 283.4499916217633, 283.8154804301738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.3212, 1.800138, 1098.604, 607.743, 9.042993, 5495.894, 600.5223, 9.158654, 5500.409, 595.4248, 1.847008, 1099.821, 596.5483, 9.217439, 5498.853, 598.7603, 1.837826, 1100.178, 99.88437, 99.92191, 100.0, 99.98763, 99.97773, 100.0
5418.362480000001, 59.99816008202506, 59.99917206524003, 59.99966845061338, 22.863941173448914, 22.892846481814402, 22.860676250183257, 0.9999979012133913, 0.9999875581631323, 0.9999981313272293, 6456.308501392795, 6453.266740170371, 6461.640746195107, 135.16539932604246, 35.1296887254216, 11.955565571314764, 6458.728936342684, 6457.548444362828, 6462.520037735631, 283.7567436933534, 283.3766971843564, 283.7913895009484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.0519, 1.821554, 1100.25, 601.42, 9.145591, 5500.485, 594.2522, 9.24977, 5496.957, 601.7164, 1.828254, 1100.287, 602.843, 9.123021, 5499.793, 593.3527, 1.851011, 1099.701, 100.0, 100.0, 99.94327, 100.0, 99.99375, 99.95248
5420.74736, 59.99940648472945, 60.005478832234694, 60.00038328593793, 22.84809141328361, 22.88231024068004, 22.847936075350542, 0.9999955368166905, 0.9999849558897803, 0.9999955500414172, 6445.936077259262, 6449.658310086223, 6448.295167879291, 132.6879372327353, 35.44375216378273, 19.623607914182685, 6450.5155561332895, 6444.956197297547, 6450.69213916888, 283.76501100804666, 283.3242749544946, 283.69408513234015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.973, 1.821733, 1100.27, 601.3616, 9.145959, 5500.485, 594.2522, 9.250138, 5495.973, 602.8233, 1.823841, 1100.15, 605.0747, 9.081017, 5497.714, 603.0348, 1.824459, 1100.1, 100.0, 100.0, 99.93714, 100.0, 99.96505, 100.0
5423.160080000001, 60.00615872130536, 60.00472463095333, 60.00429188360553, 22.85229668905016, 22.887873158905514, 22.862563131249406, 0.9999958475698323, 0.9999833107730948, 0.9999948195435765, 6454.299950958208, 6463.284484352209, 6455.529286151079, 134.4748652283879, 38.35609869254216, 17.24410753676966, 6461.394998172838, 6458.739874888, 6454.342353016253, 283.7211403034392, 283.37035014792986, 283.75504070795705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 599.2021, 1.836545, 1100.363, 597.1592, 9.201771, 5499.853, 591.884, 9.276829, 5495.521, 602.6097, 1.826415, 1100.253, 603.1291, 9.120464, 5499.741, 598.8199, 1.837277, 1100.23, 100.0, 99.99334, 99.90127, 100.0, 99.99246, 100.0
5425.62596, 60.00282448595425, 60.00510749736957, 60.00423931753173, 22.843708621089043, 22.897646898640442, 22.881744094746693, 0.9999960098343799, 0.9999829892848853, 0.9999972103115088, 6458.6005095763685, 6452.438978051701, 6455.236332771441, 132.76327337344128, 39.30870040949904, 14.601143205332392, 6453.286740986548, 6463.9940538746705, 6456.773221297232, 283.78056768002, 283.418526961822, 283.7300726934476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.111, 1.821375, 1100.245, 601.4589, 9.14467, 5500.313, 594.2522, 9.250138, 5497.018, 601.9883, 1.828622, 1100.224, 602.843, 9.122839, 5499.742, 598.6808, 1.83746, 1100.108, 100.0, 100.0, 99.94438, 100.0, 99.99391, 100.0
5428.0096, 60.002225420381656, 60.00583817773217, 60.00367946175103, 22.864657658416878, 22.878228619396143, 22.871671929328027, 0.9999960186802163, 0.9999876248632299, 0.9999996610081251, 6458.885000819189, 6451.798096320557, 6455.857945278574, 141.86857311857875, 33.90343624448758, 16.684762609900645, 6458.524508658956, 6459.133131769296, 6457.132101936389, 283.74228874096974, 283.36523545659736, 283.76564550328817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.3607, 1.799959, 1098.671, 607.7236, 9.043546, 5495.73, 600.5417, 9.158838, 5500.298, 595.4637, 1.847376, 1099.782, 596.5483, 9.217804, 5498.787, 592.458, 1.855223, 1099.132, 99.87778, 99.92393, 100.0, 99.97879, 99.9755, 99.9243
5430.754800000001, 60.004269215832714, 60.00401830438384, 60.00265197050253, 22.84360980520529, 22.86913240209261, 22.878991527001148, 0.9999952748346594, 0.9999821387860739, 0.9999962292112063, 6457.757838950891, 6453.516227896849, 6454.637036660469, 131.76403517935023, 38.62285206895808, 18.564034723904115, 6456.16801477856, 6456.72378909855, 6454.493347290515, 283.6569690008109, 283.32866318631125, 283.7101434304975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.0519, 1.821197, 1100.293, 601.42, 9.145591, 5500.463, 594.2716, 9.249954, 5496.853, 601.7164, 1.828438, 1100.161, 602.9193, 9.121743, 5499.636, 596.1161, 1.84625, 1099.698, 100.0, 100.0, 99.94138, 100.0, 99.99197, 99.97831
5433.26676, 60.008984741556084, 60.00695909100026, 60.00534494404646, 22.841878632753467, 22.854370734473125, 22.835510519695326, 0.9999992892528421, 0.9999847182317252, 0.9999974623923918, 6447.981245799943, 6445.2004846976015, 6451.982929387322, 128.55821218832534, 35.28136972752759, 16.79693706199032, 6440.132307790088, 6446.330203063747, 6447.036687275672, 283.7102756421619, 283.37518578175366, 283.6991570479859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.1307, 1.821197, 1100.29, 600.4861, 9.167142, 5500.398, 591.2628, 9.290266, 5491.542, 606.0468, 1.812993, 1099.504, 608.222, 9.028238, 5493.905, 586.1755, 1.871337, 1096.929, 100.0, 100.0, 99.86167, 99.95959, 99.89719, 99.71982
5435.64408, 60.0044582369966, 60.00432729499323, 60.004384370941025, 22.840612052753517, 22.89155432882286, 22.843547757405787, 0.99999638053854, 0.9999846528315787, 0.9999973740327038, 6462.615490075119, 6450.941312701906, 6457.428219932053, 136.0760784671038, 35.15777772078127, 19.145891578514465, 6454.50385793691, 6459.489034384827, 6459.305688479908, 283.65851260236104, 283.360088962763, 283.6835430207148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.6127, 1.826194, 1100.355, 599.6301, 9.160695, 5500.66, 594.2522, 9.250322, 5497.075, 601.7941, 1.828254, 1100.224, 602.8621, 9.122656, 5499.685, 592.4182, 1.855406, 1099.195, 100.0, 100.0, 99.94125, 100.0, 99.99287, 99.92539
5438.10004, 59.995017974146386, 59.99708029056387, 60.00117836772099, 22.84261868487928, 22.90268003512732, 22.874208915551925, 0.9999978925378529, 0.9999835930942199, 0.9999963604421056, 6454.373840841472, 6445.47656354915, 6457.0943797104555, 134.36972184152228, 35.45169927153711, 14.346641585166992, 6452.035282376077, 6446.7763786928035, 6455.329330167284, 283.7595894029197, 283.26383441849606, 283.78209740216374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.96, 1.840115, 1100.28, 601.381, 9.146143, 5500.367, 594.2522, 9.249954, 5496.913, 601.7358, 1.82807, 1100.151, 602.8811, 9.121743, 5499.736, 592.4778, 1.855406, 1099.174, 100.0, 100.0, 99.94234, 100.0, 99.9938, 99.92347
5440.55508, 59.995150336009345, 59.994169676442915, 59.989533558457296, 22.85945782166501, 22.910250416608495, 22.861259644074597, 0.9999971978557994, 0.9999877496105579, 0.9999947244858128, 6459.354502899874, 6455.439991638135, 6461.956742414909, 139.8157243436176, 34.62278311411501, 17.824754226717232, 6456.491733010043, 6456.211799879856, 6451.933323978796, 283.5826482002751, 283.2644927617533, 283.74712232777387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 591.4936, 1.858854, 1098.837, 607.7236, 9.042993, 5495.841, 600.5417, 9.158838, 5500.292, 595.386, 1.847192, 1099.696, 596.5674, 9.217439, 5498.787, 598.7802, 1.83746, 1100.132, 99.90373, 99.92298, 100.0, 99.97879, 99.97653, 100.0
5442.96272, 59.993620460738384, 59.995226965399155, 59.9856373839279, 22.85666835853737, 22.888862522889493, 22.850421288922274, 0.9999989049804485, 0.9999844295718651, 0.9999986532088352, 6460.449846407018, 6459.119596581069, 6457.340018912345, 132.57409251192303, 32.81049011623372, 15.170263041589124, 6457.219821416661, 6454.536433793841, 6455.818624796252, 283.6397432153751, 283.24186478621283, 283.7001291301623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.7234, 1.840829, 1100.317, 601.4005, 9.146143, 5500.374, 594.291, 9.249954, 5497.083, 601.8135, 1.82807, 1100.186, 602.9193, 9.121013, 5499.694, 595.5594, 1.845517, 1100.0, 100.0, 100.0, 99.94234, 100.0, 99.99304, 99.99082
5445.42496, 59.986530389012195, 59.985987796295845, 59.98815025682493, 22.846290819666446, 22.863622983879342, 22.836320687073204, 0.9999973392121088, 0.9999873570558694, 0.9999956839123664, 6452.132067026361, 6448.858763433915, 6444.158651195515, 132.55451353604076, 34.37382642054945, 16.41594786948167, 6451.45419134227, 6449.3201219284365, 6451.601569882255, 283.7110931194372, 283.19478075033896, 283.6289859981714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.9206, 1.840115, 1100.315, 601.2254, 9.154984, 5500.239, 592.3693, 9.281063, 5493.135, 605.3477, 1.814832, 1099.841, 607.6689, 9.043944, 5494.425, 605.0627, 1.817683, 1099.839, 100.0, 100.0, 99.88864, 99.97703, 99.9092, 99.98926
5447.8554, 59.983328218627285, 59.986118999457055, 59.98412955331811, 22.87378423459294, 22.895699877308605, 22.869039072265256, 0.9999968955086169, 0.9999860449436008, 0.999996540891966, 6454.910774888117, 6456.4420423353085, 6451.218987948347, 133.48181955764267, 37.978691381926865, 13.597946184060675, 6462.387692086303, 6452.399006173464, 6458.073830081911, 283.72322643944835, 283.26956211139736, 283.59830521637394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 600.0892, 1.835831, 1100.295, 599.6301, 9.172852, 5500.514, 594.194, 9.249954, 5497.023, 601.7358, 1.828438, 1100.311, 602.9193, 9.122839, 5499.783, 598.7404, 1.83746, 1100.175, 100.0, 100.0, 99.94436, 100.0, 99.99378, 100.0
5450.2568, 59.9794501867379, 59.9822004783435, 59.987081787429105, 22.862412713968705, 22.90083692050707, 22.871190989553924, 0.9999966925505812, 0.9999827882189176, 0.9999949898380274, 6458.805015826311, 6449.087315532941, 6456.800676270842, 134.39615935973188, 38.34890487567384, 25.48655802767962, 6456.878470166578, 6456.735798040701, 6455.398747922434, 283.6691128809833, 283.25999148516286, 283.6538680425111, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.0913, 1.821554, 1100.293, 601.4394, 9.145959, 5500.316, 594.291, 9.249586, 5497.024, 601.7941, 1.828254, 1100.335, 602.843, 9.121925, 5499.793, 598.7206, 1.83746, 1100.099, 100.0, 100.0, 99.9444, 100.0, 99.99304, 100.0
5452.67576, 59.98284264185402, 59.98568389709735, 59.985678271958285, 22.873318341046307, 22.883269542061065, 22.88063610300107, 0.9999934762992412, 0.9999870390566332, 0.9999940227935541, 6457.221436925102, 6453.806910639457, 6454.738444760705, 138.09855443938955, 34.10314605933877, 17.42037383245315, 6463.036492201243, 6451.985005279759, 6456.287246831288, 283.6341447986728, 283.1779652941306, 283.7860449129728, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.3804, 1.799781, 1098.713, 607.7236, 9.042993, 5495.835, 600.5611, 9.159022, 5500.416, 595.3666, 1.847376, 1099.898, 596.5292, 9.217804, 5498.896, 592.4381, 1.85504, 1099.052, 99.873, 99.92193, 100.0, 99.99243, 99.97653, 99.91513
5455.110240000001, 59.98347291494983, 59.98678543288859, 59.98520209502174, 22.87243540377066, 22.877399419871768, 22.871190896711557, 0.9999970346642307, 0.9999859274877642, 0.9999960689063203, 6456.8658060889575, 6450.310501813779, 6453.746715462888, 133.57690210734603, 35.636376956324966, 16.52983167423281, 6453.411530307892, 6453.30990525029, 6458.235152037888, 283.6495056577719, 283.1877654147415, 283.6131862001593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.1307, 1.821554, 1100.265, 601.4394, 9.146143, 5500.368, 594.2716, 9.249954, 5497.077, 601.7941, 1.828438, 1100.32, 602.8239, 9.123204, 5499.844, 596.8915, 1.844236, 1099.51, 100.0, 100.0, 99.94238, 100.0, 99.99563, 99.96922
5457.56908, 59.98440438980565, 59.980751781314986, 59.97927848439003, 22.824167527977473, 22.879110895918394, 22.829835876935693, 0.9999955710716802, 0.9999819961616205, 0.9999957809758693, 6449.200835957225, 6446.061749201874, 6450.322267181595, 131.80768030995523, 37.37946894667584, 14.910080550559087, 6445.651322131906, 6451.357647417745, 6450.401603385627, 283.6430612553077, 283.25175462441933, 283.67887389663696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.1702, 1.821197, 1100.47, 601.2059, 9.148538, 5500.33, 592.3887, 9.275356, 5493.186, 605.1924, 1.814832, 1099.923, 607.2111, 9.044492, 5494.981, 586.2749, 1.870605, 1096.865, 99.99318, 100.0, 99.89078, 99.98188, 99.90734, 99.68764
5460.000840000001, 59.98904477843674, 59.989956115252916, 59.98758241718666, 22.859727608744006, 22.917360081147688, 22.854806480256446, 0.9999978357615409, 0.9999841542862443, 0.9999966164317294, 6447.283207962668, 6453.177679903774, 6462.162439691111, 135.22490291756276, 38.980455171682934, 15.089676846912312, 6460.7915401464215, 6450.411339572109, 6455.6871885254295, 283.5840543996914, 283.2753379465763, 283.6515827700646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 601.4298, 1.828693, 1100.165, 599.0269, 9.182245, 5500.618, 594.1552, 9.251427, 5497.018, 601.7552, 1.828254, 1100.325, 602.9002, 9.121925, 5499.851, 592.458, 1.854857, 1099.026, 100.0, 100.0, 99.94438, 100.0, 99.99298, 99.91004
5462.462560000001, 59.98421839961226, 59.988926306097085, 59.988149037463245, 22.87411823989192, 22.894145583363915, 22.880115399250432, 0.9999966502533515, 0.999984112213975, 0.9999958749628355, 6455.3293954204255, 6452.203668774677, 6462.139467876713, 133.38246846670154, 37.49195003688965, 23.083073357905164, 6445.956118576919, 6452.419719626506, 6455.991430292692, 283.6205574417366, 283.32923697334036, 283.7651981934276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.8812, 1.840472, 1100.245, 601.3616, 9.145591, 5500.315, 594.2716, 9.249954, 5497.024, 601.697, 1.828254, 1100.244, 602.8811, 9.122291, 5499.792, 592.5176, 1.85504, 1099.022, 100.0, 100.0, 99.9434, 100.0, 99.99393, 99.9093
5464.88748, 59.99162959130325, 59.987654459824164, 59.989651911740246, 22.853991556057295, 22.88314245143381, 22.86935849859323, 0.9999976023486047, 0.9999880284079122, 0.9999977395416627, 6454.892992063604, 6453.88956635945, 6459.016617757596, 140.2442854311298, 32.061940289058384, 21.419776894386132, 6465.062903265986, 6452.250846131721, 6459.634835950839, 283.7352573665283, 283.298527996014, 283.74726011827175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 591.3162, 1.857961, 1098.964, 607.743, 9.043178, 5495.902, 600.5611, 9.158654, 5500.297, 595.3278, 1.847008, 1099.618, 596.5483, 9.217987, 5498.853, 598.7206, 1.837643, 1099.998, 99.9001, 99.9231, 100.0, 99.98717, 99.97773, 99.99838
5467.26496, 59.989297355851654, 59.988351306993934, 59.989716943601245, 22.863593591358338, 22.88902688326868, 22.85782853989316, 0.9999989319298036, 0.9999851886993724, 0.9999977818526158, 6455.409742200811, 6455.891534495186, 6461.339706824756, 135.57708662762298, 36.17762341970388, 19.384207561369294, 6462.11826818977, 6454.64632847917, 6452.868749316324, 283.7072408719729, 283.2714404276641, 283.68732800071933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.7826, 1.84065, 1100.365, 601.4005, 9.145959, 5500.421, 594.2716, 9.24977, 5497.024, 601.7747, 1.827886, 1099.958, 602.843, 9.122108, 5499.744, 594.5057, 1.849363, 1099.638, 100.0, 100.0, 99.94342, 100.0, 99.99301, 99.9724
5469.647440000001, 59.99035578784906, 59.98899047090088, 59.98924818797146, 22.839630867028106, 22.87260848912634, 22.863427747910148, 0.9999974767581472, 0.9999802927013266, 0.9999959396712156, 6452.136566625317, 6453.901526481344, 6450.258963519877, 129.62854473542893, 39.82092406864058, 18.742474788999516, 6450.232564126931, 6447.545625241598, 6449.113556643549, 283.441389490377, 282.9864536605249, 283.5593394754335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 600.0, 597.7826, 1.84065, 1100.362, 601.3227, 9.145959, 5500.343, 593.437, 9.266705, 5494.789, 603.8719, 1.820348, 1100.045, 606.0857, 9.06385, 5496.51, 604.0289, 1.820979, 1099.812, 100.0, 100.0, 99.91562, 100.0, 99.95007, 99.99669
