TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5892.837280000001, 59.98425151297757, 59.98429641408788, 59.98810024366216, 22.8707094929843, 22.901756872565887, 22.885604876705962, 0.999992876233888, 0.999981876677709, 0.9999925763754318, 6462.064428425005, 6460.435973227918, 6459.438861389776, 146.99661556573074, 35.68227616957574, 24.285285967278924, 6455.759582908869, 6461.859803762674, 6456.583940307219, 283.7952918884483, 283.33691401790225, 283.6752625591172, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 606.3979, 1.816022, 1100.18, 602.1398, 9.129565, 5500.015, 595.5916, 1.84543, 1100.158, 608.0857, 9.04526, 5496.323, 600.3442, 9.152059, 5500.314, 585.8176, 1.871704, 1096.636, 100.0, 100.0, 100.0, 99.92317, 100.0, 99.70673
5895.27512, 59.98818645318161, 59.989242379079876, 59.98600284794228, 22.873626380223033, 22.907240556467976, 22.885796243902053, 0.999992372830442, 0.9999826090988928, 0.999991209991737, 6461.709709171335, 6451.409650683201, 6460.268605501873, 147.6615956781293, 37.54658200217955, 24.15077212958863, 6458.905903419063, 6455.110873978021, 6464.237159260937, 283.8301750379974, 283.41677702881316, 283.6521788440801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.1878, 1.83369, 1100.582, 601.8286, 9.149091, 5500.335, 592.6411, 1.854634, 1099.278, 606.1827, 9.068978, 5497.57, 601.6031, 9.143476, 5500.174, 585.8972, 1.87207, 1096.628, 100.0, 100.0, 99.93826, 99.95442, 100.0, 99.70239
5897.73772, 59.99066303137717, 59.99053702048302, 59.99101131046601, 22.86996414374113, 22.921213045391315, 22.885145619916397, 0.9999929095398857, 0.9999862481413833, 0.9999933041823944, 6453.538361650074, 6459.194837562649, 6458.657855310297, 144.39049831990496, 34.314194049297384, 23.560984256064785, 6457.857141326194, 6461.1485711820715, 6457.604979676985, 283.72074503847927, 283.41913165220024, 283.73552870504057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 593.8002, 1.850644, 1099.837, 594.2993, 9.249293, 5497.052, 586.4487, 1.870464, 1097.192, 599.9299, 9.168081, 5500.293, 607.8215, 9.041388, 5495.426, 592.3785, 1.855223, 1099.034, 99.9615, 99.945, 99.74286, 100.0, 99.91847, 99.9108
5900.168600000001, 59.98901764323247, 59.98981850190319, 59.990692497487466, 22.896435177620106, 22.904382230522042, 22.887155627550484, 0.9999943653543825, 0.9999867725390647, 0.9999926901134031, 6461.117551089753, 6467.19755347265, 6464.861873944646, 146.5357458332578, 34.462552124735204, 23.978098702737952, 6463.423503513012, 6457.568038106536, 6462.481456468875, 283.6949365729067, 283.3436314363906, 283.68056899993775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.3849, 1.832976, 1100.498, 600.5834, 9.158484, 5500.346, 592.8351, 1.855002, 1099.301, 606.1439, 9.069162, 5497.564, 601.5459, 9.143292, 5500.233, 585.8972, 1.871704, 1096.875, 100.0, 100.0, 99.94022, 99.95446, 100.0, 99.70673
5902.56984, 59.989529460541, 59.990607720514, 59.98717437391642, 22.873571740914244, 22.89308382358887, 22.884349573899506, 0.9999925989157737, 0.9999887955035869, 0.9999937127905204, 6456.79923492636, 6460.656373958787, 6452.72256234591, 147.99469235765264, 33.43991944104232, 21.610443842577297, 6455.7865923967665, 6455.291818526931, 6458.703650281636, 283.64656440821835, 283.3743804290487, 283.70078089550776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.3258, 1.832798, 1100.372, 600.5834, 9.157931, 5500.511, 592.6411, 1.854634, 1099.333, 606.1439, 9.067324, 5496.764, 601.0309, 9.156807, 5500.106, 594.5455, 1.847349, 1099.745, 100.0, 100.0, 99.93826, 99.95282, 100.0, 99.97247
5904.96104, 59.98855697153406, 59.991398827562165, 59.990512567365315, 22.880597904337844, 22.909308193442666, 22.87727028517705, 0.99999401284988, 0.9999860117322378, 0.9999944073939878, 6460.04290148488, 6465.036206654529, 6454.742962365735, 145.20670657784945, 30.858314884699894, 22.310425097296957, 6462.747429134028, 6462.662116220495, 6457.9348254477, 283.6972721469076, 283.3612545320257, 283.6335359077386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 606.5557, 1.812809, 1099.761, 606.3811, 9.070807, 5498.128, 596.6787, 1.84359, 1099.921, 609.076, 9.030184, 5495.793, 600.0199, 9.160643, 5500.369, 592.2791, 1.855589, 1099.085, 99.98864, 99.96456, 100.0, 99.90905, 100.0, 99.91397
5907.4812, 59.98602743704086, 59.98907043456068, 59.98611928843075, 22.892876310923114, 22.916187552253625, 22.896676283275113, 0.9999939203498525, 0.9999834432691042, 0.99999350178655, 6461.3871795564755, 6464.422562078827, 6461.058839878664, 150.03681223486478, 32.12984169231686, 23.367877093714924, 6466.947638485554, 6461.907618537343, 6456.596883320241, 283.7066651014337, 283.38105267571507, 283.66019166437445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.2272, 1.833154, 1100.258, 600.6028, 9.157747, 5500.517, 592.7187, 1.854634, 1099.353, 606.1245, 9.06953, 5497.512, 601.565, 9.14311, 5500.182, 598.6808, 1.837643, 1100.136, 100.0, 100.0, 99.93979, 99.95335, 99.99996, 100.0
5910.064520000001, 59.984763790444866, 59.98216779967655, 59.984369415330384, 22.892464007710018, 22.927662965569258, 22.89549103319526, 0.9999926536734225, 0.9999852931836237, 0.9999925889332878, 6463.30377409611, 6456.716674098245, 6460.9215542513975, 149.91975483970353, 34.096766435331574, 24.927996391294528, 6459.8883590880505, 6461.888839147491, 6458.998585382952, 283.7241567047579, 283.33439844202417, 283.7761314076653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 594.0368, 1.851537, 1099.564, 594.3187, 9.249477, 5497.12, 586.3322, 1.870464, 1097.192, 599.9299, 9.167897, 5500.246, 607.8596, 9.039927, 5495.44, 604.9633, 1.818233, 1099.918, 99.97374, 99.94623, 99.74243, 100.0, 99.91588, 99.98693
5912.465520000001, 59.98684381183434, 59.98660332007027, 59.988015912817154, 22.89294099605578, 22.918086800093228, 22.89199081616565, 0.9999912319185661, 0.9999837147801828, 0.9999931071026598, 6458.5381236208295, 6465.389864280802, 6460.636830969631, 148.70283009697755, 36.919116293080606, 24.413331487004143, 6461.528956763658, 6459.857644258729, 6463.745411530009, 283.6903193788177, 283.3643874615628, 283.60252757714903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.2272, 1.832798, 1100.457, 600.6223, 9.158116, 5500.458, 592.6993, 1.85445, 1099.319, 606.105, 9.070082, 5497.564, 601.584, 9.14238, 5500.192, 598.8995, 1.836911, 1100.243, 100.0, 100.0, 99.93348, 99.95218, 100.0, 100.0
5914.921, 59.98723898489405, 59.988844269412375, 59.987218394672354, 22.872791322162133, 22.88287209732263, 22.884392631608748, 0.9999948720765478, 0.9999838910535702, 0.9999933854147972, 6455.987868105541, 6457.9527072979545, 6457.2762194162115, 146.60708009464815, 33.538683224446686, 24.799532297075302, 6460.2794854201475, 6454.33187926372, 6455.314787338977, 283.69714393157983, 283.3814025911981, 283.65343129202284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.3455, 1.832976, 1100.382, 600.6028, 9.157563, 5500.511, 592.7963, 1.854266, 1099.532, 606.843, 9.051696, 5495.457, 599.6766, 9.181461, 5499.823, 608.7606, 1.803583, 1098.741, 100.0, 100.0, 99.93673, 99.916, 99.99695, 99.90229
5917.32908, 59.989646807183995, 59.98758363959441, 59.98964898243708, 22.90073953456279, 22.919354990891815, 22.86979130653208, 0.9999934565658637, 0.999985689970507, 0.9999941448376602, 6459.832622279379, 6464.235646874644, 6459.3458824748, 143.30847586961136, 36.96226722833171, 23.30000798601526, 6462.416478256371, 6466.365005956871, 6457.235811842692, 283.5883658031995, 283.3612488084401, 283.65136281084017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 605.2348, 1.818699, 1100.288, 604.5718, 9.10212, 5499.566, 594.6599, 1.851321, 1099.445, 607.1536, 9.061624, 5497.214, 601.5078, 9.14311, 5500.173, 604.8042, 1.817866, 1099.851, 100.0, 99.98332, 99.94935, 99.94794, 100.0, 99.98501
5919.78444, 59.98670964708091, 59.987231201727376, 59.986729307512896, 22.89880360307739, 22.92250473380235, 22.888827905970228, 0.9999935535224964, 0.999985473555228, 0.9999927551470816, 6452.170129567309, 6464.204236661295, 6462.937199860705, 150.3904893038225, 37.71268894262403, 21.81717885457317, 6466.669764378079, 6460.020351934661, 6466.0661133004505, 283.6706512790383, 283.41305715655636, 283.63628601880947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.4244, 1.833333, 1100.395, 600.6028, 9.157931, 5500.352, 599.1634, 1.836963, 1100.218, 606.1245, 9.069346, 5497.57, 601.6413, 9.141831, 5500.126, 604.8837, 1.818599, 1099.961, 100.0, 100.0, 100.0, 99.95442, 100.0, 99.99502
5922.217960000001, 59.98712842697184, 59.987469487917835, 59.98758228547208, 22.88648260280899, 22.91205079447826, 22.87813618459677, 0.9999925878114859, 0.9999835893146348, 0.9999919978645876, 6457.405301765173, 6455.651347301562, 6463.201882194962, 146.5990084265004, 36.997249761837566, 23.71266760054027, 6463.330036013455, 6460.872883757804, 6463.672029047536, 283.7146949251389, 283.3842738013466, 283.651548841939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 593.9974, 1.85118, 1099.632, 594.2993, 9.249477, 5497.052, 605.4141, 1.816899, 1099.744, 599.8911, 9.167897, 5500.193, 607.8215, 9.041022, 5495.541, 598.5416, 1.837826, 1100.082, 99.96513, 99.94524, 99.97535, 100.0, 99.91784, 100.0
5924.645280000001, 59.98611837095491, 59.98397756841148, 59.9876680024439, 22.882735648014762, 22.933524917466105, 22.89386413761144, 0.999993188641086, 0.9999845506482562, 0.999993243542141, 6455.383733703513, 6467.308782607158, 6459.169890473569, 147.05496863365806, 36.84013615882043, 25.38286678636814, 6457.280995672564, 6464.192423945757, 6456.472682031429, 283.7177096113669, 283.4152499784801, 283.6069708335501, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.3258, 1.833154, 1100.415, 600.5834, 9.158484, 5500.405, 599.1246, 1.836411, 1100.405, 606.1245, 9.069714, 5497.505, 601.565, 9.142562, 5500.184, 604.7048, 1.818782, 1099.892, 100.0, 100.0, 100.0, 99.95539, 100.0, 99.99044
5927.109, 59.983152436145495, 59.98731870801584, 59.984113275905, 22.876500207776328, 22.897100603098686, 22.85749486922808, 0.9999943970807438, 0.9999840093286821, 0.9999929764613075, 6457.27081115389, 6452.4871040413045, 6458.159082833816, 147.47077283410135, 31.269283116406314, 22.68942936093208, 6462.502847799581, 6459.169736571347, 6459.845666332778, 283.7784504911459, 283.2431308097741, 283.6016662060271, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.2469, 1.832619, 1100.682, 600.6028, 9.1583, 5500.458, 599.0858, 1.837147, 1100.233, 607.1924, 9.052063, 5495.134, 599.6575, 9.18201, 5499.871, 594.6847, 1.849363, 1099.307, 100.0, 100.0, 100.0, 99.91884, 99.99679, 99.95198
5929.48084, 59.98529428197232, 59.98291564221064, 59.98436412518989, 22.86779741163616, 22.918736658386308, 22.894092640550433, 0.999994503637044, 0.999985199689202, 0.9999903778079895, 6463.7862975781645, 6459.024100129939, 6463.525142360705, 148.3054480152466, 32.254459309196136, 22.110021654868433, 6466.913444405691, 6462.0098958254985, 6459.834897810316, 283.71452689155444, 283.35200144448123, 283.64483469996134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 605.3728, 1.816557, 1099.948, 605.1943, 9.096042, 5499.167, 596.7952, 1.843222, 1100.182, 607.6003, 9.050592, 5496.774, 601.2979, 9.14731, 5500.198, 598.7603, 1.838193, 1100.011, 100.0, 99.9799, 100.0, 99.93011, 100.0, 99.99956
5931.85008, 59.98756820307822, 59.98221011270523, 59.98824788613166, 22.892835901691996, 22.947977642831702, 22.890520178584154, 0.9999933611201085, 0.9999877314047212, 0.9999948126212467, 6454.1341075038845, 6459.547554384197, 6459.459106187574, 147.80557561965077, 34.21053626142748, 24.595862402199145, 6460.2703068307255, 6459.965145470705, 6461.864864782856, 283.75809240985114, 283.31451239461296, 283.6649664749635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.3455, 1.833154, 1100.462, 600.6223, 9.157747, 5500.517, 592.7769, 1.854634, 1099.353, 606.1633, 9.069162, 5497.505, 601.584, 9.14238, 5500.116, 592.3983, 1.855223, 1099.132, 100.0, 100.0, 99.93783, 99.95454, 100.0, 99.90546
5934.23408, 59.98424158743926, 59.98151900947276, 59.98209670739105, 22.88675663154346, 22.93650446316164, 22.892633400453178, 0.9999948344736381, 0.9999885209706854, 0.9999928536522434, 6450.531327978856, 6468.7768865854, 6464.084756803953, 147.60138540891535, 30.141062898950167, 22.56456467410453, 6464.301012699109, 6468.183024823179, 6457.223788751549, 283.67282468678303, 283.3238837936005, 283.5496457948795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.3455, 1.832976, 1100.352, 600.6028, 9.1583, 5500.51, 592.6799, 1.854818, 1099.383, 606.1633, 9.069898, 5497.564, 601.584, 9.142562, 5500.176, 592.2393, 1.855406, 1098.975, 100.0, 100.0, 99.94391, 99.95431, 100.0, 99.90546
5936.85936, 59.98278750808518, 59.982881514098665, 59.98361438711543, 22.87695302232918, 22.93432737257935, 22.882322378190853, 0.9999954251771331, 0.9999876664271068, 0.9999936439665413, 6458.39851923948, 6456.477684585301, 6460.55596657135, 146.01431411388717, 29.561915061923628, 20.05034439761016, 6463.710532506665, 6463.682372975307, 6458.615304097874, 283.7208304431351, 283.3512930715347, 283.54588999792344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.3061, 1.833333, 1100.403, 600.6028, 9.1583, 5500.405, 592.8157, 1.854818, 1099.385, 606.1439, 9.069346, 5497.512, 601.6031, 9.142562, 5500.225, 592.3586, 1.855589, 1099.026, 100.0, 100.0, 99.93491, 99.95335, 100.0, 99.90621
5939.33644, 59.978241006133366, 59.98165750821218, 59.98251296652433, 22.575697452808647, 22.570120992372924, 22.729926874857597, 0.9999950984155714, 0.9999911471770839, 0.9999941517849152, 6459.375086008375, 6461.01127581587, 6462.362801846631, 145.9782468027788, 31.96404292942725, 17.18689723160594, 6468.641235001276, 6459.859412980405, 6458.005416386901, 283.6401167363669, 283.38927882490464, 283.5477047323333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 542.8177, 1.947374, 1023.42, 600.7001, 9.156642, 5500.496, 592.7769, 1.854634, 1099.335, 606.1633, 9.069162, 5497.52, 601.584, 9.141831, 5500.239, 592.1598, 1.856322, 1098.937, 93.03688, 100.0, 99.93869, 99.94958, 100.0, 99.90196
5941.77624, 59.97885618078357, 59.97547010108815, 59.9765345284862, 22.288710497133383, 22.266652370893645, 22.209519265788405, 0.999995424005321, 0.9999901811892216, 0.999993344364221, 6288.7139578385495, 6312.176227225542, 6325.2690465280975, 140.41390959763885, 30.324071558810488, 18.75186225313746, 6379.2535188476895, 6395.377910511772, 6396.380376514324, 283.6220133671678, 283.2213489472573, 283.565671921113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.0926, 1.841899, 1100.219, 607.4512, 9.045756, 5499.784, 592.7187, 1.855002, 1099.333, 606.1245, 9.070266, 5497.61, 601.4696, 9.144571, 5500.269, 591.2452, 1.856505, 1098.57, 100.0, 99.98506, 99.93793, 99.95514, 100.0, 99.86861
5944.14976, 59.97882438917536, 59.97878011864341, 59.97758722707564, 22.89537311033527, 22.907937048483113, 22.899975745259713, 0.9999939364227179, 0.9999875663704673, 0.9999953503476461, 6456.027835047757, 6427.854424709118, 6403.891789514231, 147.02861812710853, 36.153403581475686, 19.71996355558167, 6268.552133682382, 6218.335360440431, 6174.059554227056, 283.6047399361844, 283.3508027438944, 283.44789208158124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.1517, 1.842613, 1100.259, 600.5834, 9.158116, 5500.433, 591.0687, 1.858684, 1098.883, 546.4124, 9.718936, 5287.284, 601.2216, 9.148771, 5500.305, 591.3645, 1.858153, 1099.011, 100.0, 100.0, 99.90223, 99.37948, 100.0, 99.88562
5946.567360000001, 59.97798201684519, 59.97784302975982, 59.976397530115634, 22.61172434194509, 22.66863948150818, 22.648380455548576, 0.9999928212420665, 0.9999911381995901, 0.9999938413063924, 6465.132100468666, 6441.584272627682, 6418.233397837246, 145.6260907142881, 27.706629536501623, 17.92559079215789, 6425.695671068226, 6459.141299338571, 6462.093446653684, 283.6861830338532, 283.3929856704659, 283.5705781155531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.9743, 1.84297, 1100.227, 600.5834, 9.157747, 5500.466, 591.2822, 1.855554, 1098.187, 606.2216, 9.068243, 5497.498, 600.3633, 9.160643, 5500.242, 294.5379, 2.024426, 475.773, 100.0, 100.0, 99.83378, 99.95256, 100.0, 47.86824
5948.972760000001, 59.97120281470269, 59.97451518336072, 59.97593837263272, 22.90945567769683, 22.941819574376318, 22.914049890880843, 0.9999932492391176, 0.9999898336271253, 0.9999944391609134, 6463.159695894591, 6464.00802788697, 6457.347983962589, 145.82355608962166, 34.9501280118634, 21.699201021714543, 6465.954125005311, 6460.936198114109, 6460.436357091333, 283.6315661792931, 283.2078908374587, 283.4626489562435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.8363, 1.84297, 1100.07, 600.6028, 9.158116, 5500.458, 590.9522, 1.85942, 1098.853, 605.8138, 9.074494, 5497.783, 600.554, 9.158633, 5500.071, 591.941, 1.856138, 1098.92, 100.0, 100.0, 99.89432, 99.96042, 99.99988, 99.9122
5951.433720000001, 59.97884194465602, 59.977739015840605, 59.9780758277442, 22.91406241212735, 22.918295892415994, 22.902712832324582, 0.9999937148287499, 0.999986234805276, 0.9999932623769023, 6452.617523479179, 6458.927858877389, 6453.7444324533935, 148.98283603480968, 33.71118175202764, 22.462003968819545, 6460.231208124341, 6467.184048729301, 6455.444729245777, 283.55041908071075, 283.1952922227191, 283.5727822615319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.9546, 1.843506, 1099.975, 600.5834, 9.158116, 5500.404, 590.8746, 1.85942, 1098.811, 605.8138, 9.075046, 5498.167, 601.5459, 9.143476, 5500.082, 589.7343, 1.863646, 1097.688, 100.0, 100.0, 99.89063, 99.9603, 100.0, 99.81176
5953.86152, 59.97824123547477, 59.978400314720716, 59.978832514736965, 22.89324341044791, 22.941425244803987, 22.90540688158082, 0.9999934296452211, 0.9999850263039485, 0.9999935353446545, 6467.641871293603, 6465.318597178572, 6465.943715429702, 147.1930328748981, 31.752724917783212, 26.075760095317946, 6464.546797897884, 6455.944630656127, 6469.08458317731, 283.56491870449753, 283.194897916011, 283.59215615825605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 590.705, 1.858854, 1099.101, 595.8557, 9.222401, 5499.194, 587.8657, 1.867335, 1098.165, 603.3282, 9.103728, 5499.013, 601.8892, 9.151146, 5500.19, 591.9808, 1.856322, 1098.895, 99.91691, 99.97902, 99.81081, 99.98065, 100.0, 99.90889
5956.30004, 59.97746586905002, 59.97986572340384, 59.98176292139912, 22.882409662339075, 22.921862039825662, 22.893578593905474, 0.9999925187755803, 0.9999899164394287, 0.9999928972580983, 6467.21548197893, 6461.580021341547, 6457.840868063107, 145.7178154492226, 33.48647703724271, 21.57061626304494, 6464.442382057087, 6467.629062386389, 6463.149084682923, 283.69340634295884, 283.2323395260345, 283.59785428820993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.8166, 1.843149, 1100.2, 600.6223, 9.157747, 5500.346, 590.8746, 1.85942, 1098.597, 605.8138, 9.07523, 5497.776, 600.554, 9.158633, 5500.287, 592.1001, 1.855955, 1098.966, 100.0, 100.0, 99.89173, 99.95816, 100.0, 99.90187
5958.72364, 59.97932010664169, 59.980924311847694, 59.98259254969949, 22.882244670171154, 22.89534991082371, 22.895784561866673, 0.9999940969956808, 0.9999859846776102, 0.9999955183543116, 6459.017881865861, 6458.771783942141, 6455.527426247542, 146.46332533436146, 32.66095040921891, 22.59244348997754, 6462.1876626487465, 6459.100319176105, 6457.057653073938, 283.6828063417716, 283.32060007322417, 283.61876793214486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.1253, 1.824588, 1100.4, 606.9064, 9.057545, 5496.771, 597.1252, 1.842301, 1100.033, 611.9306, 8.968589, 5488.231, 594.3738, 9.248302, 5497.038, 598.144, 1.838193, 1100.004, 100.0, 99.9399, 100.0, 99.78676, 99.94473, 100.0
5961.12452, 59.98153769361681, 59.9808612289886, 59.97999931015891, 22.880851268156327, 22.92883658373677, 22.893993845042484, 0.9999942290233838, 0.999985925399433, 0.9999944743729813, 6456.778778610708, 6462.58964575804, 6461.839530459475, 143.5642765550507, 31.028801814289636, 21.907466063460106, 6467.381356829082, 6463.460544587911, 6458.452754513199, 283.54020606642723, 283.2050548387743, 283.6576916892404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.8954, 1.842256, 1100.305, 600.6028, 9.158116, 5500.465, 590.991, 1.858868, 1098.668, 605.8332, 9.074862, 5497.887, 600.5922, 9.158086, 5500.194, 592.1001, 1.856138, 1098.894, 100.0, 100.0, 99.8775, 99.96134, 100.0, 99.89387
5963.563, 59.98417220735499, 59.98357605456618, 59.97938859249201, 22.891912757727727, 22.93768642827912, 22.898779456553683, 0.9999934841275806, 0.9999875488893806, 0.9999910937771936, 6459.206510238448, 6460.920158765002, 6454.747339805451, 148.8363391968751, 27.93071990955923, 22.914862585380206, 6463.04712679417, 6458.638541618565, 6464.43165863597, 283.6865175586942, 283.2534173231548, 283.55701996206176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.3027, 1.824588, 1100.285, 600.5834, 9.158116, 5500.399, 597.1446, 1.842117, 1100.148, 605.8526, 9.07431, 5497.894, 601.0118, 9.142927, 5500.0, 600.4105, 1.830135, 1100.025, 100.0, 100.0, 100.0, 99.95937, 100.0, 100.0
5966.042280000001, 59.982844991246274, 59.98047882378274, 59.979882438620294, 22.906056551942605, 22.924232712212852, 22.898381059639522, 0.9999925096171806, 0.9999830382609222, 0.999992140684574, 6463.458452061835, 6458.535998668864, 6464.769865709621, 146.33281392143908, 38.53770173750581, 26.100376414030308, 6465.635884654944, 6460.211373459174, 6456.5960812745925, 283.61192522052494, 283.19108290964095, 283.58070926790845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.296, 1.803529, 1099.306, 594.8051, 9.237689, 5498.805, 601.4152, 1.831625, 1100.301, 602.998, 9.11476, 5499.17, 601.832, 9.150598, 5500.215, 598.3627, 1.838925, 1100.111, 99.89709, 99.97213, 100.0, 99.98696, 100.0, 100.0
5968.56108, 59.98144147559924, 59.9857966084077, 59.98178262514245, 22.90113903969988, 22.93039072126532, 22.89904430189622, 0.9999904416804977, 0.9999851508378317, 0.9999930924722329, 6456.690005814657, 6459.573628104449, 6457.999613564654, 146.05190161426754, 40.26982767431923, 27.16911061831047, 6464.6397181366665, 6459.939122987793, 6465.386100555812, 283.6516004464777, 283.24838620001367, 283.5299170605804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.1253, 1.824409, 1100.41, 600.5834, 9.158116, 5500.354, 597.3387, 1.842301, 1100.161, 605.8138, 9.075046, 5497.893, 600.5731, 9.158268, 5500.251, 598.4224, 1.838559, 1100.182, 100.0, 100.0, 100.0, 99.9603, 100.0, 100.0
5970.935280000001, 59.98129339607038, 59.9791855329454, 59.98096537420386, 22.89095943006454, 22.889315526209426, 22.883221420106516, 0.9999955476588663, 0.9999882107013228, 0.9999965039308741, 6456.868275433092, 6458.555990225194, 6458.216968480633, 145.1834205614914, 34.76148001901893, 19.51781442247284, 6457.91360746388, 6458.591804891835, 6452.938650256562, 283.57639351058225, 283.2457824655658, 283.6030426772801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.8363, 1.843327, 1100.352, 606.9453, 9.055887, 5496.727, 590.8358, 1.85942, 1098.759, 611.9112, 8.968773, 5488.284, 594.431, 9.247755, 5497.111, 592.1796, 1.855772, 1099.017, 100.0, 99.94126, 99.89465, 99.78557, 99.94291, 99.90922
5973.359200000001, 59.98113233919765, 59.98360722817457, 59.98445869722999, 22.90129693562094, 22.941026984408147, 22.898354949431443, 0.9999937956020684, 0.9999875413096923, 0.9999938243786503, 6454.258355603297, 6463.266560087562, 6460.054654105019, 147.13593543814386, 33.13477653954806, 24.572729028591766, 6474.383302620414, 6463.707825449095, 6455.9954267335315, 283.65748402729594, 283.26004160810845, 283.5943088431409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.2633, 1.824053, 1100.453, 600.6028, 9.158116, 5500.459, 597.2222, 1.842117, 1100.112, 605.7943, 9.07523, 5497.886, 600.5922, 9.157721, 5500.303, 598.4025, 1.838742, 1100.122, 100.0, 100.0, 100.0, 99.96016, 100.0, 100.0
5975.820000000001, 59.98369503867539, 59.98340142530654, 59.98313446740725, 22.87947361128481, 22.90243638260801, 22.90696256724267, 0.9999934158682039, 0.9999854523457937, 0.9999934738974693, 6455.055557089211, 6464.162312619753, 6456.82478942311, 147.18645493634642, 34.132533115954175, 26.919350791872148, 6466.719634313009, 6459.779708148076, 6459.224011366653, 283.6444186951581, 283.21910753704236, 283.5842000314892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.1647, 1.824231, 1100.538, 600.6028, 9.157931, 5500.459, 590.7386, 1.859788, 1098.803, 605.7943, 9.075598, 5498.129, 601.4886, 9.138727, 5500.033, 601.166, 1.830135, 1100.172, 100.0, 100.0, 99.88977, 99.96458, 100.0, 100.0
5978.22976, 59.98727229110835, 59.99187433355461, 59.986651041504224, 22.930291799465138, 22.921250520577868, 22.89573172046713, 0.9999922440515737, 0.9999836395540401, 0.9999935381626848, 6460.81380826558, 6458.652719219517, 6463.909594530751, 144.80609387505322, 35.36908839247326, 25.09688643781965, 6462.462254716195, 6460.819501292314, 6457.573202240523, 283.7316429212098, 283.35140265647203, 283.6427100676579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.2369, 1.805492, 1099.461, 595.7973, 9.222585, 5499.334, 587.6522, 1.867887, 1098.099, 603.3282, 9.104465, 5499.006, 601.9655, 9.15005, 5500.098, 598.2832, 1.838742, 1100.051, 99.94957, 99.97481, 99.81048, 99.98052, 100.0, 100.0
5980.6860400000005, 59.991068320122004, 59.98995312360922, 59.99150968141045, 22.874490195792355, 22.92647356899557, 22.890192481420403, 0.9999928771005261, 0.9999832692065711, 0.9999912306191006, 6458.414258428836, 6470.758520787347, 6459.544392478762, 147.65753500846188, 36.22589673044013, 25.682251088675457, 6463.894006238329, 6460.788875731916, 6462.711928146777, 283.67279417771016, 283.2822237518794, 283.6054374430311, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.1844, 1.824231, 1100.385, 600.5834, 9.158116, 5500.458, 590.8358, 1.859236, 1098.754, 605.8332, 9.074678, 5497.894, 600.5731, 9.158451, 5500.189, 598.2832, 1.838742, 1100.114, 100.0, 100.0, 99.88532, 99.95624, 100.0, 100.0
5983.262600000001, 59.991202619186645, 59.992234887750854, 59.99150996025746, 22.844338128500652, 22.903841066594644, 22.8825078704968, 0.9999967619302467, 0.9999908812606794, 0.9999959363177426, 6454.32409496751, 6460.368164218578, 6456.136798723238, 150.66947658450863, 27.831482374455845, 22.761717344793624, 6458.408735520367, 6459.62926431571, 6456.708574977423, 283.72747602635286, 283.3609076396174, 283.60006074425553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.8363, 1.843327, 1100.215, 606.9064, 9.056439, 5496.846, 597.3969, 1.841933, 1099.983, 611.95, 8.969324, 5488.179, 594.4119, 9.24812, 5496.988, 591.9609, 1.856505, 1099.0, 100.0, 99.94107, 100.0, 99.78367, 99.94579, 99.89996
5985.65156, 59.991060790294476, 59.98770283644627, 59.991324508205814, 22.872662909028236, 22.924427290177437, 22.89946213448394, 0.9999931814368541, 0.9999863682658172, 0.9999921463389935, 6465.202480177044, 6460.926993333689, 6463.933860468037, 145.92673818031562, 34.40028705962641, 22.518980238252425, 6466.837851802698, 6462.515243935161, 6466.016539217138, 283.7764923231219, 283.3513558123085, 283.6269540753053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.145, 1.824053, 1100.16, 600.6028, 9.1583, 5500.464, 590.8163, 1.859604, 1098.708, 605.8332, 9.074862, 5497.835, 600.5922, 9.157903, 5500.252, 598.2037, 1.838925, 1100.0, 100.0, 100.0, 99.88163, 99.95923, 100.0, 100.0
5988.07048, 59.99281702084895, 59.991921180149966, 59.99211769185315, 22.86862147673178, 22.92550444708039, 22.89089899053739, 0.9999911830006853, 0.9999876369981626, 0.999991822594486, 6454.656309961548, 6463.248300948703, 6459.517205262349, 147.2148084114856, 36.04977648549857, 25.56838029637322, 6458.398957244207, 6459.175333373333, 6456.734656063637, 283.79172295034147, 283.27389121663003, 283.63955641371706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.1253, 1.824231, 1100.17, 600.5834, 9.1583, 5500.458, 597.2222, 1.841933, 1100.226, 605.3865, 9.087365, 5498.9, 602.2898, 9.131605, 5499.69, 601.5039, 1.827572, 1099.963, 100.0, 100.0, 100.0, 99.9786, 99.99838, 99.9952
5990.5203200000005, 59.99058483158004, 59.989939897041474, 59.99212524444321, 22.890549399215267, 22.931292258796447, 22.891477894028906, 0.9999920228228242, 0.9999849808916499, 0.999991332311975, 6461.115290010977, 6460.88561510135, 6463.415398663597, 146.44250878706816, 37.05717843765569, 25.54904358712315, 6463.709243636857, 6457.473973673549, 6464.630929421435, 283.6604508579235, 283.33407496233724, 283.6450944055708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 1.807098, 1099.243, 596.1864, 9.223138, 5499.541, 599.7846, 1.834386, 1100.278, 603.9884, 9.098029, 5498.531, 601.1453, 9.149137, 5500.108, 598.303, 1.838376, 1100.101, 99.92527, 99.98551, 100.0, 99.97189, 100.0, 99.99906
5993.015520000001, 59.98682384488843, 59.99044219209662, 59.992157104692424, 22.87522477265247, 22.911621335933642, 22.899968263761448, 0.9999908317846722, 0.999985150640115, 0.9999925133489482, 6467.280972940435, 6458.572021299534, 6465.6795187831685, 147.66083332268408, 35.28857476890016, 24.85262186827663, 6463.146917192758, 6457.670576740211, 6462.295927605781, 283.645945167356, 283.29704374670524, 283.64680675704267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.1253, 1.824409, 1100.328, 600.6028, 9.157747, 5500.458, 597.2028, 1.842301, 1100.083, 605.8138, 9.075046, 5497.725, 600.5922, 9.157721, 5500.195, 598.1838, 1.838925, 1100.11, 100.0, 100.0, 100.0, 99.96126, 100.0, 99.9979
5995.383280000001, 59.987548436363774, 59.989214237438404, 59.985001860824575, 22.87428248146849, 22.884618581003338, 22.87442897866597, 0.9999953450613681, 0.9999866789051619, 0.999996652142427, 6457.476335130437, 6457.953980845094, 6453.892741426698, 148.4498236978052, 28.647907992306727, 19.357521222154446, 6463.275180905865, 6457.037435886569, 6461.914984248881, 283.6702948494461, 283.2864084379032, 283.55312987794576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.6589, 1.843506, 1099.922, 606.9648, 9.056255, 5496.829, 590.8552, 1.859604, 1098.759, 611.9306, 8.968589, 5488.232, 594.4119, 9.247755, 5497.097, 592.0604, 1.855955, 1098.902, 100.0, 99.94094, 99.889, 99.78464, 99.94489, 99.89879
5997.814960000001, 59.980623145387234, 59.98408310254203, 59.982420072613465, 22.89142059995745, 22.937084547072384, 22.88593304365079, 0.9999920384668813, 0.9999842496265784, 0.9999927816143287, 6456.6325980739675, 6463.702289317171, 6456.5832537032975, 149.4339315015668, 35.58125058976725, 19.10986472820423, 6465.889878698144, 6457.000681567643, 6459.725199864752, 283.67997956629256, 283.31501726361415, 283.6810928460777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.2042, 1.824231, 1100.323, 600.6028, 9.158484, 5500.354, 597.3581, 1.842117, 1100.104, 605.8332, 9.075046, 5497.842, 600.5922, 9.158086, 5500.245, 598.2832, 1.838742, 1100.034, 100.0, 100.0, 100.0, 99.95923, 100.0, 100.0
6000.24912, 59.98589026720685, 59.98459528344823, 59.9846975539365, 22.866392513680786, 22.908564634232743, 22.87851983123922, 0.9999929679546736, 0.9999862288384251, 0.9999940461340651, 6458.68901003423, 6457.6468248347755, 6459.155730006364, 149.04336254969894, 35.10649528681711, 21.794299315243734, 6458.135703334003, 6458.312498113484, 6461.761145903488, 283.68491735499293, 283.3145841879082, 283.69210911780266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.007, 1.824053, 1100.395, 600.5834, 9.157931, 5500.464, 590.991, 1.859236, 1098.767, 605.7555, 9.082216, 5498.465, 601.832, 9.138909, 5499.873, 601.0069, 1.82922, 1100.144, 100.0, 100.0, 99.88651, 99.96577, 99.99983, 100.0
6002.701840000001, 59.98263046970094, 59.98206905286765, 59.98100849576228, 22.846911936486684, 22.920486173846847, 22.887233257858533, 0.9999925134625602, 0.9999886623932961, 0.999993727913203, 6457.227227193564, 6459.893752277113, 6456.071741908208, 146.64452113497214, 39.451773610877126, 27.471975472839404, 6459.395614090122, 6462.173440207176, 6456.48126095495, 283.73513884215464, 283.33917475433583, 283.65922336001296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.8229, 1.805492, 1099.536, 595.7584, 9.223322, 5499.162, 587.7687, 1.866047, 1098.111, 603.9302, 9.105935, 5498.576, 601.2026, 9.148224, 5500.162, 598.1639, 1.838742, 1100.055, 99.94116, 99.98335, 99.82091, 99.98347, 100.0, 100.0
6005.314520000001, 59.980440922584634, 59.984121344160634, 59.98391993444036, 22.890171755691046, 22.922813758076234, 22.875390128127222, 0.9999908959395217, 0.9999852899467824, 0.9999910198937026, 6463.214197536012, 6463.522595004514, 6461.443435444404, 148.75739902494016, 37.8639769729898, 22.13619262355587, 6467.472711670145, 6457.7976422318525, 6457.0410664403935, 283.73653151144646, 283.3508704449787, 283.61406986801285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.1253, 1.824409, 1100.375, 600.6223, 9.1583, 5500.575, 590.9716, 1.85942, 1098.852, 605.8138, 9.074494, 5497.894, 600.5349, 9.158086, 5500.248, 598.3428, 1.838559, 1100.017, 100.0, 100.0, 99.89508, 99.95828, 100.0, 100.0
6007.8082, 59.981946125532424, 59.9800065914007, 59.98057745906195, 22.858347219342228, 22.92702249639939, 22.880699870277706, 0.9999965261248446, 0.9999886452112471, 0.999996854633961, 6451.582469618868, 6460.505963204107, 6461.109285982698, 147.51564136526667, 32.61420314616271, 17.50721899805876, 6457.859841827681, 6459.383633247422, 6462.076727207513, 283.75938240789725, 283.35215844114276, 283.7312157122751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 596.8363, 1.843506, 1100.247, 606.9064, 9.056439, 5496.77, 597.2999, 1.841933, 1100.112, 611.9112, 8.969141, 5488.512, 594.3929, 9.24812, 5497.104, 592.12, 1.856322, 1098.89, 100.0, 99.94005, 100.0, 99.78663, 99.94473, 99.9088
6010.17244, 59.98011325859701, 59.97847364302074, 59.98183063378891, 22.895746545895424, 22.927340969880127, 22.891677326125674, 0.9999934420955428, 0.9999826735983642, 0.9999944958435115, 6465.3203032952715, 6457.130588541679, 6460.529476028342, 147.18474237765486, 34.789706746289994, 24.671169372782373, 6460.922683273222, 6463.2483344351585, 6460.640806297201, 283.6946969439902, 283.3649636562313, 283.6581385571577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.3224, 1.824053, 1100.243, 600.6028, 9.158484, 5500.406, 590.9134, 1.85942, 1098.865, 605.8138, 9.075414, 5497.953, 600.5159, 9.159182, 5500.158, 598.2235, 1.838559, 1100.122, 100.0, 100.0, 99.89541, 99.95921, 100.0, 99.99523
6012.576360000001, 59.98084996976112, 59.97970516555411, 59.979958279823805, 22.84757580215514, 22.90823367044678, 22.86198207794952, 0.9999939440721968, 0.9999848090200167, 0.9999934056623466, 6455.330818280863, 6459.473187458298, 6454.500682430508, 148.50285680875777, 40.57615235327262, 20.608883134090775, 6453.973178433212, 6459.809560317445, 6452.581851697201, 283.6608582849676, 283.3733956754726, 283.6745367889206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.2633, 1.824409, 1100.295, 600.6028, 9.1583, 5500.458, 597.3193, 1.839908, 1100.266, 604.4739, 9.103545, 5499.529, 591.3409, 9.294872, 5491.479, 602.5974, 1.824092, 1099.951, 100.0, 100.0, 100.0, 99.98318, 99.85928, 99.99411
