TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6029.28916, 59.98557927821797, 59.98741491216784, 59.98850748147657, 22.871000931891075, 22.899870814949157, 22.83911967071703, 0.9999898545676824, 0.9999883297153372, 0.9999895970855766, 6448.890048352683, 6458.06016116859, 6457.454039730916, 134.59410525104522, 33.15340459334129, 29.035521909991658, 6461.727803351873, 6456.885704053684, 6462.849692913142, 283.87085958457186, 283.396826838222, 283.74755865046683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 605.3137, 1.815308, 1100.068, 600.6028, 9.158116, 5500.405, 591.0493, 1.859236, 1098.865, 605.7555, 9.076149, 5497.946, 605.7805, 1.815969, 1099.721, 586.3942, 9.351793, 5484.074, 99.99456, 100.0, 99.88087, 99.96111, 99.96732, 99.70903
6031.6836, 59.988609592315974, 59.988177452979485, 59.98896771699834, 22.81016837290335, 22.870148331365087, 22.84872295881797, 0.9999901457576195, 0.9999892167103294, 0.9999897512789193, 6446.064035444697, 6448.093184948904, 6443.014694394087, 129.36884754148195, 28.48566731408755, 27.866978147041095, 6444.300044892494, 6446.276903788575, 6450.709595405729, 283.7970893328529, 283.3855136966288, 283.756213779724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 615.2893, 1.780685, 1095.989, 606.7508, 9.05957, 5496.838, 597.4358, 1.841933, 1100.316, 611.8723, 8.97006, 5488.498, 611.8463, 1.794236, 1097.914, 580.1316, 9.424492, 5467.623, 99.65916, 99.94283, 100.0, 99.78841, 99.81707, 99.40992
6034.1006800000005, 59.98878915226586, 59.99002378013284, 59.98940469202963, 22.87242103230561, 22.910597167686948, 22.875334458514978, 0.9999912099455438, 0.9999880953381777, 0.9999898144403395, 6453.510640635639, 6456.272241217557, 6462.194192186339, 132.79024686230468, 31.733437372971366, 27.732476826981156, 6458.9954136205115, 6461.387373896229, 6459.53857189629, 283.85730877505017, 283.3756469459199, 283.8555910474871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.434, 1.802993, 1098.779, 600.6028, 9.158116, 5500.405, 590.9522, 1.859236, 1099.005, 605.7943, 9.076701, 5498.042, 605.5516, 1.815786, 1099.61, 586.3942, 9.351793, 5483.955, 99.91479, 100.0, 99.90811, 99.96194, 99.98205, 99.70795
6036.60728, 59.9851823533151, 59.987036925702185, 59.986606594057335, 22.88067388031973, 22.87711156514864, 22.88371072017576, 0.9999924544239517, 0.9999871994282904, 0.9999911286004632, 6466.394893767551, 6455.74172923792, 6458.127443577652, 134.47562705379642, 29.550385821705163, 25.477336873486365, 6462.259667442333, 6461.579076146079, 6459.166268464949, 283.82696271511907, 283.5180741659227, 283.74301881226455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.4932, 1.802815, 1098.851, 600.6223, 9.157747, 5500.458, 590.7775, 1.85942, 1098.96, 605.7361, 9.075598, 5497.894, 605.5134, 1.817247, 1099.533, 586.8316, 9.341538, 5486.974, 99.90751, 100.0, 99.90409, 99.96031, 99.95614, 99.74158
6039.00172, 59.986149338373885, 59.98487319929756, 59.98614099373431, 22.862597152460914, 22.903504785380278, 22.870704272933978, 0.9999929443317399, 0.9999831703570591, 0.9999920769173122, 6457.6433984402365, 6453.588584107041, 6456.819411427725, 130.99876716284552, 33.72619860105942, 25.825616680443545, 6459.421826865867, 6460.971859760235, 6459.312516617841, 283.8087078921458, 283.49975161188337, 283.77177665557764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.2042, 1.824053, 1100.348, 594.3187, 9.248741, 5497.374, 585.2063, 1.87341, 1096.846, 601.3087, 9.14712, 5500.127, 602.2708, 1.824917, 1099.802, 588.2034, 9.329453, 5486.725, 100.0, 99.95084, 99.69797, 100.0, 100.0, 99.75724
6041.4336, 59.98297880522858, 59.98652783819505, 59.98670788566465, 22.9039751834387, 22.929572782603184, 22.90136916951257, 0.9999901364145501, 0.9999863345195349, 0.9999899784275745, 6468.904232683969, 6463.986678650836, 6464.541848830009, 129.61739085308295, 34.54335579748181, 28.19097890345438, 6462.412894950894, 6461.588458564458, 6467.125837060344, 283.79436444595683, 283.35707118483765, 283.698514802677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.5217, 1.812631, 1099.77, 600.5834, 9.1583, 5500.464, 590.9716, 1.859236, 1098.713, 605.7167, 9.076701, 5497.991, 599.1425, 1.835692, 1100.138, 592.7562, 9.270122, 5495.168, 99.97751, 100.0, 99.88498, 99.95993, 100.0, 99.9076
6043.89504, 59.98291377823569, 59.98542875920682, 59.98483807899969, 22.867320300799314, 22.928248214471843, 22.89052634250485, 0.9999903537354202, 0.9999892468121327, 0.9999912506028913, 6457.303645249657, 6466.469955453852, 6461.5999532291835, 140.01450628531833, 32.39743217851901, 26.944878231591247, 6458.375616594171, 6456.912221463677, 6458.660916525632, 283.74753588182085, 283.27164066510414, 283.6911104846141, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.3489, 1.841899, 1100.175, 606.6535, 9.058834, 5496.941, 597.2805, 1.841749, 1100.149, 611.8723, 8.970428, 5488.439, 593.0767, 1.853772, 1099.128, 599.0188, 9.181492, 5500.003, 100.0, 99.94361, 100.0, 99.79055, 99.91935, 99.99865
6046.3870400000005, 59.985585298361286, 59.98706429276627, 59.98459088747935, 22.876460773550463, 22.9198648840509, 22.890395649942516, 0.9999916329595973, 0.9999903665921646, 0.9999905185303811, 6461.271987899301, 6461.667835680759, 6467.426761591836, 132.38637185477774, 33.317239261037685, 28.27786909654901, 6461.797356286577, 6457.816841383679, 6463.191695472042, 283.7661001725433, 283.32502224083197, 283.70807281018483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.1253, 1.824409, 1100.395, 600.5834, 9.1583, 5500.464, 590.8552, 1.859604, 1098.808, 605.7749, 9.075782, 5497.932, 599.1806, 1.83624, 1100.197, 592.7562, 9.270305, 5495.163, 100.0, 100.0, 99.8913, 99.95909, 100.0, 99.91064
6048.80392, 59.982859414038636, 59.98373255026452, 59.98190435300205, 22.872385905548608, 22.925063739324525, 22.877305173611777, 0.9999916290252756, 0.9999797740965797, 0.9999921807967723, 6455.455499129686, 6457.734258323084, 6455.7201151674635, 135.50978443872782, 37.371523811405496, 27.969218097342264, 6460.96636150133, 6459.093846754566, 6453.067074708234, 283.77234822335595, 283.3060556798488, 283.7020334251243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.3224, 1.824409, 1100.463, 600.6028, 9.157931, 5500.458, 597.0864, 1.842117, 1100.095, 605.7943, 9.075782, 5497.88, 593.0958, 1.853772, 1099.276, 592.3785, 9.275065, 5493.961, 100.0, 100.0, 100.0, 99.96006, 99.92048, 99.8888
6051.24596, 59.98262352481421, 59.983159402497016, 59.98370645032334, 22.877628966572967, 22.921071686446886, 22.904505341304034, 0.999991568795086, 0.9999837777644511, 0.999990770362636, 6455.92459067024, 6459.146678215889, 6463.4792430184325, 138.34522960170307, 38.73626827517592, 27.799852678034426, 6463.945363392282, 6458.224202381613, 6463.795995803614, 283.6741346827641, 283.3277837971818, 283.7160796968269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.5129, 1.803886, 1098.988, 594.3381, 9.248004, 5497.429, 602.9875, 1.826287, 1100.386, 601.2504, 9.138662, 5500.179, 590.2155, 1.861077, 1098.755, 590.9072, 9.289899, 5494.122, 99.92844, 99.94759, 100.0, 100.0, 99.88564, 99.87355
6053.675120000001, 59.98055490873742, 59.98462231175164, 59.98252723177127, 22.905900688015734, 22.93412014537918, 22.89419603891547, 0.9999906607702144, 0.9999805325165736, 0.9999915656154215, 6455.2913122529235, 6463.973176198177, 6459.992419288101, 142.51376915462788, 34.638590873536714, 24.9834048198868, 6460.089236737937, 6457.706943281489, 6460.740640878761, 283.7790975838763, 283.35897786102356, 283.7092996429475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.9873, 1.824409, 1100.373, 600.5834, 9.157747, 5500.459, 597.164, 1.842301, 1100.049, 605.7361, 9.075965, 5497.991, 592.9813, 1.853589, 1099.125, 592.7363, 9.270305, 5495.114, 100.0, 100.0, 100.0, 99.96005, 99.91906, 99.91075
6056.13132, 59.98384855425314, 59.98592783338734, 59.98555367344889, 22.873685281134463, 22.91227231655921, 22.892834595805056, 0.9999885859807311, 0.9999836527443899, 0.9999912388556345, 6459.249778844081, 6461.4709352164555, 6463.36959931039, 135.73579824747367, 34.74834280608813, 24.094699101090555, 6460.315363168621, 6459.299608390419, 6459.726341393203, 283.79604037921945, 283.44226837563326, 283.7749550155545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.4277, 1.843327, 1100.147, 606.8091, 9.058466, 5496.822, 590.8552, 1.859604, 1098.75, 611.8723, 8.970796, 5488.543, 599.1234, 1.836057, 1100.286, 599.0386, 9.181675, 5500.109, 100.0, 99.94081, 99.88119, 99.7903, 100.0, 100.0
6058.564600000001, 59.98466666011543, 59.984959436399926, 59.98009830888257, 22.860100868832408, 22.90962312521977, 22.868276181450952, 0.9999955512178035, 0.9999814220070609, 0.9999936624252541, 6458.1724653468955, 6458.11872891667, 6461.706970688872, 139.3521325221618, 41.32451133130462, 24.018426798676956, 6460.977248882599, 6468.230576062499, 6463.477364378775, 283.7604524939083, 283.4762707598771, 283.78722184510394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.2042, 1.824053, 1100.238, 600.6028, 9.158116, 5500.457, 597.2028, 1.841749, 1100.012, 605.6584, 9.077621, 5497.984, 592.9432, 1.853224, 1099.233, 592.7562, 9.270488, 5495.108, 100.0, 100.0, 99.99661, 99.96194, 99.93742, 99.90968
6060.964040000001, 59.98656587973104, 59.984920497179516, 59.984121691058526, 22.86960796022371, 22.89077260869772, 22.877064159354763, 0.9999951026135806, 0.9999861345220127, 0.9999929371430727, 6460.970182249037, 6457.678046677753, 6453.430089272775, 135.57223892172533, 36.53490591862237, 21.88071725578766, 6452.681039708696, 6448.583297291357, 6452.721795303678, 283.7831254121469, 283.4345252733681, 283.83482465074104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 596.6983, 1.843327, 1100.095, 600.6028, 9.158116, 5500.464, 590.7775, 1.859236, 1098.693, 605.7749, 9.075598, 5497.99, 599.1806, 1.835692, 1100.201, 592.7363, 9.274699, 5494.022, 99.9981, 100.0, 99.8801, 99.96205, 100.0, 99.89997
6063.39504, 59.98118269061445, 59.984721800196965, 59.983039289779, 22.873411180085114, 22.905959131471224, 22.8860018552451, 0.9999940006948607, 0.9999811318250147, 0.9999931222359396, 6456.280904754163, 6462.3274107467405, 6463.053558016663, 136.22547232762435, 39.60198131645029, 21.88821892592341, 6461.607073159322, 6459.324560993018, 6458.820905473334, 283.6770446083566, 283.45818602035564, 283.73187706750707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 590.567, 1.86046, 1098.784, 594.3187, 9.249109, 5497.185, 584.5463, 1.873594, 1096.432, 600.8426, 9.148408, 5500.311, 602.843, 1.826013, 1100.083, 590.2512, 9.295392, 5493.063, 99.86373, 99.94419, 99.68389, 100.0, 100.0, 99.87247
6065.827200000001, 59.9790166119686, 59.977398199646736, 59.97672038074087, 22.877648305316626, 22.92488682887562, 22.886521535112585, 0.9999931717039217, 0.9999847131033384, 0.9999913556474122, 6461.396552861561, 6461.338987820907, 6455.372952363204, 135.62307776068178, 34.4741323133203, 22.26961535727878, 6455.317486112549, 6453.299867188173, 6469.805987904252, 283.7048567790331, 283.34839071813394, 283.7983593252151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 596.8363, 1.843149, 1100.132, 600.6028, 9.158116, 5500.51, 590.8358, 1.85942, 1098.911, 605.7555, 9.075965, 5497.925, 605.5897, 1.815786, 1099.753, 592.7562, 9.270671, 5495.048, 100.0, 100.0, 99.89964, 99.96005, 99.97615, 99.90854
6068.2224400000005, 59.97187067743487, 59.97274044196198, 59.97688268531134, 22.89120097176193, 22.932424881474045, 22.882304174059, 0.9999910178013893, 0.9999866313038962, 0.9999915606654619, 6460.765731979285, 6455.748946237763, 6456.993329093223, 138.4162640135305, 28.797781252586446, 25.326889352804073, 6458.97759412945, 6455.457264812089, 6466.166224234281, 283.72664410722064, 283.4506294654139, 283.7476022656842, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 601.8044, 1.825837, 1100.415, 606.6535, 9.058281, 5496.933, 597.1834, 1.842301, 1100.153, 611.8529, 8.970243, 5488.387, 611.77, 1.794966, 1097.99, 598.979, 9.181675, 5499.988, 100.0, 99.94268, 100.0, 99.79043, 99.81586, 99.99861
6070.689520000001, 59.97143334960554, 59.9693476789121, 59.96877537743015, 22.890620164496397, 22.931513768014092, 22.88491860623694, 0.9999918804416111, 0.9999862321539056, 0.9999918329360775, 6458.0734871016975, 6457.539897661935, 6462.396515575683, 131.3610839609264, 33.44917611536384, 22.001813892405153, 6460.896115316879, 6465.4034768516785, 6461.1939371027565, 283.7744053940521, 283.4701303207271, 283.7203726950556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 596.856, 1.843149, 1100.299, 600.6223, 9.157747, 5500.404, 590.8746, 1.859604, 1098.915, 605.7749, 9.076149, 5497.939, 605.4181, 1.815786, 1099.794, 592.7164, 9.270671, 5495.048, 100.0, 100.0, 99.89998, 99.96003, 99.98092, 99.90856
6073.084040000001, 59.97259544589893, 59.96744864866517, 59.96862548194908, 22.865137615098508, 22.890635206835427, 22.87212811630448, 0.9999901523787795, 0.9999895447182399, 0.9999920052168617, 6452.178469451386, 6448.73556374925, 6452.200216471212, 139.81579154104622, 31.322724662679775, 24.308218925204073, 6453.686623195176, 6455.870415961504, 6446.121036703655, 283.7373588766857, 283.41879417452236, 283.66826738287114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.0859, 1.824409, 1100.385, 600.5834, 9.158116, 5500.459, 597.0864, 1.842485, 1100.194, 611.8335, 8.970428, 5488.55, 605.6088, 1.816151, 1099.864, 592.7562, 9.270671, 5495.156, 100.0, 100.0, 100.0, 99.78936, 99.979, 99.91053
6075.486080000001, 59.96858908184792, 59.96724768585086, 59.96710827967256, 22.87534671148411, 22.903475038427647, 22.897372358405182, 0.9999918726848696, 0.9999865731336947, 0.9999911768939087, 6454.2976784481625, 6452.023938345304, 6461.825991216331, 142.86389757609322, 31.547653275426455, 26.40300430477805, 6458.7088302378925, 6461.49317790693, 6461.928743690885, 283.77821663532393, 283.3941080405473, 283.6699981333198, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.434, 1.802993, 1098.931, 594.3381, 9.248925, 5497.067, 603.764, 1.822605, 1100.193, 617.8921, 8.855145, 5474.961, 601.2979, 1.829665, 1100.287, 589.1776, 9.310225, 5491.378, 99.90138, 99.94524, 100.0, 99.50771, 100.0, 99.84183
6077.88636, 59.971868242399985, 59.97213007470742, 59.971719946546415, 22.85914912954758, 22.89367464772312, 22.88403136408702, 0.9999923574845057, 0.9999884773517167, 0.9999918042104124, 6462.379947428864, 6456.144379326083, 6456.022421464332, 136.47517532599704, 31.687190270450174, 30.168181862629694, 6455.277288970626, 6455.0230795154885, 6465.109209173007, 283.8021867399167, 283.40000656398144, 283.781510687243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.6773, 1.821197, 1100.265, 600.6028, 9.157931, 5500.397, 597.2222, 1.841933, 1099.974, 611.7947, 8.971163, 5488.486, 599.3141, 1.835509, 1100.273, 592.7562, 9.270488, 5495.047, 100.0, 100.0, 99.99628, 99.78936, 100.0, 99.90854
6080.345960000001, 59.97131197459053, 59.973532481074876, 59.973230702916446, 22.86590298476438, 22.900658330186328, 22.88143462509332, 0.9999913290311606, 0.9999842970535749, 0.9999933526942907, 6460.439259274586, 6454.29383543948, 6461.040642853192, 133.60924059728404, 39.34353023986267, 22.461648810752195, 6465.539586758961, 6461.180297672816, 6464.478887217964, 283.6638489588211, 283.45559172000947, 283.8639702499791, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 613.2784, 1.78711, 1096.781, 605.6613, 9.067307, 5497.269, 590.8358, 1.859604, 1098.759, 605.8332, 9.076333, 5497.931, 593.153, 1.853955, 1099.085, 599.0188, 9.181675, 5500.055, 99.70599, 99.95469, 99.88575, 99.96098, 99.92077, 99.99948
6082.750040000001, 59.975289370973194, 59.972755034850756, 59.97584010213896, 22.876513808464825, 22.91521330847862, 22.873343407972047, 0.9999909252886096, 0.9999871358379994, 0.9999911668313733, 6454.494818226915, 6463.577824266587, 6464.621766447361, 137.9629912550845, 29.011076784979878, 26.11915519149943, 6461.279086387099, 6459.0538097246, 6458.009099908561, 283.7250956516775, 283.3990364557374, 283.8342623436897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.3552, 1.802815, 1099.021, 600.6807, 9.157931, 5500.405, 597.2999, 1.841749, 1100.098, 611.8335, 8.970428, 5488.655, 599.3714, 1.836057, 1100.244, 592.7363, 9.270488, 5495.168, 99.90095, 100.0, 100.0, 99.79232, 100.0, 99.90854
6085.174360000001, 59.97776753591939, 59.97787293186976, 59.977991386446185, 22.879882419209576, 22.909181026522283, 22.890183918937904, 0.9999904958202325, 0.9999876056376706, 0.9999934200153368, 6462.500091143488, 6465.24505704693, 6465.153900352398, 137.99032219262074, 36.11696469813978, 23.766695128198535, 6457.146798420149, 6465.001885943345, 6464.92422276986, 283.77566460568664, 283.4513344926587, 283.8814409046846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.434, 1.803172, 1098.989, 600.5834, 9.158116, 5500.51, 590.8746, 1.85942, 1098.821, 605.7361, 9.076333, 5498.042, 599.0662, 1.83624, 1100.189, 598.979, 9.182041, 5499.988, 99.91663, 100.0, 99.88487, 99.96123, 100.0, 100.0
6087.666440000001, 59.97945653238727, 59.97884306668606, 59.982256353124235, 22.892509395905297, 22.906250963513536, 22.894936091337637, 0.99999253687626, 0.9999866528762844, 0.9999931011746425, 6467.070040782778, 6462.148180887173, 6465.533398633539, 137.72785172497515, 37.5406209857515, 25.91200230682273, 6461.608815726068, 6464.08780166605, 6458.482430548032, 283.805755729155, 283.4428992719249, 283.80098924141834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.2633, 1.823874, 1100.133, 594.3187, 9.249293, 5497.007, 584.391, 1.875434, 1096.222, 599.5027, 9.174516, 5500.42, 604.0638, 1.822543, 1100.156, 602.836, 9.130401, 5500.016, 100.0, 99.94407, 99.67493, 100.0, 99.99814, 99.9966
6090.122160000001, 59.98409591385641, 59.98020271084862, 59.98053106874721, 22.89417658722982, 22.909608970993293, 22.88310344256469, 0.9999933074672435, 0.9999839535620683, 0.9999925240979959, 6461.200021395474, 6454.5738569973655, 6463.131879995542, 137.253506870793, 36.95434586190095, 25.90316919592101, 6465.329764545608, 6456.151580250792, 6467.768023528959, 283.8373851005794, 283.3743417603496, 283.966481218314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.9609, 1.804778, 1099.323, 600.6028, 9.1583, 5500.457, 590.9134, 1.85942, 1098.865, 605.6973, 9.076701, 5497.938, 599.1806, 1.835875, 1099.99, 598.9989, 9.182041, 5499.996, 99.9216, 100.0, 99.89541, 99.96087, 99.99766, 99.99741
6092.559560000001, 59.98478114085494, 59.984129386520266, 59.98196648775549, 22.83616679414484, 22.900138065840597, 22.883595892760322, 0.9999917620327001, 0.9999865621465456, 0.9999922249420603, 6459.428460774381, 6461.891805544325, 6458.349411115413, 138.03697660606258, 37.11259804560177, 25.252239476888917, 6461.223663807017, 6454.729981046358, 6458.059491371783, 283.7808310294863, 283.4299838405944, 283.8613175152295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 599.1824, 1.838508, 1100.242, 605.6029, 9.078912, 5497.219, 597.2805, 1.841749, 1100.111, 611.8335, 8.97006, 5488.609, 593.1912, 1.853407, 1099.293, 592.6767, 9.27122, 5494.993, 100.0, 99.95482, 100.0, 99.7915, 99.91387, 99.90844
6095.015480000001, 59.98870682769985, 59.99149167814698, 59.989551797589556, 22.894316619715717, 22.90317996266766, 22.89456421438557, 0.9999947986038671, 0.999987429392916, 0.9999931533337127, 6453.561194446607, 6466.927652725528, 6466.341853979153, 139.07492934806578, 32.999462642278, 26.343727978104653, 6464.253013264397, 6469.9084859882105, 6467.223787507792, 283.7670223890007, 283.4506517153811, 283.9073603161697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.145, 1.824766, 1100.425, 600.739, 9.156827, 5500.405, 590.8746, 1.859604, 1098.759, 605.7361, 9.076333, 5497.874, 599.028, 1.835509, 1100.135, 598.9989, 9.182224, 5499.995, 100.0, 100.0, 99.87674, 99.95993, 100.0, 99.99839
6097.41776, 59.990367048405346, 59.98968193389791, 59.985971843986064, 22.878833047278494, 22.90272629667395, 22.8878628664052, 0.9999949254828913, 0.9999862206405975, 0.9999939010117367, 6457.843886769561, 6457.612023592291, 6458.450102594695, 134.44796287571808, 36.5154782228127, 22.860391063025872, 6461.366618024145, 6461.582787192428, 6464.6745796587875, 283.80530600008245, 283.45050475327434, 283.87130095164383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.1844, 1.824588, 1100.395, 600.6028, 9.157931, 5500.457, 597.261, 1.841565, 1100.186, 605.6973, 9.076884, 5497.879, 599.1425, 1.83624, 1100.141, 592.7363, 9.270671, 5495.048, 100.0, 100.0, 100.0, 99.96099, 100.0, 99.90953
6099.82524, 59.988839849260614, 59.989499889881515, 59.987594912881924, 22.888594412817017, 22.89629640520777, 22.891434389506987, 0.9999960366637977, 0.9999823391441112, 0.9999939417157598, 6459.320612856805, 6459.724813785549, 6456.857987930441, 139.8414823521416, 33.532635982426655, 19.819275347133043, 6463.4447171647535, 6462.164802444968, 6462.131633591637, 283.82794296548616, 283.4285554136939, 283.87564343086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.4537, 1.803172, 1099.046, 594.3381, 9.249109, 5497.061, 603.5117, 1.822421, 1100.317, 599.5027, 9.170287, 5500.237, 604.2736, 1.820169, 1100.091, 588.6606, 9.318648, 5490.467, 99.91184, 99.94418, 100.0, 100.0, 100.0, 99.80628
6102.188160000001, 59.99387511195433, 59.99039418842719, 59.991136761390166, 22.877954868933447, 22.912768686964036, 22.895261223820285, 0.999994808186241, 0.9999823580732209, 0.9999947054613103, 6459.305258690084, 6460.394863975312, 6465.419492673169, 133.9763258513002, 35.251133774824666, 18.959269011868855, 6457.590285825037, 6456.958234449221, 6463.016188858127, 283.84757132027926, 283.4851880821179, 283.8730374750911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.1844, 1.824231, 1100.333, 600.5834, 9.158853, 5500.457, 597.3387, 1.842117, 1100.135, 605.7555, 9.075965, 5497.945, 599.1043, 1.836057, 1100.289, 592.7363, 9.270488, 5495.048, 100.0, 100.0, 100.0, 99.96124, 100.0, 99.90856
6104.617200000001, 59.98963283619857, 59.99245778473694, 59.992232660007005, 22.868313929095272, 22.91468685626482, 22.87884832206832, 0.9999939935129398, 0.9999871404955569, 0.9999948831154493, 6456.688012302532, 6457.020452309775, 6460.535801068067, 137.36885558164988, 36.269584476171985, 22.813816220074386, 6465.110522366092, 6457.6291173681675, 6461.920188745365, 283.80488401181384, 283.4608254639709, 283.8770409350683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 600.8975, 1.832976, 1100.313, 604.3967, 9.086095, 5498.102, 591.651, 1.859236, 1098.866, 611.717, 8.97098, 5488.485, 593.0195, 1.853589, 1099.281, 598.9989, 9.181858, 5500.162, 100.0, 99.97335, 99.89553, 99.79135, 99.93323, 100.0
6107.0686000000005, 59.99308161042106, 59.9896898905619, 59.98939796703291, 22.8871649150751, 22.888825431674515, 22.89825700202638, 0.9999943394528334, 0.999985449581637, 0.9999932688278937, 6458.906412970817, 6461.8889954715205, 6462.706437327141, 136.88059397959114, 33.42767174680057, 21.038240626412062, 6460.817221110077, 6458.844136197867, 6464.530366778709, 283.8042617014643, 283.4266365623315, 283.88930070803247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.1844, 1.824409, 1100.49, 600.8947, 9.153695, 5500.342, 597.3775, 1.842117, 1100.144, 605.8138, 9.075046, 5497.938, 599.1616, 1.836057, 1100.209, 592.7363, 9.270671, 5495.107, 100.0, 100.0, 100.0, 99.95921, 100.0, 99.91063
6109.531360000001, 59.99094367802822, 59.991436649997674, 59.99034265913224, 22.869330846438626, 22.907314620658017, 22.89857817677886, 0.9999939985009999, 0.999986312517352, 0.9999942901633448, 6459.683483709963, 6456.647443242202, 6459.512766887077, 138.9391285341353, 36.2152404461408, 23.748073674826173, 6463.17053434567, 6461.971292466581, 6458.261087324534, 283.8731215489168, 283.47474666674634, 283.9161642481803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 596.856, 1.843327, 1100.299, 600.5834, 9.158484, 5500.458, 590.9716, 1.859604, 1098.717, 605.7361, 9.076884, 5497.939, 599.3141, 1.835875, 1100.286, 592.7363, 9.270854, 5495.107, 100.0, 100.0, 99.88195, 99.9598, 100.0, 99.90844
6112.02012, 59.991395978257586, 59.99219354664664, 59.99052197081247, 22.888856341431392, 22.92308604224054, 22.891945808959463, 0.9999938168674548, 0.9999825197253851, 0.9999939114250371, 6456.768338053512, 6458.602030687858, 6463.492964931606, 133.5579522782216, 40.82596551996903, 20.705330196634577, 6458.126481355393, 6461.768399412486, 6462.916098661238, 283.91047228002276, 283.51459570051657, 283.8562877048493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 590.6064, 1.860281, 1098.794, 594.3187, 9.249109, 5497.126, 584.6434, 1.87525, 1096.226, 599.5027, 9.174516, 5500.166, 604.5978, 1.819256, 1100.075, 588.0444, 9.324142, 5490.588, 99.8862, 99.94635, 99.65549, 100.0, 99.99942, 99.80508
6114.48588, 59.99537553547979, 59.9887702702035, 59.98855141250889, 22.88828589332607, 22.910085843848805, 22.88827704448696, 0.9999959323861264, 0.9999869649359727, 0.9999947671977298, 6457.850646113677, 6463.791504632438, 6464.789946797116, 135.45677472054012, 34.22881872688322, 21.09143779425608, 6461.680814742908, 6460.190575304779, 6459.030896578097, 283.7966879989125, 283.5020173886591, 283.8391919738662, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 596.9152, 1.843327, 1100.242, 600.6028, 9.158484, 5500.398, 590.894, 1.859788, 1098.794, 605.7167, 9.076149, 5497.933, 599.2379, 1.836057, 1100.283, 592.7363, 9.270671, 5494.987, 100.0, 100.0, 99.889, 99.96101, 100.0, 99.90746
6116.885920000001, 59.98876628688089, 59.98690065811191, 59.98834485331907, 22.87571699673048, 22.90249385895156, 22.882538733842253, 0.9999936798815714, 0.999985718671066, 0.999993905565494, 6457.636313675137, 6462.184517496673, 6459.563182877989, 136.67868110311701, 30.168452057948343, 22.114058196751003, 6460.082663067276, 6456.142021597005, 6464.15530198711, 283.78124209587656, 283.3841172389338, 283.8772441656886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 600.4244, 1.831548, 1100.393, 605.1165, 9.086832, 5497.489, 597.1252, 1.842117, 1100.107, 611.7947, 8.971163, 5488.551, 592.9813, 1.853589, 1099.131, 599.0188, 9.181675, 5499.995, 100.0, 99.96776, 100.0, 99.78936, 99.91964, 99.9985
6119.2874, 59.989332042076796, 59.986947102428054, 59.984457425550126, 22.888086034948333, 22.892126700141755, 22.8884536458678, 0.9999939814846024, 0.9999868746110839, 0.9999935027297269, 6463.355578775885, 6461.871728117671, 6462.89349838125, 135.20602538019375, 35.11283767816667, 22.403200779498093, 6463.226427080199, 6455.816048122286, 6462.938242664408, 283.8088717746403, 283.38020947315954, 283.87031691403536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 596.994, 1.843327, 1100.027, 600.9141, 9.153327, 5500.439, 591.0104, 1.85942, 1098.754, 605.7361, 9.076517, 5497.984, 599.3333, 1.835875, 1100.349, 592.7363, 9.270671, 5495.041, 100.0, 100.0, 99.88532, 99.96087, 100.0, 99.90842
6121.703280000001, 59.981877059574124, 59.98305535003862, 59.985703263635116, 22.882278598627348, 22.915013160666543, 22.874086304350907, 0.9999951986283463, 0.9999856690122096, 0.9999939149270657, 6461.166722242475, 6455.518478538832, 6459.352123569828, 136.99440084316439, 36.48954141168224, 21.164510030484053, 6465.303084876751, 6456.401574532231, 6462.001979891622, 283.7462368245072, 283.41087026738654, 283.94631604541956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.2633, 1.824409, 1100.228, 600.6028, 9.1583, 5500.465, 597.0475, 1.842485, 1099.979, 605.7555, 9.075414, 5497.827, 599.3333, 1.836057, 1100.286, 592.7363, 9.270488, 5495.042, 100.0, 100.0, 100.0, 99.96124, 100.0, 99.90736
6124.08268, 59.980521129702815, 59.97916225950093, 59.980690185085436, 22.858878473331096, 22.90638478448929, 22.881494510837364, 0.999995613109381, 0.9999833283999375, 0.9999945876480656, 6461.185024147422, 6461.3615742922375, 6461.193409426876, 133.69201743608028, 36.71023422988094, 19.017964310628486, 6464.497898494776, 6460.765948225365, 6459.999894710878, 283.8522002753412, 283.4823298472763, 283.76339140351615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.5523, 1.802815, 1099.109, 594.3187, 9.249293, 5497.12, 603.5699, 1.822237, 1100.031, 599.4833, 9.174516, 5500.059, 605.7233, 1.815969, 1099.776, 587.1895, 9.337327, 5487.796, 99.89187, 99.94513, 100.0, 100.0, 99.9686, 99.7555
6126.52048, 59.974074843194686, 59.97773186567313, 59.97500217866462, 22.87908978402444, 22.885238882837697, 22.884560581173268, 0.9999945932692905, 0.9999846881447164, 0.9999975264674127, 6457.659105765247, 6461.446955774378, 6457.897740307593, 134.96087353904636, 36.06404497671247, 17.130389607607412, 6461.169647277311, 6461.86797330147, 6459.545539152906, 283.81209705435907, 283.5004583965612, 283.87232829843566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.1647, 1.824053, 1100.29, 600.6028, 9.158669, 5500.457, 597.3581, 1.841197, 1100.16, 605.7943, 9.075414, 5497.88, 599.1997, 1.836057, 1100.081, 592.7363, 9.270854, 5495.042, 100.0, 100.0, 100.0, 99.96016, 100.0, 99.90844
6128.9216400000005, 59.97737996645142, 59.97801586160206, 59.97821443205707, 22.864578778985873, 22.88968920096812, 22.87900799356926, 0.9999945693851604, 0.9999886446953822, 0.9999927647029178, 6451.781555210647, 6454.394866116121, 6455.991237577399, 138.49683159270717, 32.48892486079194, 21.687475036000706, 6457.734287754466, 6459.850237189087, 6460.2810036913015, 283.77814276651014, 283.4091540738949, 283.8524668278091, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 611.2872, 1.796747, 1097.901, 602.5484, 9.12054, 5499.592, 592.6605, 1.854818, 1098.946, 610.6296, 8.984218, 5488.751, 593.0767, 1.853407, 1099.128, 598.9592, 9.182041, 5499.988, 99.82276, 99.99118, 99.9143, 99.7987, 99.92441, 99.99837
6131.40084, 59.97474994061355, 59.9749166770363, 59.97398530561091, 22.879720771877118, 22.89714229092112, 22.881677363838808, 0.9999943113361545, 0.9999849892614434, 0.9999951794628753, 6458.004828979028, 6462.169599985739, 6460.617291700709, 133.3445806472091, 31.240730879927924, 19.62348164920174, 6470.247005182057, 6464.6658071153015, 6461.418949102854, 283.7228242258296, 283.4400683310836, 283.9559627146199, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.7692, 1.803707, 1099.041, 601.1281, 9.149827, 5500.398, 597.164, 1.842301, 1100.252, 605.7749, 9.076884, 5498.035, 599.2188, 1.835875, 1100.206, 592.7164, 9.271037, 5495.047, 99.92228, 100.0, 100.0, 99.96276, 100.0, 99.90854
6133.778200000001, 59.975666352051476, 59.971532460481484, 59.97714594932908, 22.873445475876135, 22.91038153066875, 22.868864273289855, 0.9999930731450033, 0.9999875243200939, 0.9999953863932604, 6461.122517884542, 6462.746878267703, 6463.4848272171, 138.17622666952866, 32.96751215111067, 19.479304155826185, 6456.301482802006, 6466.220321983821, 6464.567270290811, 283.76556742182197, 283.4644183316895, 283.9585310141607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.3946, 1.803707, 1098.988, 600.6028, 9.158484, 5500.456, 591.0298, 1.85942, 1098.866, 605.7555, 9.076149, 5498.036, 599.3141, 1.835875, 1100.309, 598.9592, 9.182224, 5499.876, 99.90662, 100.0, 99.89553, 99.9611, 100.0, 99.99634
6136.17896, 59.9772841733061, 59.975054017866064, 59.97857110757877, 22.883857144806484, 22.90516633988818, 22.894501909892274, 0.9999935424715727, 0.9999850101754398, 0.999995005063118, 6462.387310840024, 6457.251111082505, 6465.839216782225, 140.90836498977387, 34.81399766650566, 23.239563175151943, 6461.826505943975, 6465.820110633283, 6463.731213699803, 283.84509130243094, 283.49462522099424, 283.79881994035367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.1647, 1.824409, 1100.253, 594.3187, 9.249109, 5497.059, 584.5657, 1.874514, 1096.332, 599.4639, 9.174333, 5500.274, 605.6279, 1.816151, 1099.869, 605.341, 9.084621, 5498.636, 100.0, 99.94413, 99.66861, 100.0, 99.97829, 99.97379
6138.630800000001, 59.982259384055894, 59.98090055858236, 59.97847242738515, 22.882257294292934, 22.916860411738927, 22.88447568476491, 0.9999929466760161, 0.9999885023411863, 0.9999926840818917, 6457.1306619548, 6463.8282027128, 6466.166119166497, 137.29728325004567, 38.250579689206006, 22.660678504041243, 6467.393925212119, 6460.423001075418, 6462.957427189636, 283.7191513933472, 283.42915480839747, 283.7980623271333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.4734, 1.802815, 1098.906, 600.6223, 9.158484, 5500.51, 590.9716, 1.859236, 1098.852, 605.7555, 9.075782, 5497.931, 599.1806, 1.835875, 1100.197, 598.9592, 9.182224, 5500.049, 99.89187, 100.0, 99.88455, 99.96098, 100.0, 99.99729
6141.0348, 59.980483077718155, 59.98292894392752, 59.98012342060495, 22.854074956251473, 22.890303189209316, 22.88146115145438, 0.9999932236959751, 0.9999875113938793, 0.9999939070955532, 6452.114134404639, 6462.289840791075, 6460.649364805841, 142.02929543843516, 36.21647962820043, 24.90976903832734, 6458.419372709745, 6460.449320082, 6456.308817442112, 283.74858634445343, 283.4707122047663, 283.9076528099896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.3762, 1.828336, 1100.393, 601.7896, 9.12754, 5500.038, 594.7958, 1.848744, 1099.85, 610.0858, 8.992308, 5490.142, 593.0767, 1.853589, 1099.238, 592.7164, 9.270305, 5495.101, 100.0, 100.0, 99.98495, 99.83576, 99.9237, 99.90953
6143.491000000001, 59.98186927986041, 59.981516661105644, 59.982595098530524, 22.865129861929248, 22.91509589678554, 22.88966089104529, 0.9999960688629755, 0.9999850466685494, 0.9999942167741783, 6457.966833485, 6464.311672076332, 6464.418611735564, 138.94392792816598, 35.38235624135041, 22.441974912196315, 6465.672221643399, 6463.670689595297, 6463.548406338197, 283.8853404733054, 283.60105894143925, 283.89342233401976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 601.6467, 1.827443, 1100.495, 601.3616, 9.146511, 5500.435, 590.894, 1.859236, 1098.589, 605.7555, 9.075965, 5497.937, 599.1425, 1.83624, 1100.085, 598.979, 9.182041, 5500.109, 100.0, 100.0, 99.87032, 99.95992, 100.0, 100.0
6145.909000000001, 59.980361535504805, 59.98359237847978, 59.98592224483654, 22.881192362434536, 22.881903329056207, 22.896319464649594, 0.9999953292917042, 0.9999849309098107, 0.9999954374611368, 6460.102909336443, 6459.372724113986, 6461.600807275586, 133.93027428692403, 37.16332225269389, 18.54703721493786, 6462.449553022455, 6467.092117839364, 6460.251087940286, 283.8302634400404, 283.5233782446302, 283.93492946934833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.9282, 1.824945, 1100.275, 600.5834, 9.1583, 5500.508, 597.3387, 1.841749, 1100.062, 605.6973, 9.076701, 5497.88, 599.1616, 1.83624, 1100.254, 592.7363, 9.270488, 5495.047, 100.0, 100.0, 100.0, 99.96003, 100.0, 99.90964
6148.38388, 59.98440956812583, 59.98550011959906, 59.98388946171605, 22.847557377124392, 22.89086983138053, 22.86299217804903, 0.9999980109366151, 0.9999838770102472, 0.9999957945524299, 6454.284571126344, 6460.077362583348, 6463.785313053755, 136.6003309844059, 35.6682201529261, 22.016005921378337, 6453.049571758425, 6455.637948072676, 6459.176174700706, 283.80133267870025, 283.4988576157073, 283.75141936211867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.4143, 1.802993, 1099.041, 594.3187, 9.249109, 5497.007, 603.4728, 1.822237, 1100.25, 599.5222, 9.174149, 5500.164, 605.6088, 1.815969, 1099.722, 586.4141, 9.350328, 5485.547, 99.91142, 99.94418, 100.0, 100.0, 99.97139, 99.73582
