TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6164.98592, 59.97846071637379, 59.97855275484531, 59.977843980351146, 17.80244385455571, 17.831744033468343, 17.813693127388277, 0.9999999036330086, 0.9999968056982773, 0.9999996673711935, 5011.565742953667, 5022.8024542781495, 5023.252525072177, 97.75033119356385, 14.630862166113918, 3.32948122426842, 5023.555639685787, 5012.970690623666, 5016.079371803829, 283.77993625529587, 283.36211976393463, 283.67440180597345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.2042, 1.824588, 1100.28, 600.6028, 9.158116, 5500.348, 590.9522, 1.85942, 1098.811, 599.4445, 9.176538, 5499.724, 598.0361, 1.841901, 1099.98, 595.3607, 1.848081, 1099.377, 100.0, 100.0, 99.89388, 99.9967, 99.99747, 99.94197
6167.46388, 59.97731681530968, 59.97735996783829, 59.977212007304864, 17.81540443871542, 17.837815261701667, 17.839395765522955, 0.9999995897671611, 0.9999954028982905, 0.9999999977954486, 5023.488176358079, 5021.079836649193, 5020.661214038288, 96.99273408649265, 15.237563065148379, 4.181839144522655, 5019.91765677346, 5025.394419472732, 5022.598603014111, 283.6342350018241, 283.30675966568367, 283.7332341202569, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 597.4474, 1.841542, 1100.35, 605.2138, 9.0942, 5499.184, 594.0193, 1.851873, 1099.291, 597.7357, 9.192167, 5500.114, 599.2188, 1.836788, 1100.214, 598.144, 1.838742, 1100.059, 100.0, 99.97627, 99.93563, 100.0, 100.0, 100.0
6169.89536, 59.97397666069377, 59.97297336272423, 59.97643076897914, 17.79686307163609, 17.842323071529893, 17.838213653170737, 0.9999987249166071, 0.9999980415821739, 0.9999992371977907, 5024.729023111669, 5020.292235816889, 5018.248650749973, 95.63258655945077, 9.930782887786336, 6.402161364916537, 5023.181045281201, 5022.446827916311, 5025.11185052876, 283.5155953212543, 283.19775037624635, 283.7790748744713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 597.8812, 1.840115, 1100.132, 600.6028, 9.157931, 5500.399, 597.2416, 1.841933, 1100.054, 599.4639, 9.174884, 5500.222, 593.0195, 1.853407, 1099.128, 591.8616, 1.856322, 1098.884, 100.0, 100.0, 100.0, 100.0, 99.91935, 99.89712
6172.35076, 59.975489977082304, 59.97602320615719, 59.97721569942391, 17.79367024162132, 17.83964477832794, 17.811654497458466, 0.9999998383263122, 0.9999949477785388, 0.9999997038725111, 5018.437485160021, 5021.150562285623, 5014.822402122001, 97.08929293665983, 17.21325863734819, 2.5107025823846243, 5022.367793808978, 5021.29963259666, 5020.260897644955, 283.6252556505896, 283.3545902185832, 283.6505957322847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 590.6262, 1.86046, 1098.711, 594.3187, 9.249109, 5497.184, 603.8611, 1.822789, 1100.198, 605.7555, 9.075598, 5497.939, 586.6295, 1.870391, 1097.086, 585.6387, 1.872619, 1096.661, 99.86988, 99.94513, 100.0, 99.96113, 99.73557, 99.69506
6174.782, 59.98526345113897, 59.983659529224845, 59.986412753169056, 17.807942632489386, 17.84421726465129, 17.832809329945512, 0.9999995842099956, 0.9999963972915444, 0.9999997330534134, 5021.428235571745, 5026.941322847591, 5026.252037266008, 98.07671464407076, 11.413153690215495, 1.9743413710133382, 5022.84869996292, 5024.253836263394, 5021.732548087602, 283.6284404628349, 283.33928662852304, 283.76747834784175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 596.8363, 1.843506, 1100.252, 600.6028, 9.157931, 5500.458, 597.3193, 1.841749, 1100.04, 599.4639, 9.175068, 5500.222, 593.0386, 1.853407, 1099.139, 591.8814, 1.856138, 1098.91, 99.99674, 100.0, 100.0, 100.0, 99.92497, 99.90304
6177.261200000001, 59.98812263797575, 59.987066808148555, 59.98724571419692, 17.8086603631583, 17.825134638479966, 17.806951282875467, 0.999999272845696, 0.9999970936475444, 0.99999948933892, 5021.124327168878, 5023.881693737646, 5017.655569431548, 95.52230177520369, 12.262204019855176, 4.389207090175205, 5022.839735528966, 5013.546328445417, 5023.455676267493, 283.6570623990737, 283.3485800719642, 283.6842363186197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 596.7969, 1.84297, 1100.152, 600.6028, 9.157747, 5500.628, 603.667, 1.822237, 1099.948, 606.5128, 9.063462, 5495.956, 595.0223, 1.846284, 1099.93, 595.7185, 1.844785, 1099.99, 100.0, 100.0, 100.0, 99.93991, 99.98836, 99.9828
6179.706120000001, 59.99024934397179, 59.986591145183475, 59.98955474111084, 17.809583917767284, 17.8305974098703, 17.815165880191895, 0.9999997642600443, 0.9999947211933807, 0.9999993548146064, 5024.4533377198895, 5020.2450259829675, 5021.593554656334, 98.7717418255852, 14.597253095673295, 4.047408505217845, 5018.4858658994535, 5028.407990186604, 5023.582302908181, 283.58339089003397, 283.3681777583841, 283.75187444487887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.5536, 1.8278, 1100.388, 605.2138, 9.094384, 5499.086, 606.1905, 1.81377, 1099.753, 607.076, 9.059786, 5497.357, 592.905, 1.853772, 1099.168, 591.9212, 1.856505, 1098.902, 100.0, 99.98198, 99.9842, 99.94127, 99.91501, 99.90337
6182.192400000001, 59.98774964043298, 59.98901177177333, 59.98646071996638, 17.804870626391622, 17.8538739697707, 17.81440068914649, 0.9999999918667608, 0.9999964265567205, 0.9999996105435603, 5018.846478393283, 5022.795551036222, 5028.87380387537, 97.90680756823895, 11.192353297365116, 5.865399653195709, 5021.562188506623, 5027.816832549388, 5028.767548825003, 283.5703614166543, 283.39234458004955, 283.774237591164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.145, 1.824231, 1100.4, 600.6223, 9.157931, 5500.517, 603.7252, 1.822421, 1100.054, 605.6778, 9.076333, 5497.933, 599.276, 1.835875, 1100.212, 598.1639, 1.838742, 1100.11, 100.0, 100.0, 100.0, 99.96002, 100.0, 100.0
6184.59284, 59.98531618271707, 59.984040281607044, 59.99190437843582, 17.796307733084014, 17.81574339105061, 17.80156106006724, 0.9999996055977801, 0.9999959769703156, 0.9999999531366148, 5019.384898108476, 5026.269986200191, 5026.899397519054, 96.11828138378246, 13.050485739364603, 3.3059327091386876, 5020.063261315148, 5017.846316351744, 5021.081279064504, 283.6284200362103, 283.3850125309514, 283.71059608990413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.6903, 1.802458, 1099.051, 594.3381, 9.249109, 5497.064, 597.0281, 1.842485, 1100.135, 599.5027, 9.174333, 5500.228, 605.5516, 1.816151, 1099.832, 604.6253, 1.819148, 1099.904, 99.91139, 99.94311, 100.0, 100.0, 99.9686, 99.98985
6186.969840000001, 59.98589983861761, 59.98669697491991, 59.9865247210796, 17.812171042065003, 17.84845423558217, 17.83346903364179, 0.9999997116503401, 0.9999959132014863, 0.9999992841993313, 5025.031721952026, 5025.26804247299, 5028.450180119138, 96.284181157994, 14.352272240107368, 4.603921252805776, 5024.102734126521, 5025.829329888875, 5025.160134113315, 283.6774544762072, 283.3300020440459, 283.6910701005162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.145, 1.824588, 1100.443, 600.6223, 9.157747, 5500.405, 603.7252, 1.822973, 1100.114, 605.6973, 9.075598, 5497.976, 599.028, 1.836423, 1100.249, 598.2832, 1.838742, 1099.962, 100.0, 100.0, 100.0, 99.96008, 100.0, 100.0
6189.370400000001, 59.981588098186926, 59.98435208416704, 59.986348428674766, 17.78135219663606, 17.80057321939213, 17.800213635845605, 0.9999998776217682, 0.999998130950454, 0.9999995520572447, 5015.3372756440685, 5012.382691534554, 5013.051951302217, 93.34011173492064, 10.548872975015911, 6.068473244665029, 5010.592290808082, 5017.6864698327145, 5019.612503773507, 283.6100065505807, 283.39224520752947, 283.70081271257527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.3552, 1.803707, 1099.083, 600.6028, 9.157563, 5500.398, 597.164, 1.842117, 1100.198, 605.8332, 9.068978, 5497.308, 598.0171, 1.841536, 1099.916, 595.4402, 1.848081, 1099.436, 99.91662, 100.0, 100.0, 99.95563, 99.99412, 99.9473
6191.765200000001, 59.9826992573755, 59.98490822822963, 59.98249508380073, 17.8276502480638, 17.832484673023924, 17.82520108491159, 0.9999983234223841, 0.999996880328142, 0.9999999267307143, 5025.388920484596, 5023.236992483216, 5023.901733834527, 98.71111612963796, 15.891521256723081, 8.463340256901802, 5026.487419023032, 5030.341882017444, 5023.0457159392845, 283.60659003076483, 283.2751364429621, 283.6866020470809, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 615.6639, 1.782648, 1096.704, 606.206, 9.078175, 5498.729, 593.5728, 1.8504, 1099.79, 608.0469, 9.037354, 5496.375, 597.9789, 1.837518, 1100.314, 598.2037, 1.838925, 1100.173, 99.68257, 99.96894, 99.9744, 99.92292, 100.0, 99.99897
6194.282120000001, 59.98533003802688, 59.98731659129313, 59.98339928563141, 17.800502870039168, 17.834143414288, 17.807248048693133, 0.9999994036066431, 0.999997792190112, 0.9999989700718112, 5014.626295383535, 5033.622718083596, 5024.580891952045, 95.06938687523325, 15.302677592925647, 6.973980611982569, 5025.899736646322, 5019.501787949393, 5025.2740904189095, 283.6931497574772, 283.46058975642916, 283.67372165205984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.3552, 1.803172, 1098.888, 600.6028, 9.157931, 5500.457, 590.9716, 1.859788, 1098.848, 605.6778, 9.077068, 5497.99, 593.0195, 1.853589, 1099.15, 592.0604, 1.856138, 1099.003, 99.89753, 100.0, 99.89388, 99.96191, 99.92136, 99.90304
6196.7199200000005, 59.97904828149748, 59.984021830800316, 59.983981446730255, 17.791441933565082, 17.840613482524684, 17.801542794133738, 0.9999994908132684, 0.9999952794156095, 0.9999996144511129, 5009.291411443737, 5014.167224506263, 5013.579452914631, 98.68430903563831, 15.898512900747846, 2.3421092284922906, 5015.45195560652, 5022.838765419444, 5025.731355001292, 283.6075035417229, 283.38307701037286, 283.6877001858123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.1253, 1.823874, 1100.348, 594.3187, 9.249109, 5497.126, 584.8181, 1.874698, 1096.324, 599.5027, 9.174149, 5500.105, 586.6676, 1.870208, 1097.147, 585.5194, 1.872436, 1096.611, 100.0, 99.94635, 99.66027, 100.0, 99.74355, 99.69973
6199.17392, 59.98322381942094, 59.98555353793854, 59.982841242659745, 17.80646121093802, 17.84551794495247, 17.81528719942448, 0.9999992161920619, 0.9999975976567409, 0.9999994339993447, 5022.281771412582, 5022.179344633281, 5022.934857368174, 101.40405287734939, 11.965548604933929, 7.917959020905528, 5018.705979115972, 5023.820880016996, 5028.335290560745, 283.76281132953835, 283.4905573468235, 283.72646367141476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.5917, 1.802458, 1098.783, 600.5834, 9.157931, 5500.465, 591.0687, 1.859604, 1098.861, 605.639, 9.077068, 5497.983, 592.8478, 1.853772, 1099.216, 592.0007, 1.856871, 1098.962, 99.9123, 100.0, 99.88823, 99.96192, 99.92833, 99.90104
6201.700360000001, 59.983428028207555, 59.981806899919796, 59.98011383640076, 17.809235279906034, 17.835323004845577, 17.81088412007708, 0.9999991408590965, 0.9999966865078865, 0.9999996203466252, 5015.333552966544, 5019.055926039513, 5020.739405181907, 93.8626402189941, 7.288347668997119, 8.476029565442786, 5019.919862045878, 5023.220509138624, 5020.678223743277, 283.4938498087245, 283.3374240472417, 283.64712438921134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.2239, 1.824409, 1100.253, 600.6028, 9.158116, 5500.466, 590.991, 1.857947, 1099.094, 606.474, 9.05335, 5495.179, 595.5565, 1.845006, 1099.998, 596.1559, 1.844785, 1099.975, 100.0, 100.0, 99.90851, 99.9239, 99.99903, 100.0
6204.214400000001, 59.98180590272937, 59.97950413940446, 59.98194383271736, 17.79738953387068, 17.83713012729443, 17.835584938722864, 0.9999986881110442, 0.9999959741645152, 0.9999996826025338, 5020.9295729282185, 5023.181070921042, 5023.847307196043, 97.73955189965079, 17.066812157592494, 4.931896151857018, 5022.353821498403, 5016.635747815121, 5022.49831459831, 283.6932540418423, 283.46798876648717, 283.7015540215054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 598.4726, 1.836724, 1100.465, 604.3383, 9.108198, 5499.632, 592.6605, 1.856291, 1098.893, 606.5516, 9.068794, 5497.783, 593.0386, 1.853589, 1099.189, 591.941, 1.856322, 1099.012, 100.0, 99.98789, 99.91627, 99.95663, 99.9237, 99.90996
6206.65016, 59.98628971575006, 59.9826948501645, 59.9830988907122, 17.81647448682441, 17.84221288825545, 17.826374381946287, 0.9999993149629898, 0.9999946088182736, 0.9999993734081026, 5021.273828678691, 5027.792414504452, 5026.20947108162, 100.5049013641686, 12.965906648920281, 2.2715809962767253, 5018.0945836743285, 5029.011362422095, 5020.526322747343, 283.65426776298864, 283.5016944534385, 283.74990540557496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.1056, 1.824588, 1100.28, 600.6223, 9.157747, 5500.352, 597.2222, 1.841933, 1100.045, 605.7167, 9.075965, 5497.933, 599.2951, 1.835692, 1100.189, 598.303, 1.839108, 1100.025, 100.0, 100.0, 100.0, 99.96101, 100.0, 100.0
6209.08628, 59.98624993138378, 59.98686690936253, 59.98380309025187, 17.82800947098824, 17.83600838254862, 17.8193280973724, 0.9999994746327107, 0.9999967201490305, 0.9999997465290167, 5019.336492308939, 5020.187872311859, 5021.569913005628, 96.15578463924135, 12.109819535509814, 3.9992025115957404, 5018.689139926083, 5027.208437552032, 5027.049484043195, 283.6884072334018, 283.33706693970873, 283.717278536903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.434, 1.802993, 1098.974, 594.2993, 9.249477, 5497.06, 603.6282, 1.822605, 1100.139, 599.4833, 9.174516, 5500.111, 605.4753, 1.816334, 1099.797, 604.4861, 1.819331, 1099.849, 99.90528, 99.94623, 100.0, 100.0, 99.96847, 99.98485
6211.47248, 59.98660500389699, 59.98492802254358, 59.98323074123327, 17.826065588532163, 17.837924309939623, 17.83816939624486, 0.9999996119603589, 0.9999956489238195, 0.9999998552495597, 5023.2026556780565, 5023.860417939788, 5018.281755025759, 94.90086292470073, 16.752960312243886, 4.086645510663232, 5027.078675803944, 5029.20695967781, 5026.194027956298, 283.5953951764268, 283.3235732905591, 283.7544873739828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.1844, 1.823874, 1100.368, 600.5834, 9.1583, 5500.405, 597.1446, 1.841933, 1100.19, 605.7749, 9.075598, 5497.879, 599.1234, 1.836057, 1100.212, 598.2832, 1.838742, 1100.114, 100.0, 100.0, 100.0, 99.96016, 100.0, 100.0
6213.910440000001, 59.989173464890975, 59.98720041063692, 59.98991028167682, 17.782007635992603, 17.81586749939834, 17.804509557250757, 0.9999994115514101, 0.9999960502600982, 0.9999997689157984, 5011.758284226845, 5014.407068106844, 5018.11300120916, 94.48500953816574, 15.355090408202614, 6.640341503376135, 5022.07014905369, 5016.951938831589, 5017.4915309986945, 283.6629837079917, 283.4017210335724, 283.81048437812825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.434, 1.803529, 1098.916, 600.6223, 9.157931, 5500.457, 603.5311, 1.821869, 1100.143, 606.474, 9.053902, 5495.271, 596.2622, 1.844823, 1099.668, 594.1876, 1.852293, 1099.164, 99.92184, 100.0, 100.0, 99.92791, 99.99356, 99.93271
6216.364640000001, 59.986287241373475, 59.98696428580103, 59.98928008577487, 17.818956105464576, 17.844091316418567, 17.83063637520493, 0.9999995167061896, 0.9999936746733872, 0.9999994563240291, 5030.469522140872, 5018.438639643034, 5022.723002918756, 95.14968947005218, 13.415900011252234, 6.815019199998233, 5028.339962570783, 5027.373103723019, 5025.123077063334, 283.67825092534883, 283.365212310161, 283.7745742050437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 614.5007, 1.787467, 1097.566, 604.3188, 9.107646, 5499.629, 605.4141, 1.818924, 1100.117, 606.2216, 9.068427, 5497.953, 599.1234, 1.836605, 1100.258, 598.1838, 1.838925, 1100.135, 99.77733, 99.98911, 100.0, 99.95663, 100.0, 100.0
6218.80184, 59.989045688953254, 59.98813905404787, 59.99126329224657, 17.80657296953971, 17.82517378817315, 17.80510092295481, 0.9999982582749611, 0.9999980698153743, 0.9999996768482221, 5016.119879814361, 5018.21224350475, 5017.5902934973055, 94.03987188701149, 13.45371539926839, -0.41114287068285194, 5021.3041290341325, 5015.740516803727, 5020.971693407655, 283.70090046791154, 283.3894915735021, 283.83662527823736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.4932, 1.80335, 1098.836, 600.5834, 9.157747, 5500.464, 603.6864, 1.822605, 1100.152, 611.8335, 8.970428, 5488.439, 592.9432, 1.853772, 1099.144, 591.9808, 1.856505, 1098.965, 99.89276, 100.0, 100.0, 99.7915, 99.92917, 99.89954
6221.16784, 59.99153365256409, 59.992357208206585, 59.99168999209277, 17.78126796581554, 17.81801921578752, 17.78475469485296, 0.9999990223774928, 0.9999957828617816, 0.9999991994290972, 5013.2989594207365, 5003.329564321623, 5013.49298251039, 97.11636191992511, 9.896657710863451, 5.977127935125509, 5020.534176126117, 5018.4776269437325, 5015.228185327447, 283.67699488056655, 283.365111148601, 283.7793529133292, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.1647, 1.824231, 1100.248, 594.3187, 9.248741, 5497.065, 597.2805, 1.841933, 1100.153, 618.1445, 8.849445, 5470.679, 586.6295, 1.870208, 1097.099, 585.6586, 1.872619, 1096.606, 100.0, 99.94323, 100.0, 99.46145, 99.73486, 99.69047
6223.56408, 59.99121734492504, 59.99069997052547, 59.990340768307384, 17.803716332185427, 17.84700699543906, 17.823890309941273, 0.9999995212918391, 0.9999948446619112, 0.9999996378018193, 5021.905584445733, 5024.23561045845, 5018.929265147494, 99.56787772264715, 14.104686295567461, 5.99474124347762, 5015.800565186037, 5020.945952131152, 5022.857981492587, 283.60263768290713, 283.3216616362939, 283.63570216075084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.3946, 1.80335, 1099.013, 600.5834, 9.158116, 5500.458, 603.4728, 1.823158, 1100.25, 611.8335, 8.970796, 5488.491, 593.0195, 1.853589, 1099.241, 592.0803, 1.856138, 1098.997, 99.90051, 100.0, 100.0, 99.79136, 99.91935, 99.90871
6225.99408, 59.99292568366421, 59.99361955491026, 59.99382161069994, 17.806497007784362, 17.81697669053809, 17.822025061251015, 0.9999993721697628, 0.9999960911402738, 0.9999999163595221, 5016.177051495364, 5019.095978314024, 5022.760529738993, 94.55212917557219, 12.288854140687071, 0.8990045133818967, 5021.919439790921, 5021.78417876223, 5024.653436452757, 283.6457955389223, 283.20769702035835, 283.67303946047775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.2239, 1.824053, 1100.285, 600.6028, 9.1583, 5500.458, 597.2416, 1.841933, 1100.239, 611.8529, 8.978702, 5490.38, 594.3929, 1.849754, 1099.802, 595.0624, 1.848081, 1099.732, 100.0, 100.0, 100.0, 99.80598, 99.97485, 99.97423
6228.455720000001, 59.99535003290222, 59.99432229994036, 59.99760947781287, 17.81681042361007, 17.848411525605396, 17.82427587694372, 0.99999909734095, 0.999996486464834, 0.9999996149610373, 5020.577877099792, 5016.275082129874, 5022.6157399283475, 95.58055307842392, 11.898933989354958, 6.221979867941172, 5023.877092146927, 5017.255665849277, 5019.9735939370785, 283.62886529216166, 283.31576446707504, 283.71080585588555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 597.3489, 1.841721, 1100.275, 605.4278, 9.081491, 5498.702, 593.9611, 1.84948, 1100.035, 610.0664, 8.996169, 5490.194, 593.0195, 1.853407, 1099.297, 591.9013, 1.856138, 1098.911, 100.0, 99.975, 99.98658, 99.84308, 99.92298, 99.89921
6230.833240000001, 59.99407157051932, 59.9936296928713, 59.99430085169884, 17.828434257558182, 17.836350413015474, 17.814015658105134, 0.99999937238823, 0.9999963563606514, 0.9999998107815161, 5020.3907243696, 5025.901258281642, 5024.4341078027755, 93.63466029096298, 16.157542556463113, 5.97343206197138, 5023.001070305568, 5027.258925274132, 5029.8352059281315, 283.6683070263873, 283.280350462237, 283.75523386132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 597.9403, 1.840115, 1100.175, 600.6223, 9.157747, 5500.525, 590.7969, 1.859052, 1098.857, 605.7749, 9.075782, 5497.925, 599.2379, 1.836057, 1100.241, 598.3229, 1.838559, 1100.064, 100.0, 100.0, 99.8891, 99.96087, 100.0, 100.0
6233.25128, 59.99518293227773, 59.997607392171716, 59.99944279581126, 17.78984137759939, 17.836378157882944, 17.805807905066473, 0.9999997778251124, 0.9999962194278189, 0.9999999090854468, 5020.83028693063, 5020.512078864327, 5021.862175896296, 96.93112953536684, 15.493025509700942, 3.4961457932358826, 5016.145129004527, 5022.725796930405, 5018.351678516443, 283.6010534496777, 283.3076165496023, 283.7320048637977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 590.3501, 1.860638, 1098.616, 594.3576, 9.249109, 5497.187, 584.7404, 1.875066, 1096.217, 599.5027, 9.174149, 5500.17, 605.5707, 1.816516, 1099.676, 604.5855, 1.820064, 1099.849, 99.88325, 99.94311, 99.65473, 99.99752, 99.96918, 99.98485
6235.68944, 59.99411249444772, 59.992225080444285, 59.99279216375105, 17.82752862586019, 17.848707462757243, 17.830059387467962, 0.9999997018073751, 0.9999951482440054, 0.9999994777706821, 5025.062451995846, 5022.29948486505, 5026.017000416079, 96.91770184704228, 13.003431861865579, 3.803195906450128, 5025.9235123490935, 5024.659444206692, 5024.369223234878, 283.5884368272663, 283.30028789362905, 283.7357252433257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 596.7377, 1.843327, 1100.295, 600.6028, 9.157931, 5500.397, 590.894, 1.859052, 1098.911, 605.7167, 9.076517, 5497.931, 599.1806, 1.836057, 1100.249, 598.2434, 1.838742, 1100.118, 100.0, 100.0, 99.8802, 99.96098, 100.0, 100.0
6238.11404, 59.99688683825442, 59.99157558291963, 59.99064017145389, 17.806608301718956, 17.82939644387011, 17.822771041183405, 0.9999994224283689, 0.9999964794172378, 0.999999679755843, 5018.603270726789, 5016.573653267695, 5024.834164844959, 100.74876939700562, 13.017423043233975, 6.788437011955011, 5022.239573179245, 5014.059405567272, 5019.5473376912705, 283.65218995170306, 283.3360961994399, 283.69128761485996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 596.8363, 1.843327, 1100.227, 600.6028, 9.157931, 5500.346, 590.991, 1.859052, 1098.737, 605.7361, 9.075965, 5497.945, 598.3414, 1.839162, 1099.984, 596.3149, 1.846799, 1099.721, 100.0, 100.0, 99.89106, 99.96123, 100.0, 99.97648
6240.576720000001, 59.992776595831664, 59.99477877598191, 59.99649923473251, 17.81034886239324, 17.835960993456812, 17.811880731484006, 0.9999995272415315, 0.9999973348142965, 0.9999992559316779, 5019.984173209485, 5023.722103271847, 5024.336451557749, 93.99647737343776, 15.42737332192769, 4.802935706594326, 5023.316158125621, 5024.258032151161, 5024.701826798708, 283.58848551127767, 283.2981611002458, 283.732502580581, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.2633, 1.824588, 1100.385, 606.206, 9.077069, 5498.309, 594.7375, 1.850585, 1099.573, 608.0857, 9.045076, 5496.272, 598.513, 1.837884, 1100.141, 598.2832, 1.839108, 1100.064, 100.0, 99.96784, 99.95978, 99.92009, 100.0, 100.0
6243.123240000001, 59.997779861399756, 59.996291333590975, 59.9992880728675, 17.805956571933102, 17.85489881451296, 17.82019152186318, 0.9999991330648664, 0.9999972865981006, 0.9999986053775588, 5015.951333049012, 5020.240380147947, 5019.6423339059465, 96.86179864080918, 13.059665444243365, 7.615325819688223, 5015.756559826321, 5022.193865319721, 5018.284578302349, 283.5858593118842, 283.42017461909245, 283.741548137154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 601.5284, 1.829407, 1100.4, 600.6417, 9.157931, 5500.524, 597.2999, 1.841749, 1100.242, 611.8723, 8.97006, 5488.602, 593.0958, 1.853589, 1099.124, 591.9808, 1.856688, 1099.113, 100.0, 100.0, 99.99749, 99.78924, 99.91893, 99.89571
6245.5554, 59.995425368474834, 59.992023923201785, 59.99102811595478, 17.766407419390617, 17.808775700674914, 17.776778686786795, 0.9999997381989568, 0.9999947474322911, 0.9999983657162216, 5010.238379557927, 5009.657841906949, 5015.149821619938, 95.66792591705962, 14.329700332955099, 6.356289484204353, 5012.1919677261785, 5009.191157777138, 5015.4632328671805, 283.59407556057994, 283.2393889156747, 283.73922309911904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.6312, 1.80335, 1099.021, 594.2993, 9.249293, 5497.013, 603.6864, 1.823158, 1100.262, 618.1251, 8.850549, 5470.789, 586.5722, 1.869478, 1097.094, 585.6586, 1.872436, 1096.504, 99.90957, 99.94527, 100.0, 99.46441, 99.73444, 99.69964
6247.9803600000005, 59.99344617288714, 59.993421567059286, 59.98919134733138, 17.793857948997786, 17.821638914089206, 17.80958295766159, 0.9999976411197143, 0.9999979785287365, 0.999999399695985, 5018.513689523748, 5022.258966615735, 5018.583980523864, 95.36039955608237, 12.56782286854218, 2.2969100060568053, 5021.171098289066, 5017.583744936942, 5023.95890502391, 283.6681898356241, 283.34736482269284, 283.7505189685025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.145, 1.824231, 1100.333, 600.6028, 9.157931, 5500.346, 597.3193, 1.841565, 1100.173, 611.8335, 8.970612, 5488.549, 592.9623, 1.853589, 1099.337, 592.0007, 1.856871, 1098.958, 100.0, 100.0, 100.0, 99.78934, 99.93828, 99.90562
6250.420120000001, 59.9910286211213, 59.991308463358784, 59.98812917712379, 17.79579882930655, 17.844484275597214, 17.82134642177107, 0.9999988848607987, 0.9999953754108145, 0.9999992433848564, 5017.693328820041, 5024.253042398406, 5021.5962078113835, 95.33600111702619, 14.468389967382791, 3.5313263731113693, 5024.317022429306, 5021.08050596313, 5022.952740345181, 283.59360506038274, 283.3099420180808, 283.6726127495151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.572, 1.802993, 1099.031, 600.6028, 9.158116, 5500.345, 603.7058, 1.822053, 1100.028, 611.7559, 8.978702, 5491.282, 594.6027, 1.848476, 1099.81, 595.0027, 1.848264, 1099.944, 99.91051, 100.0, 100.0, 99.81969, 99.98132, 99.97956
6252.909960000001, 59.987738736764896, 59.98562616145159, 59.9865849619476, 17.805158217314354, 17.808435831271357, 17.812930715209667, 0.9999997275463232, 0.999997217655198, 0.9999993117924906, 5019.6953813302, 5017.0729012247075, 5018.5176224233055, 97.27613627705011, 18.951495281124608, 1.9440606095863586, 5023.23438468081, 5024.46721096703, 5019.82482255238, 283.6638195393277, 283.33926158037156, 283.65405886926845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 614.5402, 1.785504, 1097.309, 604.7079, 9.098804, 5499.377, 605.7052, 1.816899, 1100.051, 610.9985, 8.985872, 5488.861, 592.9813, 1.853589, 1099.193, 591.9609, 1.855955, 1099.011, 99.75393, 99.9812, 99.98425, 99.80721, 99.92525, 99.89771
6255.3060000000005, 59.985511996752166, 59.984495686759296, 59.98277290067064, 17.818786117350857, 17.824571476530494, 17.820927530509966, 0.9999997056031409, 0.9999961513571816, 0.9999996424450001, 5022.755603349737, 5022.830073322129, 5026.443974593618, 96.51092758613254, 13.56138499309327, 5.168793574813549, 5021.009676867018, 5026.221599264153, 5020.533735988018, 283.6013404776176, 283.395656815498, 283.7290450080301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.4537, 1.802815, 1098.946, 600.6223, 9.157931, 5500.405, 603.6864, 1.822421, 1100.218, 605.7555, 9.076149, 5497.932, 599.1806, 1.836423, 1100.206, 598.4224, 1.838376, 1100.084, 99.90278, 100.0, 100.0, 99.96111, 100.0, 100.0
6257.83812, 59.983153416360885, 59.98632957693135, 59.98617236452306, 17.818354460173975, 17.84900565378131, 17.81263401426547, 0.9999999702008382, 0.9999972580053822, 0.9999990958292093, 5019.887296115014, 5024.501143385665, 5023.173443020447, 96.91467470129237, 18.79966762187928, 2.159543075813417, 5026.733787723816, 5019.561619489659, 5023.2369930515615, 283.6829706499839, 283.3997653101937, 283.7935181490458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.1253, 1.824053, 1100.453, 594.3576, 9.249293, 5497.126, 597.3775, 1.841565, 1100.202, 599.4639, 9.174333, 5500.223, 605.399, 1.816699, 1099.737, 604.4662, 1.819331, 1099.837, 100.0, 99.94513, 100.0, 100.0, 99.98263, 99.98377
6260.313800000001, 59.98235400893486, 59.98140704824114, 59.97900403409996, 17.827106934987313, 17.850490550405063, 17.816072648422658, 0.9999995233127811, 0.9999961135170407, 0.9999992639238116, 5023.466776150531, 5028.420868325087, 5027.792719654993, 100.72789992014532, 9.69521341771815, 4.3692495845346, 5025.045297192616, 5029.14257708718, 5020.807131756123, 283.567159909961, 283.28167265046744, 283.75648453734846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.5129, 1.802815, 1099.123, 600.5834, 9.157931, 5500.348, 603.667, 1.822421, 1100.139, 605.7167, 9.075598, 5498.037, 599.3523, 1.836423, 1100.265, 598.2037, 1.838925, 1100.068, 99.91891, 100.0, 100.0, 99.9629, 100.0, 100.0
6262.74524, 59.98081833512825, 59.98486271268198, 59.983486842006485, 17.794828497258873, 17.818964440817588, 17.820868494846014, 0.9999999935928507, 0.9999967440461891, 0.9999996075619921, 5016.460948302554, 5022.818030361428, 5019.72882468903, 95.14221592539161, 13.157174092598542, 5.391014829240703, 5018.173456623572, 5018.50198542574, 5024.263984601209, 283.58351169106584, 283.31481480993995, 283.62997558250953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.2042, 1.824053, 1100.333, 600.6028, 9.157931, 5500.458, 597.2416, 1.842117, 1100.072, 606.4157, 9.055924, 5495.283, 596.5865, 1.844641, 1099.872, 594.1678, 1.851927, 1099.211, 100.0, 100.0, 99.99872, 99.92859, 99.99285, 99.92689
6265.19804, 59.988359585197344, 59.98044847892445, 59.98431143906279, 17.826442657517248, 17.843027589190612, 17.824858244873816, 0.9999991966476308, 0.9999972199910387, 0.9999996295542368, 5030.45165947128, 5026.292374807182, 5020.2568336291115, 94.69040067120409, 11.645775808681265, 4.969750641072551, 5025.230235365231, 5027.101107383831, 5025.8437018389795, 283.69888585747213, 283.29507643785314, 283.5536378598522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 598.8867, 1.835831, 1100.422, 603.8908, 9.111698, 5499.679, 595.5916, 1.845062, 1100.004, 606.2604, 9.072656, 5497.731, 599.1043, 1.836423, 1100.236, 598.1639, 1.839108, 1100.131, 100.0, 99.99205, 99.99895, 99.95463, 100.0, 100.0
6267.63892, 59.984231361177386, 59.982115105827184, 59.98378707968041, 17.791837110869018, 17.821772357960146, 17.81286590131342, 0.9999989710499573, 0.9999973375422638, 0.9999990051693799, 5023.083138804411, 5020.157264891962, 5023.57141200097, 97.98464089226076, 10.148466380690707, 4.357773352371169, 5020.8861834266145, 5022.415212675322, 5022.090073209052, 283.6935087930369, 283.2297315087999, 283.7694002253978, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 596.9349, 1.843862, 1100.1, 606.8675, 9.056439, 5496.941, 590.9328, 1.859604, 1098.907, 605.6973, 9.076884, 5497.984, 592.9623, 1.853407, 1099.131, 592.0206, 1.856322, 1098.944, 100.0, 99.94111, 99.88487, 99.96087, 99.93294, 99.90263
6270.06972, 59.985106693341805, 59.98331832465916, 59.98391324482422, 17.74433249567708, 17.82935065284406, 17.792441196451176, 0.9999996778627052, 0.9999972065579573, 0.9999996994237141, 5017.58331325431, 5008.6222544648845, 5020.948964069741, 97.91418230569207, 16.064697003720084, 5.2378598910611345, 5020.811691875867, 5020.616748654988, 5021.440314915457, 283.69457107223093, 283.3034616526973, 283.797331193993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 590.567, 1.86046, 1098.779, 613.0349, 8.9485, 5486.017, 584.5657, 1.87433, 1096.172, 599.4639, 9.174884, 5500.168, 586.6676, 1.870026, 1097.086, 585.6188, 1.872802, 1096.577, 99.88236, 99.74436, 99.6506, 100.0, 99.72997, 99.68539
6272.4714, 59.98207598362265, 59.980944843042394, 59.98031842936673, 17.807635232776633, 17.851994658441644, 17.819797682046634, 0.9999992368515076, 0.9999978935228399, 0.9999994396066266, 5016.70442162138, 5023.634795400978, 5024.725596674498, 95.20459662247004, 8.523530931143796, 7.314079776073299, 5021.596747414798, 5027.877674429337, 5021.791398732844, 283.6102860729133, 283.39069522138107, 283.7340039437195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 596.9152, 1.843149, 1100.257, 606.9064, 9.055887, 5496.728, 590.991, 1.859236, 1098.749, 605.7361, 9.077068, 5497.977, 592.9432, 1.853224, 1099.125, 592.0206, 1.856505, 1098.903, 100.0, 99.93911, 99.8802, 99.96073, 99.91906, 99.89888
6274.88932, 59.983630747731745, 59.98479982231574, 59.98062861939425, 17.770059320595372, 17.828956701932682, 17.830219581010287, 0.9999990760618409, 0.9999971724023862, 0.999999418872584, 5020.4002530867265, 5020.13380239383, 5019.611943517111, 96.75852030669421, 12.00909886749514, 5.682748323350836, 5019.765293827081, 5017.141760785735, 5020.068806546189, 283.6927391622355, 283.2863916981461, 283.63650809537353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 596.856, 1.843327, 1100.289, 606.9453, 9.055702, 5496.784, 591.0298, 1.859236, 1098.752, 606.4351, 9.056108, 5496.149, 595.4992, 1.846832, 1099.909, 595.5197, 1.845151, 1099.766, 100.0, 99.93825, 99.88517, 99.93907, 99.97804, 99.97731
6277.32192, 59.985714289543274, 59.98611954232172, 59.98318088053669, 17.80661720614511, 17.797216984931108, 17.81971745864741, 0.9999996927357448, 0.9999979252516896, 0.999998654450828, 5017.210617942113, 5019.408916345814, 5024.059272260152, 94.0657250412437, 9.351639759544241, 5.6902114686952245, 5027.612239920333, 5019.063155188317, 5016.948537350515, 283.6953561782961, 283.26368097108184, 283.64492172872696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 601.6664, 1.828871, 1100.507, 602.6651, 9.129013, 5499.928, 593.1846, 1.854266, 1099.148, 606.7458, 9.059418, 5497.648, 592.9813, 1.853589, 1099.233, 591.8019, 1.856505, 1098.92, 100.0, 99.99728, 99.93141, 99.94889, 99.92888, 99.89412
6279.7834, 59.98458374547013, 59.98120840142294, 59.98168573324831, 17.806940536571727, 17.833073484770814, 17.833802944196705, 0.9999988240536559, 0.9999981471170453, 0.999998872985345, 5024.935347699433, 5021.0907297436825, 5023.479165213965, 96.28235731174618, 16.5036064804286, 5.491283215440944, 5025.928064036358, 5021.420419324755, 5023.329061389681, 283.66301710523504, 283.18265120801107, 283.6691685418506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.5339, 1.824588, 1100.485, 600.8363, 9.157563, 5500.465, 597.2028, 1.841933, 1100.153, 605.7749, 9.075414, 5497.984, 599.0662, 1.836057, 1100.249, 598.2633, 1.838742, 1100.114, 100.0, 100.0, 100.0, 99.96207, 100.0, 100.0
6282.26904, 59.98028990270775, 59.98279223949157, 59.985469704388905, 17.824219488925152, 17.84299045635583, 17.822829579875936, 0.9999991905649626, 0.999995283584202, 0.9999997905034802, 5021.038404375987, 5021.8892695613, 5021.772288939823, 98.5323714433232, 16.369467412013137, 5.4607570706789375, 5025.776457046698, 5021.717044798741, 5022.874127354585, 283.388385287885, 283.07225629114765, 283.58319306704084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.572, 1.803172, 1099.078, 594.3381, 9.249293, 5497.059, 603.7446, 1.822237, 1100.176, 599.5222, 9.1747, 5500.052, 605.5134, 1.815969, 1099.784, 604.5458, 1.819331, 1099.896, 99.90278, 99.94631, 100.0, 99.99954, 99.97771, 99.98527
6284.670440000001, 59.98511527149803, 59.98378076438484, 59.980036285254464, 17.80988212534628, 17.84705785254142, 17.830488901298658, 0.9999990865395643, 0.9999959177057189, 0.9999999708531624, 5025.858606577154, 5024.436368002245, 5020.850619610235, 95.7290625174304, 14.522424143609669, 3.90751481176585, 5021.148894070615, 5022.44283463692, 5022.49534727838, 283.57247679817954, 283.2950863538986, 283.5939739384043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.1253, 1.824231, 1100.31, 600.5834, 9.157931, 5500.458, 597.3193, 1.841749, 1100.149, 605.7749, 9.075782, 5497.88, 599.0853, 1.836057, 1100.244, 598.2235, 1.838925, 1100.135, 100.0, 100.0, 100.0, 99.96005, 100.0, 100.0
