TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6301.720920000001, 59.99010336125831, 59.99057030408688, 59.99364966179872, 22.888558894628147, 22.91030456538864, 22.89330564392, 0.9999906284328077, 0.999980949612197, 0.9999910456370771, 6459.235793873922, 6460.811724561631, 6466.73286848366, 141.3618910093378, 34.863223549486065, 25.205265889184375, 6464.329421381095, 6453.368986839381, 6465.843637057497, 283.75803788181605, 283.32109140614875, 283.8691144746337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 614.3824, 1.785325, 1097.396, 604.7468, 9.100278, 5499.509, 605.9964, 1.816715, 1100.024, 605.1341, 1.81759, 1100.044, 594.8316, 9.244833, 5497.066, 592.7363, 9.269938, 5495.168, 99.74733, 99.98966, 99.97903, 100.0, 99.94525, 99.90978
6304.269880000001, 59.9968951840679, 59.99709308453761, 59.99927732844525, 22.884895845410444, 22.907553574954793, 22.906140548696968, 0.999990755795822, 0.9999838480462665, 0.9999915644646232, 6465.380729827248, 6464.207100802194, 6462.902455180825, 147.95570192689365, 35.15677440070249, 30.355591487042602, 6465.494720469129, 6462.714107249939, 6467.083211420526, 283.80366675964916, 283.4737076664867, 283.88462049970553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 609.5326, 1.802993, 1099.056, 600.5834, 9.158484, 5500.451, 603.7252, 1.822973, 1100.198, 604.338, 1.820348, 1100.141, 600.554, 9.158268, 5500.261, 599.0585, 9.181492, 5500.123, 99.91004, 100.0, 100.0, 99.99418, 100.0, 100.0
6306.7566400000005, 59.997428394796565, 59.998260063049585, 59.99987607435474, 22.879786673834797, 22.896249945798267, 22.905940797313978, 0.9999899791527633, 0.9999839922420157, 0.9999908294833136, 6460.195059527492, 6464.686308253319, 6466.034727406453, 150.71475728216365, 36.840561185601246, 27.417006716995274, 6465.395012524127, 6459.553599373651, 6469.118912732998, 283.86892575778614, 283.5026842487255, 283.94118318849553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.1647, 1.824409, 1100.348, 594.2993, 9.249293, 5497.0, 597.3193, 1.841933, 1100.19, 598.3376, 1.839102, 1100.155, 606.9059, 9.057641, 5496.723, 605.4205, 9.081325, 5498.112, 100.0, 99.94428, 100.0, 100.0, 99.93986, 99.96424
6309.2458400000005, 60.00432868408941, 60.003018757836166, 59.998940559497406, 22.88369667079502, 22.895817878415006, 22.879031014261013, 0.9999903031534528, 0.9999851784788387, 0.9999898284476644, 6464.811792652174, 6467.167596568295, 6464.8816943295205, 148.00608443673627, 37.15709628433672, 27.200644385652595, 6465.743009998113, 6464.741734074577, 6469.26549236312, 283.8332537968095, 283.5413181292045, 283.9213592464152, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 609.6312, 1.803172, 1098.978, 600.5444, 9.158669, 5500.51, 603.7252, 1.822237, 1100.188, 604.4351, 1.819796, 1099.937, 600.5922, 9.158086, 5500.236, 598.9989, 9.181309, 5500.115, 99.90571, 100.0, 100.0, 100.0, 100.0, 100.0
6311.70232, 60.004605971502635, 60.002130531040365, 60.00116079285385, 22.900132292488095, 22.949371207116368, 22.88930823530907, 0.9999908542415117, 0.9999854626270812, 0.9999923592519948, 6463.449831183475, 6464.508547513667, 6465.330933426769, 143.39363882306043, 36.23283804761073, 27.337121149608265, 6465.737208077838, 6457.870803058611, 6469.331140903879, 283.80998257047884, 283.34474935089276, 283.9276651652029, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.1253, 1.824409, 1100.325, 600.6028, 9.158669, 5500.444, 597.2805, 1.841749, 1100.037, 604.5516, 1.819612, 1099.991, 600.5922, 9.157903, 5500.254, 599.0585, 9.181675, 5500.063, 100.0, 100.0, 100.0, 99.99776, 100.0, 99.99975
6314.10904, 59.99897810399764, 60.00515532342072, 60.0057127781158, 20.994112347991834, 20.848509543755483, 20.661528392747414, 0.9999954355821022, 0.9999910126291335, 0.9999938295808298, 5636.840932527655, 5576.972979067633, 5531.898130963145, 117.30172831531445, 23.498448191341822, 10.262846254814576, 5828.376867340512, 5902.305099728183, 5998.244803887815, 283.78864538551966, 283.47765473450653, 283.8146095554502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.2436, 1.824231, 1100.448, 600.6223, 9.158116, 5500.5, 597.3193, 1.841749, 1100.141, 604.571, 1.819245, 1100.0, 600.5922, 9.158268, 5500.188, 567.1094, 9.703017, 5097.471, 100.0, 100.0, 100.0, 100.0, 100.0, 96.64174
6316.571800000001, 60.00541414422065, 60.00527876834851, 60.00813064627225, 22.874137962086206, 22.92027116012824, 22.916142966868357, 0.9999908240980465, 0.9999856494230458, 0.9999919855427613, 6464.136637507119, 6464.078906326424, 6461.0578903141295, 145.82835742799443, 40.00668406270756, 25.592515478562746, 6436.569205839316, 6426.014031290231, 6424.212579730593, 283.79244293278856, 283.4550595968979, 283.90032394766257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.6379, 1.824053, 1100.333, 600.097, 9.165853, 5500.417, 597.0281, 1.842117, 1099.914, 604.2408, 1.822186, 1100.26, 551.8372, 8.875928, 4054.53, 595.8378, 9.228737, 5498.2, 100.0, 100.0, 100.0, 100.0, 93.23797, 99.96586
6318.99696, 60.005055800392725, 60.00362456489126, 60.004499141876686, 22.52099695092585, 22.546771175409173, 22.586710342414765, 0.999992844838936, 0.9999886375857869, 0.9999915990817108, 6400.260313426439, 6443.0120133563205, 6458.687106384471, 148.60799708732884, 35.12070205614077, 28.09032529117303, 6366.257495306645, 6378.868329242684, 6434.629619634936, 283.82331869275373, 283.45211504905643, 283.8821196034934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 602.6719, 1.825837, 1100.433, 599.9413, 9.169352, 5500.469, 550.7502, 1.936731, 991.3378, 603.5223, 1.82329, 1100.229, 600.2107, 9.163747, 5500.248, 595.5992, 9.231117, 5498.157, 100.0, 100.0, 94.80869, 100.0, 100.0, 99.96508
6321.40256, 60.0010330207347, 60.00251712783271, 60.005803954246886, 22.792378088204014, 22.785547091337953, 22.719510834319642, 0.9999894484654477, 0.9999844383747098, 0.9999914416031419, 6389.854655595413, 6388.848606149005, 6392.906119419585, 141.09545423509735, 34.55388863986536, 30.247682578453805, 6309.785193949187, 6304.904014202414, 6293.19794314831, 283.76925495960523, 283.4953875305231, 283.8770941048587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 602.0607, 1.826551, 1100.388, 534.2595, 9.597425, 5436.15, 594.854, 1.848744, 1099.586, 602.7845, 1.822922, 1100.253, 600.2297, 9.163382, 5500.215, 595.5793, 9.231483, 5497.907, 100.0, 98.8377, 99.96857, 100.0, 100.0, 99.96371
6323.82584, 60.00131414043019, 59.99910962238404, 60.00226305305181, 22.871913862224694, 22.88031759243415, 22.88339414122704, 0.9999904452843701, 0.9999835330680331, 0.999989700271553, 6452.107364251898, 6454.447562190842, 6455.883218252782, 145.1179512486433, 37.9234275062563, 29.167848618993958, 6454.761906991207, 6457.526597763155, 6457.693546621649, 283.7470638967683, 283.5382556686755, 283.9364461423716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.8044, 1.828514, 1100.515, 599.6884, 9.171562, 5500.438, 593.7281, 1.853162, 1099.301, 605.3283, 1.815567, 1099.88, 596.8917, 9.217073, 5498.417, 590.5494, 9.299604, 5490.092, 100.0, 100.0, 99.92856, 99.98766, 99.97776, 99.83386
6326.260480000001, 59.995908179162, 59.998498981901214, 59.998627123767434, 22.890116814108495, 22.90747631598894, 22.922334997460535, 0.9999906723371199, 0.9999860102223138, 0.999991814465566, 6462.417667336637, 6459.889717870499, 6466.334820698897, 143.7576902238102, 36.8361128944066, 30.86832327529794, 6463.596171006219, 6461.373161569669, 6463.376783488046, 283.76941013747125, 283.4494445622403, 283.7444179275729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 597.9995, 1.838508, 1100.367, 602.49, 9.136933, 5500.297, 593.6893, 1.850032, 1099.539, 603.0757, 1.823841, 1100.239, 599.9436, 9.167765, 5500.261, 595.4799, 9.232948, 5498.068, 100.0, 100.0, 99.95668, 100.0, 100.0, 99.96235
6328.6738000000005, 59.99362126337961, 59.99362448224261, 59.99260498840774, 22.87357242005874, 22.916488091990434, 22.891463486918305, 0.9999920995496947, 0.9999834763811634, 0.9999917170720293, 6461.254060984114, 6460.054580300101, 6462.969306498247, 145.3944839512542, 39.159605660304805, 25.116152907049923, 6460.7717692483275, 6467.885661883429, 6463.327137648374, 283.817158235949, 283.534586499677, 283.8070154632499, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 595.3971, 1.847075, 1100.037, 606.0309, 9.07136, 5497.7, 588.0986, 1.866783, 1097.728, 603.2505, 1.823841, 1100.321, 599.9246, 9.167948, 5500.32, 595.4998, 9.233315, 5497.948, 99.99627, 99.95677, 99.79202, 100.0, 100.0, 99.96128
6331.117480000001, 59.9910495284233, 59.99250014661637, 59.993909955476404, 22.852405399280304, 22.89961225044916, 22.872633140287267, 0.999990880963398, 0.9999793465036556, 0.9999924084323847, 6454.431647821137, 6463.090803411221, 6459.426063240362, 144.28096189755433, 37.970637376026616, 27.214143320432413, 6459.662534744696, 6461.344338324187, 6461.006614313505, 283.7352583055471, 283.28510053724597, 283.876825692115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 589.0687, 1.864029, 1098.291, 612.2372, 8.963052, 5487.636, 581.9839, 1.880772, 1094.716, 596.9395, 1.843147, 1100.082, 606.2383, 9.068233, 5497.375, 601.7823, 9.139374, 5500.162, 99.83894, 99.77572, 99.50757, 100.0, 99.95482, 100.0
6333.5149200000005, 59.98634462245113, 59.98700779593089, 59.986244708573466, 22.873142612837704, 22.901517854126375, 22.884604832519884, 0.9999913729070281, 0.9999839265167608, 0.9999913890562757, 6459.114915792987, 6462.902229127434, 6465.57981134898, 141.63315728194493, 40.62871125760421, 26.90637214205799, 6469.025226852187, 6466.259154797, 6459.6553157802255, 283.85911765700837, 283.52791739941415, 283.9329594071263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 595.5942, 1.847075, 1100.027, 606.0115, 9.071912, 5497.803, 588.2734, 1.865863, 1097.864, 603.2699, 1.823657, 1100.17, 599.8864, 9.167765, 5500.211, 595.4402, 9.233315, 5498.12, 100.0, 99.9596, 99.80443, 100.0, 100.0, 99.96235
6335.919080000001, 59.98644419795191, 59.980221246645996, 59.98586843100683, 22.865044949585076, 22.88687321932573, 22.878314500704402, 0.9999904750685137, 0.9999831142242133, 0.9999903794253145, 6459.969910029552, 6456.7304550629715, 6457.33225738132, 141.4527854422986, 36.78446298232745, 31.483811743826664, 6463.039220462104, 6458.583079767397, 6455.267776046212, 283.7674642830619, 283.50938291134975, 283.9334017419841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 595.3971, 1.847253, 1100.084, 606.0698, 9.070991, 5497.648, 588.5063, 1.86531, 1098.146, 595.3278, 1.848295, 1099.493, 597.5211, 9.20356, 5498.805, 591.5832, 9.293744, 5491.755, 100.0, 99.9589, 99.84214, 99.98398, 99.98065, 99.86293
6338.320320000001, 59.981695440127716, 59.98596389340045, 59.98093706789375, 22.88574923943927, 22.913517730969723, 22.877425027626117, 0.9999935905375232, 0.9999815283828224, 0.9999896742578753, 6461.009718729688, 6464.510175517385, 6463.199729736378, 140.4291119973916, 35.62200114562256, 27.088370373157886, 6457.582520174669, 6460.439755882823, 6465.630948539828, 283.760600120997, 283.43863440962684, 283.87783929344727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 600.4638, 1.834225, 1100.565, 601.595, 9.130855, 5500.104, 590.4475, 1.861997, 1098.327, 596.1433, 1.843514, 1099.864, 599.6003, 9.169956, 5500.171, 595.4203, 9.232948, 5497.825, 100.0, 100.0, 99.84654, 100.0, 100.0, 99.96226
6340.720920000001, 59.98069876270637, 59.98284637987336, 59.98321733079341, 22.867369157537468, 22.919661078332577, 22.889795294817493, 0.9999912345038124, 0.9999820204520999, 0.9999894032058525, 6460.620875041526, 6462.872894673803, 6468.141014362665, 142.78846683102097, 37.77813607587677, 26.05361111536513, 6463.376326812065, 6464.962385729329, 6466.185938014025, 283.6462044873975, 283.43821328230064, 283.9547967086464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 600.8778, 1.831191, 1100.448, 600.311, 9.164378, 5500.45, 594.6404, 1.849296, 1099.692, 597.0172, 1.842411, 1100.004, 599.9246, 9.167948, 5500.27, 595.46, 9.233131, 5497.94, 100.0, 100.0, 99.97166, 99.98193, 100.0, 99.96224
6343.11596, 59.98354483220459, 59.97784253375767, 59.98113051089063, 22.87257207088262, 22.902815395162534, 22.890823603849114, 0.9999878920336175, 0.9999838942663808, 0.9999885349936825, 6463.562321355065, 6454.112088924534, 6462.051892461212, 142.87653796242932, 39.79793408330397, 27.364418590060268, 6459.302380451742, 6463.117993193961, 6461.33450159704, 283.76953719850167, 283.6295032568227, 284.0349296371767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.1329, 1.807634, 1099.313, 593.4432, 9.261635, 5496.064, 600.9493, 1.830889, 1100.318, 603.0952, 1.824393, 1100.258, 606.2383, 9.067868, 5497.427, 601.822, 9.139191, 5500.108, 99.94049, 99.92704, 100.0, 99.99521, 99.95193, 100.0
6345.632200000001, 59.97831473849939, 59.979992884724474, 59.98397812506719, 22.908285630485977, 22.95404681166964, 22.89900733942503, 0.9999904742820805, 0.9999819137208081, 0.9999900404435118, 6465.336669381121, 6460.358382874918, 6465.816194628884, 141.34034379856303, 41.015363754308055, 26.213381243687536, 6472.695370791761, 6460.856276514801, 6464.790752987578, 283.8183135991541, 283.46874043655254, 283.8557855372097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.8833, 1.828514, 1100.505, 599.7468, 9.17101, 5500.369, 594.6404, 1.849296, 1099.695, 596.92, 1.843147, 1099.991, 599.9627, 9.166852, 5500.198, 595.46, 9.233131, 5497.947, 100.0, 100.0, 99.96463, 100.0, 100.0, 99.96125
6348.09424, 59.9790007292758, 59.98383961803855, 59.98184620534899, 22.851108668784793, 22.885951153334474, 22.87041024767516, 0.9999899248825783, 0.9999821048939269, 0.9999895477925648, 6455.489960698884, 6455.37551367012, 6456.905304066367, 145.5843737104774, 32.97741360584223, 27.86527832575598, 6458.648733093685, 6455.507514737234, 6455.710360447039, 283.93277634401414, 283.39011154511087, 283.91670766873443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.765, 1.828336, 1100.453, 599.8246, 9.171194, 5500.332, 600.8716, 1.831073, 1100.375, 603.6583, 1.820715, 1100.016, 598.4558, 9.198628, 5499.064, 592.0803, 9.284771, 5492.606, 100.0, 100.0, 100.0, 100.0, 99.98805, 99.86416
6350.50308, 59.981319206802574, 59.98285003505943, 59.98200939421524, 22.86763407343164, 22.9023270851737, 22.89578014560824, 0.9999910613756832, 0.9999815489976982, 0.9999913995453289, 6463.574485670206, 6462.36750188221, 6461.627416560843, 138.10035932691926, 39.04479411067052, 28.498845839750174, 6463.5860082007275, 6465.7808189005045, 6465.387105808464, 283.874059070857, 283.5917518103957, 284.0366764416931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 596.9743, 1.841364, 1100.245, 603.5795, 9.111146, 5499.979, 603.1623, 1.825551, 1100.316, 603.8137, 1.821819, 1100.214, 599.543, 9.17087, 5500.169, 595.46, 9.232948, 5498.061, 100.0, 99.99566, 100.0, 100.0, 100.0, 99.96126
6352.89324, 59.98043000444933, 59.982452739844454, 59.982062056159236, 22.87835623008532, 22.905556032775046, 22.88282386220127, 0.9999905195285038, 0.9999840125785439, 0.9999906846355247, 6459.863492323418, 6463.773872909404, 6465.169040552557, 140.44389235133667, 34.258186313771716, 28.076167288266788, 6461.375122966052, 6468.689198364707, 6465.291363536928, 283.9432784262303, 283.50771189347813, 283.91025386919944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.765, 1.828871, 1100.435, 605.9531, 9.072833, 5497.691, 600.6776, 1.831441, 1100.421, 603.2699, 1.823657, 1100.209, 599.9818, 9.167399, 5500.162, 595.46, 9.233131, 5497.832, 100.0, 99.95662, 100.0, 100.0, 100.0, 99.95918
6355.30032, 59.98114353881986, 59.9848231093377, 59.98549590163827, 22.850169940234768, 22.89903513754181, 22.87782084868651, 0.9999905635677963, 0.9999817098047658, 0.999990707743381, 6460.157531403634, 6452.8576967769595, 6460.7570520707895, 141.00890922031385, 38.59411380368101, 25.418380507375787, 6458.075932186287, 6464.710131067016, 6458.06704309037, 283.7492740134476, 283.50549898541544, 283.9028747244585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2314, 1.807812, 1099.553, 612.2178, 8.96342, 5487.63, 594.3493, 1.8504, 1099.843, 596.9589, 1.842227, 1099.812, 606.2955, 9.066956, 5497.385, 601.8021, 9.139191, 5500.224, 99.95886, 99.77369, 99.97134, 100.0, 99.95015, 99.99947
6357.72788, 59.98295950767343, 59.984521507509754, 59.98175983779144, 22.83347150976961, 22.898682826279067, 22.871595112919078, 0.9999896536503946, 0.9999811357445317, 0.9999916897951574, 6465.944365341286, 6464.448679241745, 6468.830676693387, 136.5029735954204, 39.459895564931685, 27.1293287017711, 6459.881401247205, 6458.7676447829335, 6467.538292699232, 283.88625702402146, 283.4579824135839, 283.96172227724026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.903, 1.828157, 1100.425, 606.0893, 9.070622, 5497.808, 600.9105, 1.831073, 1100.467, 603.0563, 1.824209, 1099.948, 599.8864, 9.168313, 5500.147, 595.46, 9.233498, 5498.006, 100.0, 99.95773, 100.0, 99.99382, 100.0, 99.96235
6360.2815200000005, 59.98424429036604, 59.98969685671555, 59.985674348602956, 22.847447460079504, 22.89764234607892, 22.858377889184812, 0.9999914980621338, 0.9999831380316501, 0.9999905232631343, 6453.165170742506, 6456.551558180339, 6461.639806636466, 138.51789191080218, 38.784818003691726, 27.892894392583457, 6453.97238313417, 6458.107053409885, 6459.355896466114, 283.8322359979652, 283.55526920631524, 283.96335311174107, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.7256, 1.828336, 1100.18, 606.0309, 9.071728, 5497.802, 594.621, 1.849848, 1099.672, 596.1627, 1.844985, 1099.699, 598.6084, 9.196255, 5499.031, 592.1001, 9.284588, 5492.552, 100.0, 99.95863, 99.96874, 99.97174, 99.98745, 99.86317
6362.858080000001, 59.98993607213153, 59.988579494278845, 59.98471531334395, 22.879182911656265, 22.916425967803793, 22.897055614478074, 0.9999908858213415, 0.9999805279189581, 0.9999897076986459, 6467.629651206597, 6464.51951737195, 6459.7838057757945, 138.3506740132509, 39.29287770960127, 28.12853394298577, 6467.244848498036, 6460.7311921586115, 6464.547917569966, 283.9391121433345, 283.5845493747284, 283.952842124513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 597.3686, 1.840293, 1100.18, 602.2565, 9.123672, 5499.529, 593.4952, 1.852609, 1099.734, 596.7453, 1.842779, 1099.995, 599.8292, 9.169409, 5500.203, 595.4402, 9.233131, 5497.94, 100.0, 99.99418, 99.9744, 99.98804, 100.0, 99.96323
6365.28408, 59.98721236097694, 59.99517675407148, 59.99166090172373, 22.871080523974914, 22.90365829416832, 22.880099933588408, 0.9999891862757379, 0.9999820615935471, 0.9999901393304728, 6459.079025192063, 6464.3019318064435, 6469.868104060795, 137.10089389028872, 39.92926332604702, 26.694165206101843, 6459.296386191273, 6460.98171919122, 6468.763786318945, 283.8269999613306, 283.4285355341611, 283.910360435664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.8242, 1.827979, 1100.448, 600.2137, 9.165853, 5500.485, 588.2734, 1.866415, 1097.806, 596.5511, 1.843698, 1099.937, 599.9055, 9.16813, 5500.252, 595.4402, 9.233131, 5498.0, 100.0, 100.0, 99.81223, 100.0, 100.0, 99.96224
6367.810640000001, 59.99239662179571, 59.9892675042513, 59.99085235433946, 22.855804004485744, 22.895650122475423, 22.868733527791925, 0.9999893674947474, 0.9999832316383057, 0.9999922054018446, 6465.1747534986625, 6455.528127593065, 6466.520510073066, 142.43542374103345, 40.66750961849448, 28.600475169790116, 6466.192489209173, 6456.907756695011, 6464.5821003332785, 283.8668839492529, 283.4280922031828, 283.8920647683692, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.054, 1.807812, 1099.266, 593.4043, 9.262003, 5496.006, 581.8868, 1.881141, 1094.988, 603.2699, 1.823841, 1100.272, 606.2192, 9.068051, 5497.319, 601.822, 9.139191, 5500.163, 99.94231, 99.92598, 99.52158, 100.0, 99.94985, 100.0
6370.20812, 59.98740044993408, 59.987967278789405, 59.98895601165104, 22.863658223693346, 22.915451414721307, 22.89896825387118, 0.9999911623104447, 0.9999809362198255, 0.9999924751723746, 6458.388143424136, 6461.0606344857615, 6465.444483379849, 137.40579860158186, 37.273068447677815, 25.901665487625564, 6461.160517803771, 6461.486381861881, 6465.3507824269645, 283.8332838602372, 283.5124321739647, 283.9526700126552, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.7847, 1.828693, 1100.468, 599.8052, 9.170273, 5500.326, 588.1763, 1.866047, 1097.918, 596.7647, 1.843331, 1100.058, 599.9818, 9.166852, 5500.196, 595.4402, 9.232948, 5498.0, 100.0, 100.0, 99.80713, 100.0, 100.0, 99.96126
6372.6354, 59.99361770508008, 59.99579094810028, 59.99470799473973, 22.848909159208446, 22.890007767883393, 22.860036778876847, 0.9999902292901538, 0.9999876233466003, 0.9999893449553926, 6459.3914592100355, 6454.732836379659, 6463.154335315422, 139.91753283009484, 39.52517062187394, 29.397313437101502, 6459.283630120277, 6454.346864026563, 6460.5253871558625, 283.8335582802169, 283.55111549146585, 283.91198116683864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.7847, 1.828693, 1100.39, 599.7857, 9.170457, 5500.35, 589.2051, 1.863101, 1098.587, 605.6973, 1.815751, 1099.716, 597.0252, 9.215796, 5498.608, 590.609, 9.306562, 5490.286, 100.0, 100.0, 99.84775, 99.985, 99.97329, 99.83399
6375.034640000001, 59.99497676689643, 59.99684934719816, 59.996263823591086, 22.883714552711513, 22.925745002060154, 22.894041412263643, 0.9999878235387913, 0.9999819579278194, 0.9999908341769512, 6459.2092541047805, 6459.123144712303, 6465.7978535896455, 138.62118621920808, 38.31032478480415, 30.106917967854088, 6457.393063958876, 6461.858054241176, 6461.016906626065, 283.84136161525925, 283.4574569313093, 283.9229244989324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 597.5657, 1.837973, 1100.387, 602.6068, 9.126987, 5500.223, 589.5352, 1.864206, 1097.955, 603.4641, 1.823657, 1100.199, 599.9246, 9.167948, 5500.303, 595.4402, 9.233498, 5497.947, 100.0, 100.0, 99.81266, 100.0, 100.0, 99.96321
6377.526720000001, 59.998718890152794, 60.00194865490023, 59.99956711063134, 22.889867328206034, 22.9180248472588, 22.89688954787601, 0.9999881848445004, 0.9999820239269286, 0.9999893460042497, 6462.341494918719, 6460.963895963473, 6467.977579305286, 139.09217679325275, 38.43540574297322, 28.232667400018727, 6455.43476218383, 6462.933621046273, 6465.470299699356, 283.88580261019655, 283.4578066389252, 283.87292245384316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.765, 1.828514, 1100.388, 606.0698, 9.070807, 5497.752, 594.5822, 1.849848, 1099.7, 603.1534, 1.824025, 1100.263, 599.9627, 9.167583, 5500.312, 595.4203, 9.233315, 5497.934, 100.0, 99.9577, 99.97134, 100.0, 100.0, 99.96114
6379.988880000001, 60.01091903849962, 60.01101308390887, 60.00688359956184, 22.877151109390265, 22.904712089908823, 22.89075354468411, 0.9999916678786362, 0.9999841413268691, 0.9999924557959848, 6452.61605522565, 6464.083350169094, 6461.77935996204, 137.58097389543082, 37.78049243744499, 26.081434048003644, 6462.831409040463, 6464.9403726038645, 6467.376147903278, 283.8246693357465, 283.5414269785226, 283.9412151738494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 607.9357, 1.807812, 1099.376, 612.2372, 8.963972, 5487.902, 600.7358, 1.831073, 1100.243, 596.8812, 1.842963, 1100.111, 606.2383, 9.068417, 5497.475, 601.7425, 9.140106, 5500.102, 99.94662, 99.77478, 100.0, 100.0, 99.95176, 100.0
6382.48148, 60.01548632641509, 60.015222026119204, 60.01462626163172, 22.88835428891428, 22.916100805197924, 22.898820903393197, 0.9999912113379301, 0.999981555503977, 0.9999903853894971, 6464.028832859494, 6460.3432796242605, 6463.842629461379, 140.62267845776887, 41.6419240763953, 26.338393922293562, 6462.567877131789, 6461.082235801258, 6467.780110595638, 283.77538336848176, 283.37484413751827, 283.9546254858886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.7847, 1.828157, 1100.31, 606.0504, 9.071175, 5497.749, 594.4852, 1.849664, 1099.691, 603.3476, 1.824576, 1100.231, 600.0199, 9.167765, 5500.146, 595.4402, 9.233315, 5497.947, 100.0, 99.95786, 99.97046, 100.0, 100.0, 99.96126
6384.908520000001, 60.01551514819194, 60.01473681860004, 60.01674182806799, 22.872864337456946, 22.869514857129825, 22.854497254039416, 0.9999913758245805, 0.9999794362120336, 0.9999929537403268, 6458.88487580181, 6452.142321572126, 6461.8961920735965, 136.59249561097613, 41.356548296633264, 26.773689040029694, 6459.67212274504, 6451.855926057336, 6459.156917989719, 283.87132312454474, 283.3815016141599, 283.9219794421975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.5481, 1.828157, 1100.215, 605.8752, 9.080201, 5498.617, 602.7158, 1.824446, 1100.159, 594.0656, 1.852708, 1099.223, 596.3194, 9.22657, 5497.542, 589.5951, 9.311873, 5489.619, 100.0, 99.9667, 100.0, 99.92793, 99.95391, 99.80888
6387.3319200000005, 60.020529208136075, 60.01802213929999, 60.01446840667566, 22.88271446132138, 22.91419616431651, 22.87665368892725, 0.9999897185253017, 0.9999819043659115, 0.9999927931183924, 6463.393634520792, 6464.008526859453, 6454.5953575143285, 133.11835601707912, 39.71305471690607, 25.588155021658167, 6465.616971996851, 6457.168662432313, 6464.349321312387, 283.8016145076556, 283.5168824934015, 283.8960728666126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 598.788, 1.837259, 1100.217, 603.5795, 9.104699, 5499.03, 601.027, 1.831257, 1100.403, 596.8618, 1.842963, 1100.024, 599.9627, 9.168495, 5500.14, 595.4402, 9.233315, 5498.0, 100.0, 99.98989, 100.0, 99.99163, 100.0, 99.96331
6389.830440000001, 60.016303663930636, 60.01457176487977, 60.01590539426208, 22.880215825055693, 22.915582536210405, 22.90776593331595, 0.9999916925834703, 0.9999805017300946, 0.9999907121501793, 6468.005128841796, 6458.359102641909, 6466.092204846163, 138.0475216964869, 38.97484641762287, 30.278966388129447, 6457.187957082378, 6459.2312768809725, 6466.856997786468, 283.66716432140197, 283.28560581214475, 283.96694729731195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.9227, 1.8278, 1100.185, 599.9608, 9.167878, 5500.477, 600.8328, 1.831257, 1100.42, 596.8035, 1.842779, 1099.772, 599.9436, 9.167034, 5500.164, 595.46, 9.233315, 5498.0, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96006
6392.22932, 60.00894418115857, 60.010675662862276, 60.01224808311003, 22.888142214318062, 22.8941151859883, 22.884495662357818, 0.9999919143541588, 0.9999823085590993, 0.9999924179066161, 6452.263084238715, 6466.014257405431, 6469.72307044061, 136.89730556339737, 40.3199508232434, 24.488245968888805, 6466.8366216783015, 6462.818942422414, 6464.822944108769, 283.64080174317195, 283.34051342987124, 283.82019792318346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.1526, 1.80799, 1099.556, 593.4238, 9.261451, 5496.059, 594.5046, 1.849112, 1099.753, 603.3088, 1.82329, 1099.949, 606.2764, 9.068051, 5497.428, 601.8419, 9.139191, 5500.17, 99.94753, 99.92693, 99.97436, 100.0, 99.95285, 99.9995
6394.6320000000005, 60.01182408724583, 60.00729092643319, 60.00871279106239, 22.87111930780587, 22.911620244521938, 22.9068056336957, 0.9999925631974419, 0.9999792560284824, 0.9999901158202059, 6459.563364888255, 6462.573388398923, 6463.038260890955, 138.3880086154113, 37.1634016965736, 27.202347153824803, 6464.804043709378, 6460.78381649942, 6464.830213520712, 283.71531088356323, 283.47765766135683, 283.8292217406701, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.9424, 1.828871, 1100.51, 599.8052, 9.169905, 5500.438, 600.8522, 1.831073, 1100.273, 596.8618, 1.842963, 1100.016, 599.9436, 9.16813, 5500.195, 595.46, 9.233131, 5498.0, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96222
6397.11844, 60.006409616672826, 60.00738759145641, 60.00621344854135, 22.84608680826546, 22.88209626204111, 22.88241907267004, 0.9999913989474261, 0.9999801183721467, 0.9999916610215778, 6455.929476086208, 6461.253586021202, 6461.066826877982, 139.43793509305897, 36.81078909105918, 27.927130591749, 6459.808129990495, 6454.131022298179, 6462.210939977676, 283.74662229863463, 283.2758584264283, 283.86429857469295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.7059, 1.828514, 1100.455, 599.8635, 9.167694, 5500.445, 592.5439, 1.856475, 1098.839, 606.8235, 1.810971, 1099.448, 595.8235, 9.227666, 5497.665, 589.5752, 9.316085, 5489.68, 100.0, 100.0, 99.89308, 99.96901, 99.95614, 99.81229
6399.541840000001, 60.00497603600919, 60.00227638064968, 59.99994854532614, 22.89777010054386, 22.910176830819097, 22.903402883151237, 0.9999903605836844, 0.9999824923545013, 0.9999915875040472, 6468.569431543949, 6457.241698043756, 6465.172190225291, 141.0142451216102, 34.83861910092219, 29.00572624203153, 6462.727460443274, 6470.572489553866, 6467.493694106807, 283.79594865229916, 283.44280302728964, 283.82040183083166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 598.9064, 1.835296, 1100.615, 601.6145, 9.150195, 5500.362, 594.4464, 1.850216, 1099.823, 603.2699, 1.824025, 1100.195, 599.9627, 9.167583, 5500.204, 595.4402, 9.233315, 5498.0, 100.0, 100.0, 99.962, 100.0, 100.0, 99.96224
6401.97504, 59.999451958635326, 59.998943110850455, 59.998146258098885, 22.91384639192622, 22.911392070044368, 22.909086068273208, 0.9999886757393007, 0.9999827074601094, 0.999991539059461, 6461.7424099619575, 6462.254710941409, 6469.492398437305, 133.93877485701205, 38.72902352504752, 25.785075594085583, 6457.045609250304, 6461.211719427167, 6464.8772973201485, 283.6242783059378, 283.3173113098192, 283.8058697254288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.7847, 1.828514, 1100.552, 599.8052, 9.170089, 5500.386, 588.1957, 1.866415, 1098.078, 603.1923, 1.823841, 1100.141, 599.9627, 9.167399, 5500.256, 595.4402, 9.233131, 5498.0, 100.0, 100.0, 99.798, 100.0, 100.0, 99.96332
6404.408640000001, 59.99463738664812, 59.9966963487078, 59.99709883251262, 22.87449661564791, 22.89826658154853, 22.889080891835192, 0.999991915381243, 0.999982400133515, 0.9999909250859721, 6459.4299246369965, 6460.096007235554, 6460.287416437334, 137.43355277670844, 38.968206282019764, 28.089688623747406, 6459.338661395068, 6465.492649915731, 6464.19988551318, 283.74883712622693, 283.46265582587426, 283.8149504372012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.0146, 1.807812, 1099.486, 593.4238, 9.261082, 5496.064, 581.9257, 1.882245, 1094.502, 596.8424, 1.842963, 1099.971, 606.2574, 9.068417, 5497.583, 601.822, 9.139374, 5500.229, 99.96706, 99.92704, 99.54039, 99.99595, 99.95465, 100.0
6406.830400000001, 59.98386538767564, 59.986694325294685, 59.99291929007082, 22.880089711470013, 22.933748937918953, 22.89375248536222, 0.9999884632117467, 0.999982834232784, 0.999992085632637, 6459.3420888071705, 6457.661934097738, 6460.69613222989, 140.4488457538232, 40.10266401646004, 19.643770434577135, 6459.730403706578, 6464.902641451978, 6466.086920130259, 283.68600457674097, 283.4563202271776, 283.8641463022721, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.8242, 1.828514, 1100.433, 599.8246, 9.170089, 5500.443, 588.1957, 1.866599, 1097.625, 603.2894, 1.823657, 1100.218, 599.9627, 9.167217, 5500.253, 595.46, 9.233315, 5498.06, 100.0, 100.0, 99.83211, 100.0, 100.0, 99.96114
6409.232480000001, 59.98774505917686, 59.988423437940476, 59.98735237474584, 22.859280368650776, 22.89935286799768, 22.864450294066668, 0.9999902109490754, 0.9999848711379895, 0.9999900012770128, 6455.9859399687375, 6454.420527628484, 6462.3436287268805, 135.8789128061153, 39.15991467165486, 26.55111067974076, 6457.493133254431, 6460.404106926846, 6458.446504949406, 283.6153744106156, 283.34738505501275, 283.85402665837654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.765, 1.828693, 1100.3, 599.8052, 9.170273, 5500.401, 588.8751, 1.863286, 1098.406, 594.2403, 1.850317, 1099.569, 597.0061, 9.21543, 5498.477, 590.5892, 9.306746, 5490.165, 100.0, 100.0, 99.85654, 99.95942, 99.97091, 99.8328
6411.64512, 59.98462003361039, 59.98110054417271, 59.986385775992005, 22.88625495658499, 22.91639035620067, 22.9026822023337, 0.9999905834002598, 0.9999819420488487, 0.9999905255368227, 6459.784084793202, 6458.704829623824, 6464.8912440728855, 134.1928067638837, 38.524940396789134, 27.87003271546928, 6462.995448757578, 6463.409209004837, 6464.940351040951, 283.67333682898857, 283.3610657230544, 283.84216445863035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 598.2163, 1.838687, 1100.525, 602.1009, 9.134907, 5500.276, 589.1469, 1.866047, 1097.897, 596.7841, 1.843331, 1100.159, 599.8673, 9.168678, 5500.179, 595.4203, 9.233498, 5497.994, 100.0, 100.0, 99.80137, 99.98319, 100.0, 99.96332
6414.034320000001, 59.97709110719911, 59.98294349016009, 59.980961179846396, 22.883845700990058, 22.88862786678195, 22.885575928113635, 0.9999899067674183, 0.9999806156539452, 0.9999904865900276, 6463.077583675513, 6457.845079745994, 6460.3362488539, 135.77084729203852, 37.32317421718716, 29.050582642661993, 6462.606010742794, 6455.248120451296, 6463.803655643342, 283.7170097397702, 283.28791390106704, 283.7884117460305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.8044, 1.828336, 1100.328, 606.0309, 9.071544, 5497.75, 594.5046, 1.849112, 1099.799, 596.9977, 1.842227, 1099.777, 599.9627, 9.168313, 5500.137, 595.4402, 9.233315, 5498.006, 100.0, 99.95863, 99.98034, 100.0, 100.0, 99.96114
6416.500120000001, 59.97758380266162, 59.98068572896165, 59.97637313117536, 22.854096279522008, 22.908602892369707, 22.86688767457513, 0.9999927791096647, 0.9999812810167562, 0.9999928826029134, 6455.6059838092415, 6465.709103703389, 6462.754455978315, 135.38033787372706, 39.007410824047156, 26.862663552666163, 6462.204073268392, 6460.226385882928, 6466.888233031029, 283.73377889951524, 283.4221087254524, 283.86250377322256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2117, 1.807098, 1099.306, 612.1983, 8.962868, 5488.061, 600.6193, 1.831257, 1100.315, 603.3282, 1.824209, 1100.108, 606.2192, 9.068051, 5497.424, 601.7823, 9.139557, 5500.21, 99.94957, 99.77879, 100.0, 100.0, 99.95165, 100.0
6418.927720000001, 59.978573659653804, 59.97802166578345, 59.97928093966639, 22.88627888925319, 22.90893574119751, 22.903863151085684, 0.9999905022693074, 0.9999833565437664, 0.9999912057591875, 6455.059266104634, 6462.943172277641, 6464.087209150842, 133.5167991600557, 39.47878977903338, 28.407641290679294, 6467.396178332694, 6464.325548607959, 6462.964675338092, 283.754509877399, 283.3479967065173, 283.825593900853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.7059, 1.828693, 1100.385, 606.0698, 9.070991, 5497.758, 594.7181, 1.849848, 1099.762, 596.9006, 1.842963, 1100.15, 599.9627, 9.167948, 5500.148, 595.46, 9.232948, 5498.0, 100.0, 99.95784, 99.96678, 99.98539, 100.0, 99.96222
6421.389480000001, 59.97623496597488, 59.98096453128575, 59.98038313735627, 22.855115785417606, 22.920294095492334, 22.854940203923533, 0.9999894081192073, 0.9999799148596681, 0.9999918150265622, 6458.579170539334, 6456.245841063054, 6465.950603741937, 134.46322339166636, 38.582258124229156, 27.908330805797277, 6453.241482089673, 6455.330902719802, 6460.0013304423455, 283.59880157259187, 283.4796464491303, 283.8428428985673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.5875, 1.82905, 1100.353, 606.0698, 9.071175, 5497.82, 601.1823, 1.828496, 1100.29, 605.037, 1.815935, 1099.837, 597.0824, 9.209768, 5498.615, 590.609, 9.298505, 5491.007, 100.0, 99.95882, 100.0, 99.98374, 99.97959, 99.83509
