TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6573.27576, 59.984929677313055, 59.98516309177574, 59.986917982854926, 17.828641015591394, 17.825230017998017, 17.825149833154295, 0.9999992614392486, 0.9999962020136871, 0.9999995082262773, 5020.381898047144, 5020.478357657551, 5018.027702418604, 91.33078574760043, 19.233431667378852, 9.378437381968524, 5019.922935654954, 5020.024934367822, 5018.729908154131, 283.5544612309233, 283.3420000010682, 283.6722957069011, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 595.5942, 1.846896, 1099.984, 599.8246, 9.170089, 5500.385, 600.8911, 1.830889, 1100.278, 603.2505, 1.823841, 1100.272, 598.7419, 1.837884, 1100.122, 607.9454, 9.040123, 5495.462, 99.99329, 100.0, 100.0, 100.0, 100.0, 99.91705
6575.7253200000005, 59.98405941717231, 59.98377359181176, 59.98699419009569, 17.80972662623528, 17.83602358989015, 17.81586159965289, 0.9999988283092826, 0.9999940487305771, 0.9999996667896284, 5022.422730363259, 5029.311159317755, 5026.388799396247, 94.20839239570273, 14.382696269506596, 10.493833480613375, 5023.00758534569, 5023.954840559989, 5022.142254468545, 283.64561283263174, 283.25632816191654, 283.73865907750707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 589.2264, 1.864029, 1098.159, 593.4043, 9.261451, 5496.064, 594.5822, 1.849296, 1099.791, 597.2113, 1.842044, 1100.276, 603.11, 1.825282, 1099.969, 611.6831, 8.979693, 5490.701, 99.84895, 99.92704, 99.96536, 100.0, 100.0, 99.82953
6578.138760000001, 59.98613044061985, 59.984700902312085, 59.980446221428586, 17.835266642354387, 17.837889093043742, 17.828918077688858, 0.9999983246564984, 0.9999937974561623, 0.9999992449980498, 5022.193303826924, 5023.77587545027, 5025.681669826779, 95.49819621026546, 15.878782214659168, 5.938001589218402, 5024.392962396148, 5026.891021557621, 5023.117032881804, 283.5113354629362, 283.32137639513786, 283.6708638166109, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 595.5942, 1.847253, 1100.132, 599.7857, 9.170273, 5500.371, 597.9793, 1.840645, 1100.013, 603.2894, 1.823841, 1100.151, 598.513, 1.837884, 1099.965, 607.8461, 9.041039, 5495.555, 100.0, 100.0, 99.99978, 100.0, 100.0, 99.91778
6580.532880000001, 59.9832330883594, 59.987980897624716, 59.98768127430231, 17.82065219891942, 17.83796785793795, 17.83397317613821, 0.9999988372760925, 0.9999957116671342, 0.9999987923503932, 5022.054668614204, 5021.591244736202, 5023.174066108152, 89.00847458093324, 16.541598283268286, 4.741342048327397, 5022.49652291626, 5024.750572551429, 5023.956663162857, 283.6068310960045, 283.3350606414558, 283.68096219664903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.8275, 1.836724, 1100.547, 603.9103, 9.097883, 5498.56, 588.7587, 1.866231, 1097.839, 609.2703, 1.8038, 1098.892, 592.2756, 1.855416, 1098.952, 601.7624, 9.139557, 5500.049, 100.0, 99.98352, 99.80213, 99.89041, 99.90335, 100.0
6582.910440000001, 59.98894808511131, 59.98854545096749, 59.985798192721, 17.799750761261315, 17.838974073255525, 17.831886302927135, 0.9999992824226749, 0.9999923831231238, 0.9999982226779988, 5029.491617904869, 5017.878756917131, 5020.897654252536, 93.88581302815533, 17.588834171549934, 6.192491554417302, 5028.210441265827, 5025.14652034191, 5025.3125954640955, 283.6369502873352, 283.3528466431039, 283.6793535465957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 595.5351, 1.847432, 1100.015, 599.9608, 9.168431, 5500.416, 594.7375, 1.849664, 1099.66, 603.3476, 1.824209, 1100.223, 598.4177, 1.838066, 1100.167, 607.9057, 9.041405, 5495.488, 99.99992, 100.0, 99.96766, 100.0, 100.0, 99.91776
6585.371760000001, 59.98908101281102, 59.9847414376141, 59.981252870038126, 17.816891807989382, 17.850055347672875, 17.812338334215756, 0.9999992516069572, 0.9999960064271067, 0.9999989547292305, 5028.01776363832, 5020.47674278811, 5024.493647740847, 94.32243520268594, 17.52226760332178, 7.767385321661607, 5021.891460988686, 5025.14106899465, 5025.976258362169, 283.7277202975949, 283.2972379760706, 283.71029871002474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.7256, 1.828514, 1100.405, 599.8052, 9.169905, 5500.325, 588.0792, 1.866783, 1097.775, 603.134, 1.823841, 1100.181, 598.7228, 1.837884, 1100.182, 601.7425, 9.139923, 5500.036, 100.0, 100.0, 99.80701, 100.0, 100.0, 100.0
6587.7664, 59.98980234897369, 59.98742325518098, 59.98747671836702, 17.807059828181714, 17.846161178592073, 17.826788885335183, 0.9999992205170837, 0.9999934824770558, 0.9999993296788672, 5023.8885893130055, 5029.310899562459, 5028.248288077001, 92.87812292295393, 19.16568233717362, 8.540507635270103, 5028.372246504881, 5019.493729131301, 5027.98931926005, 283.59435089930406, 283.3297228889341, 283.7429453880292, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.1132, 1.80799, 1099.518, 593.4238, 9.261451, 5496.123, 581.8868, 1.881325, 1094.663, 597.0948, 1.842779, 1100.077, 604.6169, 1.818525, 1099.941, 596.4144, 9.210424, 5499.352, 99.93845, 99.92917, 99.51345, 99.9929, 99.99324, 99.98439
6590.173600000001, 59.98722440377182, 59.98672740489742, 59.98638000273033, 17.835519766959795, 17.834051999060083, 17.828852627684732, 0.9999979792381466, 0.9999946893578503, 0.9999995965458112, 5019.713799457115, 5029.642654864438, 5022.122580764076, 93.60218060308807, 16.770463085091023, 7.875540651138408, 5021.352735117333, 5027.513965158599, 5020.880188743536, 283.5964636302408, 283.3221535227745, 283.7077147321661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.8044, 1.828336, 1100.342, 599.8052, 9.170273, 5500.371, 588.0986, 1.866047, 1098.004, 600.6873, 1.833402, 1100.183, 598.5321, 1.838066, 1100.057, 596.6927, 9.224341, 5498.05, 100.0, 100.0, 99.80668, 100.0, 100.0, 99.96315
6592.53732, 59.98616304796967, 59.9850932336847, 59.98438511486073, 17.79238253108248, 17.827753418787065, 17.807818668168103, 0.9999994106600114, 0.9999950486348511, 0.9999987265704523, 5012.019933723721, 5022.8113980637745, 5019.827165358211, 95.64036552795778, 17.211280394359676, 5.367914241420976, 5020.341911974968, 5015.960568337844, 5022.439767844924, 283.5956230984456, 283.3218109562482, 283.6283185019943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 600.1484, 1.834939, 1100.18, 601.1865, 9.140985, 5500.221, 592.0781, 1.853898, 1099.545, 591.4052, 1.858591, 1098.562, 592.4663, 1.855416, 1099.157, 589.1378, 9.317733, 5489.372, 100.0, 100.0, 99.94008, 99.86783, 99.90348, 99.80535
6594.932040000001, 59.98708556842326, 59.98530773256805, 59.98515969556634, 17.80378139438595, 17.842046958285636, 17.824462341898798, 0.9999988909562175, 0.9999951564797902, 0.9999989148404747, 5022.1289576961235, 5025.630515929043, 5025.307129010373, 98.14845971092586, 13.840864532179808, 6.756883093093165, 5021.91403860221, 5023.0307904602205, 5024.351578307441, 283.62014081498734, 283.35478847253034, 283.7087958096291, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 600.7595, 1.829942, 1100.557, 600.5056, 9.161799, 5500.334, 588.1375, 1.866783, 1097.593, 596.92, 1.842595, 1099.972, 598.6847, 1.837884, 1099.922, 595.4402, 9.233498, 5497.88, 100.0, 100.0, 99.77977, 99.99157, 99.99148, 99.96221
6597.363800000001, 59.98586167292227, 59.984316016481465, 59.985112369093876, 17.833742074278174, 17.84563482124723, 17.824291434443925, 0.9999978915054433, 0.9999942586596295, 0.9999993131795413, 5015.390492653579, 5023.940243419431, 5022.844445697605, 96.35852310760765, 17.217655340470856, 7.283191012320913, 5026.86915463999, 5018.483770276028, 5023.841304119442, 283.72742921276847, 283.3697582642657, 283.672411238138, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.7453, 1.828336, 1100.3, 599.8635, 9.169721, 5500.371, 594.6987, 1.849296, 1099.758, 596.8424, 1.842411, 1100.034, 598.6274, 1.837701, 1100.156, 595.4004, 9.233864, 5497.94, 100.0, 100.0, 99.96397, 100.0, 99.99482, 99.96331
6599.77112, 59.9821801144027, 59.98868034189926, 59.98644153176946, 17.811664437786316, 17.841586363854987, 17.82783574994682, 0.999999203480458, 0.9999932374215318, 0.9999987039184908, 5015.567849016321, 5025.679099618054, 5024.058863478828, 97.39762886741704, 18.398156974804124, 5.745776578648929, 5023.897501302607, 5024.927061403739, 5022.862370689896, 283.5781695602174, 283.3812948982454, 283.6184291851824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.0737, 1.807812, 1099.428, 593.4043, 9.261635, 5496.064, 600.9882, 1.831809, 1100.364, 603.3476, 1.823657, 1100.209, 604.8268, 1.818343, 1099.736, 601.8419, 9.139374, 5500.103, 99.94708, 99.928, 100.0, 100.0, 99.98553, 100.0
6602.17248, 59.987969687539334, 59.988021973760986, 59.98483093152619, 17.839153507395125, 17.84598945190916, 17.827517583217602, 0.9999979506084604, 0.9999949665977502, 0.9999985866340587, 5033.482814311242, 5024.180668742333, 5022.962457104043, 96.0169024174665, 14.731539883071036, 11.716483676240614, 5031.975773499971, 5024.609214533535, 5026.488807034948, 283.58725885576115, 283.34578821819247, 283.62642448659363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.8242, 1.828693, 1100.43, 599.7857, 9.170273, 5500.383, 594.4658, 1.849848, 1099.86, 597.2502, 1.839837, 1100.242, 598.6656, 1.837701, 1100.157, 595.4402, 9.232948, 5497.946, 100.0, 100.0, 99.96459, 100.0, 100.0, 99.96125
6604.743600000001, 59.98800417757044, 59.98810694673625, 59.989673797100814, 17.808691186945854, 17.819709365104572, 17.815602645636677, 0.9999994136565457, 0.9999955672294597, 0.9999989779813316, 5017.670499722944, 5024.692956236175, 5021.197695464754, 98.00918082863996, 16.465618353841364, 11.51532819573913, 5019.55575882045, 5014.3652412130095, 5022.767496856955, 283.6123438453774, 283.3281986827836, 283.59483839094156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 600.7201, 1.831905, 1100.382, 601.2059, 9.148906, 5500.179, 604.987, 1.818188, 1099.825, 608.2605, 1.805639, 1099.042, 592.371, 1.856511, 1099.042, 589.1577, 9.31755, 5489.612, 100.0, 100.0, 99.99814, 99.91149, 99.90648, 99.80972
6607.209000000001, 59.988375131783066, 59.98688558525164, 59.98637471166716, 17.81671837372506, 17.84645929474433, 17.82698789036849, 0.9999987644685722, 0.9999957988535667, 0.9999987787524641, 5031.184967543835, 5020.835350372275, 5025.215342950757, 93.68888355268814, 14.982828837936722, 6.618680181554623, 5021.184568735155, 5028.394047951919, 5024.030092567877, 283.68439216071215, 283.2835582148865, 283.5998988722364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.213, 1.828871, 1100.505, 600.5444, 9.158669, 5500.39, 600.7746, 1.831441, 1100.255, 603.2117, 1.823657, 1100.098, 598.4749, 1.838249, 1100.193, 595.4004, 9.233131, 5498.006, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96112
6609.636920000001, 59.98634070888931, 59.98727505315709, 59.98644330473335, 17.818214378281294, 17.849649464547298, 17.830209983227803, 0.9999990476353786, 0.9999942971995016, 0.9999991330108241, 5026.80687497042, 5026.098754811333, 5020.785356189569, 92.94194286653556, 15.623764400681921, 2.6666134245339492, 5023.496964476584, 5018.681665674681, 5023.990952935198, 283.60164642690034, 283.22221203695455, 283.63456984641317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.627, 1.828871, 1100.405, 599.7857, 9.169721, 5500.377, 600.8716, 1.831257, 1100.368, 609.2509, 1.8038, 1098.931, 598.6465, 1.837701, 1100.312, 595.4402, 9.233315, 5497.886, 100.0, 100.0, 100.0, 99.89313, 100.0, 99.96014
6612.09248, 59.9832667179333, 59.986505836078976, 59.99069177065883, 17.824659698845657, 17.86762906868693, 17.8299407480459, 0.9999993832552578, 0.9999955809807075, 0.9999986539930688, 5027.97651548543, 5019.255611448957, 5026.909050233873, 101.84532654816121, 13.757581140428329, 6.249582940931759, 5024.168864081094, 5027.437985442325, 5024.3364771388315, 283.49058946501856, 283.23240493213, 283.50026544175006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.0343, 1.807455, 1099.538, 593.4043, 9.261635, 5496.064, 594.6793, 1.849664, 1099.704, 615.9503, 1.779162, 1095.969, 604.8458, 1.818525, 1099.852, 601.7425, 9.146882, 5500.029, 99.95662, 99.92701, 99.97166, 99.63875, 99.98511, 99.99913
6614.5846, 59.97956471020689, 59.98245552078369, 59.982682342295114, 17.834341364383146, 17.82844653297246, 17.844424668086425, 0.9999985779632347, 0.9999947248810225, 0.9999994826870972, 5020.165363976828, 5024.71110243295, 5015.3088631073, 94.57706474765473, 16.720098576657733, 4.735240979986429, 5021.792441469854, 5028.5794185193745, 5017.929498602918, 283.5725741275337, 283.2267883054077, 283.5200474641966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.6073, 1.828336, 1100.283, 599.8052, 9.169721, 5500.379, 599.2411, 1.836043, 1100.277, 609.2897, 1.803064, 1098.901, 598.4749, 1.838431, 1100.216, 595.4203, 9.233315, 5497.826, 100.0, 100.0, 100.0, 99.89872, 100.0, 99.95907
6617.016200000001, 59.98384255263001, 59.98748628631516, 59.98647213460727, 17.818094134277423, 17.841566259713392, 17.818257631050912, 0.9999984531050303, 0.9999959342159231, 0.9999993023271877, 5013.997746369869, 5030.893990049521, 5021.188418382152, 96.49651699287801, 14.039542252671481, 9.206939497286385, 5024.974572847434, 5018.988068460781, 5017.894384801426, 283.5836889515744, 283.1598439659503, 283.6142717108643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 600.0695, 1.834939, 1100.307, 601.7701, 9.140249, 5499.978, 589.7875, 1.862365, 1098.238, 603.8331, 1.823106, 1100.156, 592.2947, 1.855598, 1099.137, 589.1378, 9.317733, 5489.492, 100.0, 100.0, 99.83841, 100.0, 99.90364, 99.80874
6619.42352, 59.980586731546055, 59.982821503443965, 59.98411922515252, 17.811861934966444, 17.852622463969894, 17.82707185501538, 0.9999985321516816, 0.9999961577524454, 0.9999983963855352, 5030.5891611756115, 5024.672846066766, 5024.617636689862, 94.01716604123521, 16.23397647573279, 6.508429478125436, 5027.004821704798, 5025.206092699593, 5018.997357796358, 283.5693953531033, 283.3014289793324, 283.6195539793922, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.7847, 1.827979, 1100.448, 600.311, 9.162353, 5500.381, 594.7181, 1.849664, 1099.648, 609.3285, 1.803248, 1098.747, 598.494, 1.838066, 1100.17, 595.4402, 9.233498, 5497.994, 100.0, 100.0, 99.9709, 99.88122, 100.0, 99.96213
6621.85296, 59.984703584012145, 59.9850324011934, 59.982936027157734, 17.839417225287193, 17.849000996908416, 17.832260398813006, 0.9999990888387678, 0.999993908483249, 0.9999990529672728, 5029.520322945669, 5023.162790693441, 5021.468237982386, 98.77228601655071, 18.600815081768133, 6.831368957942686, 5023.483904383274, 5023.639480952823, 5021.346950676751, 283.5693434624542, 283.16364410491565, 283.47398927868215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.765, 1.828157, 1100.467, 599.7857, 9.170273, 5500.383, 588.0598, 1.866415, 1097.719, 603.2699, 1.823657, 1100.239, 598.6847, 1.838249, 1099.946, 595.4402, 9.233315, 5497.885, 100.0, 100.0, 99.81266, 100.0, 99.99369, 99.96004
6624.3106800000005, 59.978119121824, 59.97997758736225, 59.98437859039358, 17.837597810122702, 17.83677626346938, 17.828947244509028, 0.9999985948509588, 0.9999960844712341, 0.999999502131839, 5024.019675098349, 5029.012597124279, 5024.1129212216365, 96.66763091581595, 16.432692604480508, 3.461229621019811, 5021.64720091326, 5026.313931363867, 5025.9638172507675, 283.6491345446842, 283.1849853683493, 283.54046594985414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.1132, 1.807812, 1099.448, 593.4238, 9.261266, 5496.123, 581.8092, 1.881141, 1094.491, 596.9006, 1.842227, 1100.034, 604.884, 1.818343, 1099.719, 601.325, 9.151826, 5500.175, 99.94843, 99.92811, 99.52245, 100.0, 99.97308, 100.0
6626.706760000001, 59.98517459092511, 59.979155039224125, 59.98229362878352, 17.84055537647728, 17.88311861121186, 17.869187406578124, 0.9999980586136433, 0.999994437303988, 0.9999991740131533, 5020.5956551905165, 5023.103383525021, 5022.438927480171, 100.2246055874632, 8.83018683485625, 12.500486407854169, 5028.2438912182, 5028.388318346448, 5025.757387021117, 283.1639163195422, 282.70893875517334, 283.0416699172271, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.6862, 1.828871, 1100.415, 599.8052, 9.170089, 5500.327, 587.9628, 1.865863, 1097.856, 601.095, 1.83046, 1100.297, 598.6274, 1.837701, 1100.227, 595.4203, 9.233315, 5497.94, 100.0, 100.0, 99.79213, 100.0, 100.0, 99.96321
6629.1738000000005, 59.98305670563682, 59.98023127664494, 59.978814376505426, 17.83424610252533, 17.86155615025417, 17.862056010302936, 0.9999984555394121, 0.9999944704314696, 0.9999987639378547, 5019.006481552922, 5016.634164229551, 5023.290971806533, 97.482068272981, 15.531551567228462, 7.220724032576641, 5020.27641727435, 5024.9504899258745, 5015.776984770145, 283.04886848448945, 282.80583486553724, 283.17086800653686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 599.9907, 1.834939, 1100.342, 601.0892, 9.143932, 5500.102, 592.1364, 1.854634, 1099.402, 591.1916, 1.858591, 1098.678, 592.39, 1.855233, 1098.992, 589.1577, 9.317916, 5489.492, 100.0, 100.0, 99.94847, 99.89475, 99.90669, 99.80754
6631.5678800000005, 59.98148585617556, 59.98007239171043, 59.98005319350269, 17.854750378335993, 17.868625357834606, 17.86347796963487, 0.999998236452085, 0.9999938112520853, 0.999999001734445, 5028.136853341077, 5021.019793369939, 5021.55361928791, 95.46832255408117, 16.257424796409282, 10.79934719787002, 5018.215958223633, 5030.390328636218, 5017.954957617672, 283.2337258858071, 282.7684978080532, 283.149445773119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.1341, 1.82905, 1100.468, 600.6417, 9.158669, 5500.443, 588.1763, 1.866231, 1097.914, 596.9783, 1.842411, 1099.947, 598.5511, 1.837884, 1100.167, 595.4402, 9.233681, 5498.059, 100.0, 100.0, 99.80898, 100.0, 100.0, 99.96111
6633.97612, 59.98386622981343, 59.98130708653177, 59.986666863131205, 17.845077216223345, 17.879142502758807, 17.8604916532609, 0.9999996463402003, 0.9999929150269783, 0.9999990723554195, 5021.849249245096, 5025.613129665863, 5023.904268166534, 98.39065379696694, 13.175515388576741, 6.491595453289847, 5026.819635001342, 5025.237101929532, 5020.911397300717, 283.17837330169635, 282.9483274381419, 283.1850786128739, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.7847, 1.828514, 1100.405, 599.8246, 9.169721, 5500.386, 594.621, 1.850032, 1099.865, 596.9006, 1.842779, 1099.87, 598.494, 1.838249, 1100.262, 595.4203, 9.233864, 5497.999, 100.0, 100.0, 99.98632, 100.0, 100.0, 99.96221
6636.394440000001, 59.98816306998038, 59.98480691973575, 59.98662073430179, 17.819982107006286, 17.85129841112501, 17.86183331496245, 0.9999992634901275, 0.9999954343074998, 0.9999993852078971, 5022.586288791396, 5023.759779033129, 5021.345221172067, 96.35649076873415, 12.701875406316276, 6.171645755719055, 5032.966267019269, 5023.454720794424, 5025.190979523299, 283.32772423834666, 282.84594532383653, 283.3364541728048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.0146, 1.807277, 1099.208, 593.4238, 9.261635, 5496.057, 600.794, 1.831441, 1100.4, 603.3476, 1.823657, 1100.138, 604.884, 1.818343, 1100.002, 601.7624, 9.139557, 5500.037, 99.95027, 99.92693, 100.0, 100.0, 99.98904, 99.99926
6638.7955600000005, 59.98857644833743, 59.98947073083162, 59.989771059863294, 17.855817843233236, 17.85996007398998, 17.866810033532285, 0.9999995663876867, 0.9999958894302596, 0.9999980482769906, 5025.828457012641, 5028.622830957188, 5025.059979895301, 95.23114436956735, 15.256176149886414, 7.172489441343714, 5032.150777746186, 5023.326476634573, 5023.248104087599, 283.4058511701548, 282.9633923407268, 283.20002813500736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.6467, 1.828336, 1100.258, 599.8052, 9.169905, 5500.446, 594.6016, 1.849664, 1100.03, 597.8327, 1.840021, 1100.179, 598.4367, 1.837884, 1100.275, 595.4203, 9.233498, 5498.0, 100.0, 100.0, 99.97046, 100.0, 100.0, 99.96222
6641.196000000001, 59.98570582576495, 59.98923919620523, 59.99330720971191, 17.823580377760507, 17.85989424652787, 17.83570021334895, 0.999999505657487, 0.9999959534704737, 0.9999996369054245, 5015.319494507578, 5023.923309948388, 5021.7688276201925, 94.30046066698986, 15.10260822458622, 10.010323872569188, 5020.68818966574, 5020.1077283858895, 5021.978140722937, 283.3177017161048, 282.9527970824589, 283.324176782489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.7256, 1.828693, 1100.412, 600.311, 9.160142, 5500.652, 603.5311, 1.822053, 1100.186, 607.3284, 1.810419, 1099.343, 593.3819, 1.853589, 1099.099, 589.1577, 9.317367, 5489.497, 100.0, 100.0, 100.0, 99.93886, 99.92888, 99.80764
6643.603800000001, 59.986292938962286, 59.99434757376298, 59.98703098625249, 17.8198985605065, 17.86274907762333, 17.866901048153796, 0.9999965278335866, 0.9999943997942313, 0.9999981993772695, 5027.100159947144, 5029.262430711634, 5022.845080385557, 94.11451543548566, 11.524627978208173, 7.2431119890884474, 5030.286800140278, 5023.446258281603, 5024.873754385841, 283.34683525414255, 282.9579000873214, 283.19707745007844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 599.7344, 1.833511, 1100.485, 601.1086, 9.152959, 5500.397, 600.8911, 1.830889, 1100.327, 603.3864, 1.823841, 1100.195, 598.5893, 1.838066, 1100.216, 595.4203, 9.233498, 5497.88, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96112
6646.002240000001, 59.993469032548404, 59.99006862039561, 59.9942541180309, 17.832652169434123, 17.854784590216042, 17.859706131864044, 0.9999994665358785, 0.9999954207997334, 0.9999993559476777, 5025.205267018157, 5024.0885221771, 5027.284562019569, 90.66100412871413, 15.27927896930305, 8.625462440988713, 5024.357188486742, 5025.935075305141, 5026.055859655694, 283.2738838689913, 283.0241097569606, 283.2398127691855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.7847, 1.828693, 1100.348, 599.8052, 9.170089, 5500.386, 600.8134, 1.831441, 1100.346, 603.0563, 1.824209, 1100.19, 598.6465, 1.838066, 1100.116, 595.4402, 9.233315, 5497.939, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96112
6648.461520000001, 59.98902252212522, 59.99036359395598, 59.99009861917952, 17.845859296862056, 17.8620145357156, 17.861481985010336, 0.9999992649559947, 0.9999962838439312, 0.9999988350735177, 5023.403442491628, 5025.573684927478, 5019.627796200732, 96.03543612413091, 12.299775932124703, 7.446665385686629, 5025.5235189035675, 5027.751049652776, 5027.782217243396, 283.37560122896883, 283.0502918025596, 283.2685844422081, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.9752, 1.808526, 1099.438, 593.4043, 9.261451, 5496.117, 594.6404, 1.849112, 1099.697, 596.8229, 1.843147, 1100.057, 604.6741, 1.818343, 1099.734, 601.7823, 9.139374, 5500.042, 99.95027, 99.928, 99.97925, 100.0, 99.99564, 100.0
6650.9220000000005, 59.99118647965254, 59.990045983859396, 59.98917894829687, 17.85426963838961, 17.86275401714793, 17.848006292318164, 0.9999991909599572, 0.9999963713690257, 0.9999993808991298, 5020.515105932972, 5027.865943993232, 5023.795109647885, 92.15850611523524, 15.692235579024782, 4.475296102739094, 5024.532516478252, 5018.891420177862, 5026.451926471978, 283.34400640164523, 283.0348628351505, 283.2052678331008, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.8242, 1.828871, 1100.482, 599.7857, 9.170273, 5500.333, 600.7552, 1.831441, 1100.364, 603.2894, 1.823473, 1100.221, 598.4558, 1.837884, 1100.048, 595.4004, 9.233681, 5497.873, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96103
6653.303800000001, 59.989971864803515, 59.988520028262556, 59.99236264450902, 17.81590460564729, 17.80733340711649, 17.83344388340579, 0.9999984876255614, 0.9999947978598341, 0.9999989306269279, 5015.659782579001, 5020.444230767732, 5021.077496527307, 97.9280705681117, 13.936451145915726, 10.80215810635309, 5021.3816882635465, 5020.219859544738, 5018.118902684416, 283.3192556990812, 282.8653521496018, 283.32218843073343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.6467, 1.828693, 1100.43, 600.0192, 9.166958, 5500.42, 592.7575, 1.855002, 1099.004, 593.949, 1.851053, 1099.222, 594.6027, 1.85085, 1099.129, 589.8138, 9.314254, 5489.618, 100.0, 100.0, 99.92112, 99.94024, 99.94162, 99.81488
6655.744000000001, 59.99057342217479, 59.98712322131831, 59.9909614545481, 17.86065111238112, 17.87100393710472, 17.844176614466647, 0.9999980769765935, 0.999996665352245, 0.9999990411227868, 5022.223586494483, 5019.122567009243, 5025.655072061878, 95.33658329761329, 21.345367918366037, 5.3257515406782545, 5021.2100433845235, 5029.920338329051, 5019.406361040909, 283.37412349790856, 282.92326407518965, 283.17409656842267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.4923, 1.837438, 1100.43, 601.9453, 9.137301, 5500.374, 594.3299, 1.850032, 1099.616, 597.0172, 1.842963, 1100.034, 598.6084, 1.837701, 1100.014, 595.4004, 9.233681, 5497.819, 100.0, 100.0, 99.96991, 100.0, 100.0, 99.96112
6658.2646, 59.98762956745106, 59.9892202022341, 59.98628197464534, 17.838608876621485, 17.873283810171113, 17.854134144849844, 0.9999984464866564, 0.9999960527262653, 0.9999979978336518, 5027.007487192854, 5023.717437086757, 5021.28209538205, 96.85673325366588, 17.588315591819082, 4.11567415401953, 5023.127350297603, 5025.244132438668, 5023.470613244644, 283.2578149287302, 282.9632084102183, 283.3829315970258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.5875, 1.828336, 1100.53, 599.8052, 9.170089, 5500.385, 588.254, 1.866231, 1097.539, 596.8424, 1.843147, 1100.01, 598.5321, 1.838066, 1099.906, 595.4004, 9.233864, 5497.933, 100.0, 100.0, 99.80701, 99.99954, 100.0, 99.96103
6660.704360000001, 59.9943895810091, 59.99017442526502, 59.986243918025515, 17.84405720460086, 17.856953030848146, 17.8508683462012, 0.9999990166196547, 0.999991712589132, 0.9999992583073171, 5020.623250532193, 5024.969338533722, 5023.811283173842, 95.64653354463417, 13.286193135718577, 10.269437437166516, 5019.870805067499, 5025.375149775887, 5019.319346329212, 283.21379438204576, 282.91769965441574, 283.20281078663197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.0934, 1.80799, 1099.543, 593.4432, 9.261266, 5495.996, 581.5181, 1.881693, 1094.581, 603.2117, 1.823841, 1100.278, 604.8268, 1.818525, 1099.98, 601.7823, 9.139557, 5499.996, 99.95708, 99.92813, 99.50594, 100.0, 99.97081, 100.0
6663.066720000001, 59.989915458124706, 59.98837104873434, 59.989513864131666, 17.830135045131524, 17.837944734579636, 17.857861898433857, 0.9999987676983322, 0.9999958855544288, 0.9999981055612045, 5025.234283173933, 5020.538802723191, 5023.877300470377, 94.23007126635684, 15.019927639861237, 8.252030345330468, 5025.922103013406, 5023.574285847598, 5017.645961743487, 283.29648473375164, 283.0434312729394, 283.27478861817303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.6862, 1.828336, 1100.505, 599.7857, 9.170273, 5500.438, 588.1569, 1.866599, 1097.692, 596.7841, 1.843147, 1100.061, 598.6084, 1.838066, 1100.011, 595.4203, 9.233315, 5497.934, 100.0, 100.0, 99.80855, 100.0, 99.99958, 99.95797
6665.492080000001, 59.98924473297619, 59.9857844463487, 59.98673062719425, 17.803472439799155, 17.853874855508828, 17.810240602249607, 0.9999985655953562, 0.9999937060736863, 0.999997780499113, 5012.116189959321, 5018.998197244199, 5009.690793625234, 95.23349505100737, 13.550115249298813, 7.174210637079796, 5015.616643083317, 5012.482959155805, 5017.696284992894, 283.1863101676608, 282.94377111711367, 283.1975765426643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.8636, 1.828336, 1100.515, 599.8246, 9.170089, 5500.493, 580.7998, 1.885006, 1093.59, 606.0273, 1.814464, 1099.524, 594.431, 1.849572, 1099.466, 590.4698, 9.30821, 5489.963, 100.0, 100.0, 99.43722, 99.97629, 99.95002, 99.81611
6667.89248, 59.978315087607484, 59.98176644937762, 59.98071546933672, 17.819498759228427, 17.86476850512148, 17.821971887754568, 0.9999986595403251, 0.9999961984068971, 0.9999991869489149, 5023.981841808571, 5023.999091963835, 5018.681026884224, 97.76790496101103, 15.756220242788231, 9.147403498924632, 5022.897818234996, 5024.561086137486, 5019.953072599327, 283.25446680903696, 282.9904751350012, 283.1832714745937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 597.9995, 1.83833, 1100.467, 602.5678, 9.12754, 5500.295, 580.4698, 1.882613, 1094.733, 603.0757, 1.823473, 1100.001, 598.4367, 1.837518, 1100.11, 595.4203, 9.233498, 5497.824, 100.0, 100.0, 99.51975, 100.0, 100.0, 99.95904
6670.32084, 59.97720508297605, 59.983363469322484, 59.980997542248254, 17.86283005405901, 17.857196699736093, 17.83626460447137, 0.9999988877381024, 0.9999935993297084, 0.9999989504957758, 5022.342061745268, 5025.239890586407, 5022.230181543045, 95.75403618457827, 15.548221603116417, 4.799003706418034, 5021.130798984219, 5022.230295356945, 5024.510211407382, 283.26412460356516, 282.9706432125429, 283.34622582152997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.7847, 1.828871, 1100.31, 599.8246, 9.169905, 5500.453, 581.9645, 1.881509, 1094.827, 603.2311, 1.823473, 1100.083, 598.513, 1.838066, 1100.165, 595.4402, 9.233498, 5497.939, 100.0, 100.0, 99.52833, 100.0, 100.0, 99.96112
6672.84712, 59.980417085855194, 59.98243884852784, 59.981965033164926, 17.84651762579565, 17.862279808736616, 17.84108047581726, 0.9999981799352627, 0.9999960558734569, 0.9999994575210225, 5020.273297524841, 5025.332970125422, 5024.1605513323475, 94.25485246596986, 14.749398134992589, 5.725288610679854, 5028.6858108678825, 5026.90087164469, 5024.427235929822, 283.3043659287171, 282.99612077844546, 283.2887050386233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.054, 1.807812, 1099.218, 593.4238, 9.261451, 5496.176, 588.2151, 1.866415, 1097.856, 596.8812, 1.842963, 1099.943, 604.8458, 1.818708, 1099.911, 601.7624, 9.13974, 5500.049, 99.94753, 99.92907, 99.80821, 99.99337, 99.98361, 99.99948
6675.251, 59.98181613744869, 59.97944913081892, 59.98390805426109, 17.84586860128701, 17.832067779449282, 17.843977823051524, 0.9999986361688684, 0.9999941570920948, 0.9999982084878595, 5022.7928412109395, 5028.320974521317, 5019.9360744019505, 96.03409012745124, 16.884927840658293, 8.643216348571485, 5019.012849945683, 5026.361198172332, 5019.843308532504, 283.38062751274083, 283.0123972203508, 283.32543805823224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.903, 1.828157, 1100.268, 599.7662, 9.170457, 5500.377, 581.9063, 1.881693, 1095.041, 603.134, 1.823657, 1100.242, 598.5321, 1.837701, 1100.367, 595.4203, 9.233498, 5497.939, 100.0, 100.0, 99.51877, 100.0, 99.99916, 99.96211
6677.652360000001, 59.98200188012077, 59.98193277806282, 59.982840915826934, 17.81720517311183, 17.836337693470565, 17.820496169786445, 0.9999974405941898, 0.9999955886090707, 0.9999992123926625, 5022.570433800867, 5020.598735289588, 5013.421275490893, 94.32420333809341, 16.314427091097286, 9.149126289768674, 5025.44353418355, 5022.686004087124, 5015.004298206403, 283.251545616926, 283.10392263410705, 283.33144012524565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.6467, 1.828693, 1100.433, 599.8052, 9.170089, 5500.491, 588.681, 1.86439, 1098.126, 594.9782, 1.850317, 1099.521, 595.1749, 1.847928, 1099.363, 590.9271, 9.299971, 5489.916, 100.0, 100.0, 99.8282, 99.96832, 99.94069, 99.83263
6680.110360000001, 59.97968051630144, 59.977892534386605, 59.9822690655774, 17.811721962011116, 17.865861165745414, 17.820651043431813, 0.9999990028215389, 0.9999938949098017, 0.9999978027072793, 5024.662573839377, 5025.449678856368, 5022.078572804463, 99.80839226158832, 15.646248133986273, 7.9342317007476595, 5018.98561901808, 5031.598259789501, 5026.264024377162, 283.2364008813111, 282.7409950992858, 283.3613026429547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.0192, 1.83833, 1100.362, 602.6456, 9.135828, 5500.237, 588.8363, 1.864758, 1097.78, 596.9783, 1.842779, 1099.999, 598.3414, 1.838066, 1100.119, 595.4203, 9.233315, 5498.059, 100.0, 100.0, 99.81004, 100.0, 100.0, 99.96006
6682.507680000001, 59.97948218127604, 59.978002150511905, 59.98137357958249, 17.852769088348285, 17.864572488991882, 17.842534656021982, 0.9999979849002344, 0.9999947478236653, 0.999998982087625, 5022.061432702664, 5029.859504682846, 5023.237825944807, 95.0874434184966, 16.327918503197907, 8.1035229749682, 5019.221279741339, 5023.767951427565, 5019.718958214944, 283.3980420836116, 283.0403474354606, 283.1853633914513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.8636, 1.828693, 1100.42, 599.8441, 9.169721, 5500.443, 594.6016, 1.849296, 1099.852, 596.9006, 1.842963, 1100.063, 598.3986, 1.838066, 1100.262, 595.4004, 9.233864, 5497.879, 100.0, 100.0, 99.96579, 100.0, 100.0, 99.96112
6684.9394, 59.9793751420509, 59.98065343138537, 59.97764008849777, 17.81270242877176, 17.853591176065027, 17.85071208501707, 0.9999982686688969, 0.9999964082853797, 0.99999915845481, 5025.911461640528, 5022.938806027094, 5022.863999251395, 95.90547486797202, 17.188541370391704, 5.678285147114821, 5019.744542221091, 5025.546392461061, 5021.190955909726, 283.44553429678564, 283.01663051475674, 283.33982474987766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.192, 1.80799, 1099.371, 593.4238, 9.261635, 5496.123, 600.9688, 1.830889, 1100.331, 603.4447, 1.823473, 1100.326, 605.0557, 1.81816, 1099.878, 601.8021, 9.139557, 5500.168, 99.9414, 99.92598, 100.0, 100.0, 99.99017, 100.0
6687.42132, 59.980136356209165, 59.981083919491674, 59.97889943344782, 17.839947819223518, 17.86831727425831, 17.839167980640873, 0.9999991588319498, 0.999996298451561, 0.999998282264369, 5029.379981893873, 5022.602668923137, 5019.991412750846, 93.76670869093869, 12.0225264516489, 7.507011463395088, 5026.297948179057, 5023.285940169841, 5021.144062363149, 283.24662267189933, 282.84742998682225, 283.15280684914353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.765, 1.828336, 1100.445, 599.8246, 9.170457, 5500.377, 594.621, 1.84948, 1099.741, 596.8812, 1.842411, 1099.88, 598.5511, 1.838431, 1100.219, 595.4203, 9.233498, 5497.939, 100.0, 100.0, 99.97503, 99.99729, 100.0, 99.96002
6689.81504, 59.97712210300797, 59.97910271770173, 59.98171514170783, 17.092255769270356, 17.15443633738501, 17.187994947134435, 0.9999998570562199, 0.9999982651568757, 0.9999998417288917, 4915.953934452109, 4933.7202226889285, 4937.640109216488, 88.26615515655294, 16.181467327910013, 4.527830222859791, 4974.757615779505, 5003.820948586983, 5016.292070472439, 283.3825452243452, 283.01857813859897, 283.29103029624457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.7453, 1.828693, 1100.363, 599.8052, 9.170273, 5500.386, 600.6581, 1.831809, 1100.315, 603.367, 1.82329, 1100.185, 598.3986, 1.836788, 1100.198, 595.4402, 9.233131, 5497.946, 100.0, 100.0, 100.0, 100.0, 100.0, 99.95994
6692.27228, 59.980852446836984, 59.980341642196144, 59.977169920810965, 17.767137102971112, 17.795698812767952, 17.764974654870542, 0.9999996282775505, 0.9999963593166323, 0.9999996165343549, 4967.430320102083, 4981.515392703682, 4959.559893192293, 96.48062535580084, 14.526745826038677, 7.6119077971547995, 4941.915287577152, 4935.064492842436, 4903.214627915872, 283.3349953789675, 283.06890412580566, 283.37589844896524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.5087, 1.829942, 1100.505, 411.2228, 10.00045, 5199.113, 600.464, 1.831993, 1100.261, 603.3282, 1.822738, 1100.255, 598.1887, 1.837153, 1100.141, 595.301, 9.235146, 5497.797, 100.0, 83.40463, 100.0, 100.0, 100.0, 99.95853
