TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6980.829960000001, 59.99032574676051, 59.989764264474765, 59.98961673133393, 22.89371318580837, 22.931985511684786, 22.886056427032308, 0.9999922207861458, 0.9999887349370099, 0.9999927393767362, 6458.223014671625, 6458.937427456856, 6461.214801259259, 143.696178047702, 31.99813517079474, 23.81284827995455, 6457.224419805265, 6459.2130133900555, 6459.178975449347, 283.4585109354816, 283.2218098126327, 283.60441366276604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.2063, 1.811381, 1099.865, 604.5718, 1.819533, 1100.094, 593.2622, 9.263391, 5495.83, 608.2799, 9.033493, 5494.926, 598.8373, 9.184932, 5500.031, 594.128, 1.850279, 1099.469, 99.98634, 100.0, 99.92291, 99.90836, 99.99785, 99.97406
6983.2312, 59.990082248773774, 59.98674559204327, 59.98596938745473, 22.882547079404837, 22.89805142019582, 22.87964502108694, 0.999992476468817, 0.9999874187812051, 0.999992293696221, 6451.804569603825, 6464.326826474666, 6455.493819810848, 143.97940850817895, 33.471434802311705, 24.790704147158294, 6454.586936668874, 6450.401308189226, 6453.99446368346, 283.4529778650633, 283.230868131113, 283.6461401223382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 610.3607, 1.797818, 1098.241, 599.9608, 1.835005, 1100.395, 587.361, 9.343464, 5485.459, 602.1631, 9.134986, 5500.144, 592.6761, 9.271314, 5495.022, 587.9449, 1.866393, 1097.506, 99.86868, 100.0, 99.73423, 100.0, 99.9081, 99.78959
6985.747, 59.983084886700695, 59.987763256874615, 59.98616222855129, 22.894526010892484, 22.89449278521207, 22.91331421753394, 0.9999921980914638, 0.999985669725326, 0.9999921862496274, 6459.565131918598, 6458.622582305925, 6459.0025045889215, 143.0430104699849, 30.916562231310763, 27.37884355309143, 6459.553993861746, 6462.138850860359, 6459.161201790585, 283.47387237344736, 283.21857255149115, 283.52278468745965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.7528, 1.811381, 1099.74, 604.669, 1.819533, 1100.127, 593.2622, 9.263576, 5495.831, 608.2605, 9.03386, 5494.867, 598.8564, 9.183836, 5500.033, 594.3069, 1.850279, 1099.573, 99.98592, 100.0, 99.92482, 99.90934, 100.0, 99.95981
6988.211560000001, 59.98900880161691, 59.98474463464059, 59.98671783274641, 22.9087342006299, 22.895209229341244, 22.900801707402977, 0.9999932274185495, 0.9999874230482229, 0.9999922503837918, 6460.400107284743, 6454.0201750454335, 6455.706775290194, 143.65444082889553, 33.02714867364011, 24.095741636873527, 6453.174862691561, 6458.05089277233, 6454.303174869218, 283.4831946150296, 283.27260257422523, 283.6165956863472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1274, 1.811203, 1099.598, 598.2292, 1.839058, 1100.335, 593.2816, 9.263391, 5495.95, 608.2605, 9.034228, 5495.043, 598.8182, 9.184749, 5500.075, 587.9052, 1.866943, 1097.662, 99.98637, 100.0, 99.92386, 99.90848, 99.99797, 99.77193
6990.635160000001, 59.98536468771216, 59.982142334694814, 59.98120936971565, 22.910695641599794, 22.94034869783134, 22.90601817001692, 0.9999933704466879, 0.9999909689335297, 0.999993255743042, 6457.74463706455, 6464.220215781913, 6456.7094903112375, 139.7284164553721, 33.17703371415564, 25.093084916409225, 6465.183938240118, 6463.858965284788, 6456.02664173573, 283.51091986772934, 283.1751672243635, 283.6052218804531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.9172, 1.831191, 1100.402, 591.8284, 1.856556, 1099.045, 599.571, 9.173564, 5500.291, 614.3385, 8.927403, 5485.302, 604.0828, 9.112794, 5499.682, 584.7242, 1.873718, 1096.817, 100.0, 99.9118, 100.0, 99.71351, 99.99282, 99.67955
6993.095840000001, 59.97913593485705, 59.98156104484291, 59.983098757314295, 22.90473218525161, 22.927150609944107, 22.90357971678851, 0.9999915421291684, 0.9999875048239009, 0.9999926353096952, 6460.115635462082, 6458.848153934528, 6461.565543484672, 145.30850198146481, 31.474669736174064, 24.936815591733648, 6457.830785762246, 6460.403482582059, 6458.578317765365, 283.45499315713914, 283.22562629915996, 283.5465395511277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.0234, 1.815129, 1100.138, 595.8751, 1.845873, 1099.826, 593.2622, 9.263944, 5495.942, 608.2605, 9.034044, 5494.92, 598.8564, 9.184201, 5499.958, 587.8853, 1.867126, 1097.725, 99.98047, 99.98282, 99.92493, 99.9073, 99.99906, 99.79176
6995.49844, 59.97986693705392, 59.98168326351777, 59.98128722896565, 22.86889019359133, 22.905020391806303, 22.87810604072919, 0.9999907500048691, 0.9999874025988104, 0.9999924788862574, 6456.445231512607, 6449.723421198168, 6456.204905569854, 140.09540153877356, 23.303597704845743, 26.737090282752888, 6462.747137174292, 6458.022582461609, 6457.703921391091, 283.4963140147132, 283.1063720562391, 283.5583227807163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 596.7574, 1.844576, 1100.054, 586.3224, 1.871845, 1096.923, 587.0698, 9.344016, 5485.519, 602.066, 9.135353, 5500.034, 592.6952, 9.270948, 5495.081, 594.3069, 1.850096, 1099.586, 100.0, 99.71891, 99.73723, 99.99922, 99.90928, 99.96831
6997.96572, 59.978823936469965, 59.98007460523645, 59.98263991451564, 22.898791839733676, 22.9219166810392, 22.8865064094975, 0.9999913920862328, 0.9999895210970119, 0.9999923297154726, 6459.558597505182, 6460.606849407159, 6465.199422300034, 143.79077655301904, 28.96744935525021, 25.513952406980934, 6461.973998691582, 6453.679202080319, 6459.790855552968, 283.51070645970395, 283.15610882711684, 283.5857905508326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.7792, 1.831727, 1100.507, 592.0424, 1.856372, 1099.15, 593.2622, 9.26376, 5495.884, 608.2411, 9.03386, 5494.81, 598.8754, 9.184018, 5500.019, 588.0046, 1.867126, 1097.62, 100.0, 99.91329, 99.92078, 99.90624, 99.99889, 99.78176
7000.354960000001, 59.9843080809303, 59.98369786102531, 59.98395376568781, 22.882084726987923, 22.913238441233887, 22.9031487538464, 0.999991913642204, 0.9999893800098159, 0.999993867821416, 6460.405112158142, 6465.897897010232, 6460.185972474962, 137.06531164772946, 25.19723420927494, 21.950064154474376, 6452.362178549938, 6455.909986371319, 6461.3706661170645, 283.4799881562946, 283.15277738918314, 283.52974571367986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.8975, 1.83137, 1100.375, 591.9062, 1.856372, 1099.207, 593.2622, 9.263576, 5495.89, 608.2605, 9.033677, 5494.985, 598.8564, 9.184018, 5499.96, 594.3268, 1.850096, 1099.571, 100.0, 99.92654, 99.92374, 99.90741, 99.99922, 99.95957
7002.7618, 59.978735402628054, 59.98192172783436, 59.979665622039334, 22.890785219572443, 22.94946129691008, 22.898949992204916, 0.9999913386015259, 0.9999906099312333, 0.999989902033131, 6456.934823276497, 6458.015656248803, 6457.8396365912795, 140.31731896661495, 30.535169492376554, 27.704418324189575, 6458.687952346112, 6464.0857160516725, 6461.52720814608, 283.3924014625831, 283.12776180208715, 283.5058411975353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.0091, 1.811738, 1099.781, 598.2876, 1.838874, 1100.307, 599.6099, 9.172828, 5500.296, 614.3579, 8.923543, 5482.974, 604.4834, 9.096724, 5499.521, 597.9651, 1.839658, 1100.002, 99.97295, 100.0, 100.0, 99.68903, 99.98188, 99.99605
7005.247920000001, 59.981955150711045, 59.981649667688544, 59.984964601023044, 22.898314998888612, 22.936487378861816, 22.91525177376305, 0.9999908123690029, 0.9999843319988558, 0.9999927894372158, 6456.4397385216525, 6458.914742100094, 6459.7554728040395, 139.42650700014292, 31.201729376382445, 29.5521395049243, 6466.616706081237, 6460.2640561140315, 6459.572693465917, 283.4046055086397, 283.1061845299948, 283.56522392375496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 601.0947, 1.828514, 1100.475, 594.4549, 1.849925, 1099.836, 593.2622, 9.26376, 5495.884, 608.2217, 9.034596, 5494.979, 598.8373, 9.184383, 5500.036, 600.5099, 1.83215, 1100.169, 100.0, 99.98373, 99.92171, 99.90731, 99.99906, 100.0
7007.712880000001, 59.98628275809849, 59.98555792997823, 59.98705169165161, 22.867241390843777, 22.92910353722809, 22.88591534537051, 0.9999938132409715, 0.9999843068458453, 0.9999915893449578, 6453.153421592386, 6451.93651512417, 6456.299840605663, 144.5035926686228, 33.579736613218984, 27.789312398464062, 6455.819613075556, 6454.686772029169, 6449.2464575409995, 283.39852734491353, 283.2176164884086, 283.51303810837857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 611.0507, 1.797282, 1097.754, 603.4044, 1.821743, 1100.024, 587.0892, 9.343832, 5485.511, 602.0854, 9.135353, 5500.256, 592.6952, 9.271314, 5495.135, 606.8321, 1.811823, 1099.551, 99.86232, 100.0, 99.73516, 100.0, 99.90913, 99.95733
7010.1348800000005, 59.9888963140413, 59.98955340977646, 59.98901468655106, 22.871071040568165, 22.950535057140222, 22.90246899533302, 0.9999926140448091, 0.9999859656090493, 0.9999918823712721, 6456.549786889116, 6464.378958278254, 6461.313165070958, 144.73252067656176, 34.04766824242529, 24.759694138707346, 6461.044876743951, 6458.997055794462, 6462.562727263214, 283.4150998181495, 283.1864409442699, 283.6504378984643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.088, 1.81156, 1099.793, 598.3654, 1.839058, 1100.2, 593.2428, 9.263944, 5495.771, 608.2605, 9.03386, 5495.031, 598.8182, 9.184383, 5499.967, 600.4304, 1.831783, 1100.233, 99.9539, 100.0, 99.92578, 99.90837, 99.9981, 100.0
7012.596920000001, 59.98895200294047, 59.991630537137276, 59.99060465947021, 22.89145827404167, 22.914834303462314, 22.894811281627437, 0.9999940636540092, 0.9999907036331234, 0.9999916943108896, 6455.426823315263, 6451.680230597724, 6456.006668918599, 145.183800127842, 26.690025627789737, 28.5296917106175, 6454.797554069948, 6456.59365274112, 6449.741511940825, 283.33862435692555, 283.06699097907966, 283.354471055374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.9894, 1.811381, 1099.598, 598.2876, 1.838689, 1100.262, 593.2816, 9.263391, 5495.943, 608.3187, 9.033125, 5494.985, 592.6761, 9.271314, 5495.027, 600.5298, 1.83215, 1100.149, 99.97071, 100.0, 99.92389, 99.90741, 99.90922, 100.0
7015.00524, 59.99546173637198, 59.99228054060358, 59.992822526225865, 22.864941437724017, 22.91614050893325, 22.902607377783124, 0.9999922336814591, 0.9999910463170949, 0.9999930235924975, 6457.157585249732, 6457.625586091883, 6461.680191347354, 143.49689767697487, 25.11079752765636, 26.482717942298223, 6462.157747702466, 6462.1801582284625, 6457.36091762912, 283.535463607694, 283.22738606261623, 283.5570305878426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.6609, 1.832084, 1100.455, 591.8673, 1.856556, 1098.945, 599.6487, 9.173012, 5500.357, 614.2608, 8.925565, 5484.06, 587.5069, 9.331215, 5488.443, 597.309, 1.839841, 1100.207, 100.0, 99.90273, 100.0, 99.70878, 99.78847, 100.0
7017.468760000001, 59.99373183603783, 59.99174398385989, 59.993240767538325, 22.880520344321507, 22.891408234759524, 22.897016975858282, 0.999993028945187, 0.9999921387934879, 0.9999922027210331, 6447.132715055899, 6455.691668852234, 6456.866882060118, 137.76291559270476, 26.09219512301729, 24.453448832795402, 6455.559133599835, 6450.324673012303, 6458.55724952205, 283.5088570639221, 283.18411561083957, 283.5543171225553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.8908, 1.811917, 1099.943, 596.7506, 1.844031, 1099.905, 593.3204, 9.263391, 5496.009, 608.2993, 9.032758, 5494.994, 586.763, 9.350208, 5483.992, 594.2274, 1.850462, 1099.616, 99.9866, 99.99268, 99.92389, 99.90757, 99.71514, 99.96107
7019.89108, 59.995676965647746, 59.99432594555154, 59.9935123388858, 22.827262916481878, 22.87999705766797, 22.85549388470765, 0.9999931305915869, 0.9999898999731367, 0.9999938734339407, 6445.357671446676, 6441.351268448264, 6440.656941610242, 141.08437006128952, 27.210276226908718, 21.803876376911376, 6440.189486244653, 6444.01246202719, 6442.988872145125, 283.4318549362659, 283.22492724453144, 283.6294060100491, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 596.4617, 1.844755, 1099.945, 586.1474, 1.871292, 1096.612, 587.0892, 9.344016, 5485.452, 602.1242, 9.134618, 5500.145, 580.0868, 9.425267, 5467.605, 587.9847, 1.866759, 1097.667, 99.9949, 99.71178, 99.73409, 100.0, 99.40658, 99.78651
7022.316000000001, 59.993535407704876, 59.993200798812715, 59.99134997367292, 22.875358471006127, 22.900907725370548, 22.89032704685079, 0.9999903941405992, 0.9999928408588667, 0.999994135044307, 6448.463252077843, 6456.097232904335, 6456.513555244008, 144.27334854193862, 22.548195130682416, 24.923968652590247, 6450.476613570424, 6453.52201235239, 6458.15042927924, 283.51949349500086, 283.24244213290086, 283.5516429568986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.7595, 1.831191, 1100.43, 592.1008, 1.856556, 1099.045, 593.301, 9.263391, 5496.003, 608.2993, 9.033125, 5494.98, 586.3624, 9.352582, 5483.983, 594.2473, 1.850279, 1099.62, 100.0, 99.9118, 99.92282, 99.90732, 99.70528, 99.9599
7024.863440000001, 59.99506339081275, 59.99391742762414, 59.99213416277572, 22.879737112141555, 22.895349737538123, 22.889903951459164, 0.9999919084624748, 0.9999927847939123, 0.9999940532887178, 6448.9657730164445, 6449.410419401652, 6456.950543088761, 138.34739358750318, 26.5145761727199, 23.197737303887607, 6449.342933129099, 6460.662652647309, 6455.065544387603, 283.46780293663596, 283.17554865151055, 283.7467896830239, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 594.4705, 1.850466, 1099.804, 592.0229, 1.856925, 1099.145, 593.301, 9.263207, 5495.943, 608.2993, 9.033125, 5494.992, 586.3433, 9.352947, 5483.758, 594.3467, 1.850096, 1099.622, 99.9808, 99.91297, 99.92386, 99.90661, 99.70736, 99.96373
7027.239920000001, 59.996317383780294, 59.995272368133406, 59.9923612717479, 22.859110109068205, 22.898955739012667, 22.88174510760488, 0.9999911669563163, 0.9999893519216918, 0.9999918549061725, 6455.250008544664, 6453.288275663185, 6454.959439979173, 144.35306963913723, 28.71581309599287, 22.160793929791907, 6454.213519124725, 6456.073007408221, 6449.836726753643, 283.46902501216243, 283.1780996865103, 283.64316008605465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 588.0435, 1.866349, 1097.986, 598.2292, 1.839058, 1100.303, 599.6099, 9.172644, 5500.114, 613.6977, 8.936413, 5484.938, 590.8831, 9.299804, 5490.713, 596.9909, 1.842587, 1100.0, 99.81168, 100.0, 100.0, 99.72474, 99.85062, 99.99864
7029.64116, 59.997624062057355, 59.99448941863842, 59.99496654913122, 22.90684802714325, 22.88998046291439, 22.884346079661572, 0.9999936510951949, 0.9999889140238228, 0.9999928455196843, 6454.419665258201, 6456.995632493623, 6458.905754081698, 135.7337134911799, 35.296456823388326, 23.577950182463155, 6453.402862555693, 6457.400994697706, 6455.9946252694845, 283.62250840835674, 283.3072095234368, 283.661220097242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 594.4311, 1.850109, 1099.772, 594.4354, 1.850109, 1099.749, 593.2816, 9.263207, 5495.885, 608.2993, 9.033125, 5494.875, 592.1993, 9.274419, 5494.952, 600.5099, 1.83215, 1100.326, 99.9865, 99.97581, 99.92497, 99.90541, 99.90412, 100.0
7032.13384, 59.99983560484145, 59.998807298803044, 60.00099037390657, 22.88211144673865, 22.913554465182763, 22.893983230058897, 0.9999925094581982, 0.9999846400062531, 0.9999931435357055, 6446.9812270259, 6456.955801997587, 6460.394070204308, 145.54812399025184, 37.15892508255047, 26.174313065039314, 6456.4956316884845, 6456.793511081565, 6463.273000528819, 283.5253953004447, 283.3202779852187, 283.65125116690626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 598.3346, 1.839044, 1100.42, 603.9297, 1.821743, 1100.093, 587.0504, 9.3442, 5485.451, 602.0466, 9.135537, 5500.072, 598.8182, 9.184566, 5499.974, 606.852, 1.811823, 1099.606, 100.0, 100.0, 99.73196, 100.0, 99.99813, 99.96275
7034.708200000001, 59.99628094513482, 60.003725940288916, 60.00230183883625, 22.876945345221113, 22.9036791040639, 22.89649505829751, 0.9999926119975039, 0.999986239950653, 0.9999930766437299, 6460.651939230199, 6455.769751364986, 6459.975570543948, 145.36848978276672, 32.99287717148991, 22.52372636074233, 6460.874576204109, 6459.59548558165, 6458.049125778455, 283.5312249860455, 283.3397253400051, 283.68970558484034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 594.4902, 1.850287, 1099.857, 598.3849, 1.838874, 1100.324, 593.2622, 9.263576, 5495.897, 608.2799, 9.033309, 5494.868, 592.6761, 9.271132, 5495.029, 600.5894, 1.83215, 1100.295, 99.97966, 100.0, 99.9228, 99.90742, 99.90925, 100.0
7037.136, 60.0020035530538, 60.00333251932909, 60.00283124047128, 22.863498902030308, 22.912072546687636, 22.88196937979934, 0.999991726198223, 0.9999839362189779, 0.9999932769718792, 6457.652397111972, 6455.289981426668, 6460.877603510539, 144.9930191452596, 35.94097725312395, 25.824453511276715, 6456.019218221138, 6451.055235065893, 6456.660747259484, 283.555896445878, 283.33224363725213, 283.691737297771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.6412, 1.831727, 1100.45, 598.3071, 1.838874, 1100.161, 593.2816, 9.263391, 5495.951, 602.0466, 9.135353, 5500.04, 592.6952, 9.271132, 5494.97, 600.5298, 1.833431, 1100.271, 100.0, 100.0, 99.92497, 99.99932, 99.90925, 100.0
7039.546120000001, 60.008103190237684, 60.007615586037915, 60.00107887026129, 22.877023647694358, 22.93023628141914, 22.905074623089167, 0.9999926929911114, 0.9999882730152575, 0.9999925895289938, 6453.467135194186, 6460.96417536308, 6464.688222005052, 142.2682862468289, 27.66617528965662, 24.4225541299993, 6448.612766072336, 6463.862437408581, 6456.685733568548, 283.57929332865984, 283.30785973748465, 283.6818212405954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.9894, 1.811203, 1099.745, 591.9062, 1.856556, 1099.032, 599.3187, 9.177245, 5499.839, 596.8424, 9.205037, 5499.734, 589.0901, 9.312952, 5491.321, 598.979, 1.836728, 1100.231, 99.97546, 99.92729, 100.0, 99.98997, 99.82117, 100.0
7041.96496, 60.00956601749536, 60.004958559527445, 60.005837734971934, 22.89917861765055, 22.913037221408295, 22.909790166627626, 0.9999944478420318, 0.9999881736492385, 0.9999939888477153, 6456.65326159374, 6461.588351205899, 6460.485355504534, 144.18500223843034, 29.536357935507567, 23.917224740626807, 6454.189118727763, 6459.279488402304, 6462.634967487883, 283.4795036778358, 283.3461558474499, 283.6714206608921, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 602.7704, 1.825123, 1100.352, 595.3887, 1.84882, 1099.597, 593.2816, 9.263391, 5495.831, 602.0466, 9.135537, 5500.144, 592.6952, 9.271314, 5495.086, 594.3666, 1.850096, 1099.621, 100.0, 99.96821, 99.92495, 100.0, 99.90913, 99.96055
7044.346920000001, 60.007045506986806, 60.00686062875954, 60.005900065712495, 22.87424199786064, 22.886824796092064, 22.878600641583187, 0.9999921603229658, 0.9999893533417796, 0.9999902598151661, 6449.577095859088, 6453.659163368079, 6457.192547754426, 142.55765459653776, 28.541005029157645, 25.90333892791432, 6453.197650621601, 6451.802538930435, 6454.114782065853, 283.55131230892306, 283.25224649341465, 283.6734180875983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 612.2927, 1.791214, 1097.524, 585.7972, 1.872581, 1096.811, 587.0116, 9.344568, 5485.393, 608.2605, 9.03386, 5494.986, 598.8373, 9.184383, 5499.965, 587.8257, 1.867126, 1097.564, 99.78232, 99.70867, 99.73503, 99.90744, 99.99706, 99.79026
7046.763720000001, 60.00573374250927, 60.00383762271771, 60.00168709398791, 22.88659543318177, 22.89418153954586, 22.89435009216741, 0.9999920093189354, 0.9999902851995346, 0.9999936614449104, 6455.255218467412, 6460.046228157002, 6458.072385753139, 142.79754126259058, 29.022977135654898, 22.025712147240938, 6450.867551815111, 6455.57912407221, 6457.700657031257, 283.55628903981545, 283.3031887642501, 283.7440187563235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.0485, 1.811381, 1099.643, 591.9062, 1.856741, 1099.158, 593.2816, 9.263391, 5495.943, 602.066, 9.135169, 5500.092, 592.7143, 9.271314, 5495.087, 594.3467, 1.850096, 1099.621, 99.95889, 99.91863, 99.92604, 100.0, 99.90928, 99.95948
7049.20528, 60.001429366873204, 60.002436653626816, 60.001253454282356, 22.86669869547235, 22.91132105673618, 22.886984072571725, 0.9999932010300424, 0.9999929640837489, 0.99999395825395, 6447.909898323969, 6454.277302234597, 6452.886512479636, 139.88606054752063, 26.01092989719109, 23.487297609374764, 6447.069627044751, 6451.288466363206, 6448.6046689747745, 283.533466319097, 283.16786571658207, 283.65747776755495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.0288, 1.811024, 1099.651, 591.9062, 1.856556, 1099.009, 593.2816, 9.263391, 5495.951, 608.3187, 9.032941, 5494.881, 592.7143, 9.271132, 5495.086, 588.0046, 1.866759, 1097.616, 99.96115, 99.90849, 99.92389, 99.90553, 99.90925, 99.78534
7051.60432, 59.99513196805488, 59.997723153924284, 59.995473259195805, 22.884035951100348, 22.908368109168233, 22.89288110608205, 0.9999928681899998, 0.9999902681822379, 0.9999933283973805, 6457.163423266196, 6451.911799610314, 6461.649433172835, 142.38794201225392, 30.27151608641634, 24.287865393146603, 6448.905315630824, 6464.722393513142, 6452.477057188782, 283.4673740621452, 283.11329531948866, 283.6834970003984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.8975, 1.831191, 1100.335, 598.4044, 1.839426, 1100.211, 599.6293, 9.172644, 5500.306, 614.2803, 8.925198, 5484.06, 587.4878, 9.331033, 5488.451, 584.7838, 1.874817, 1096.872, 100.0, 100.0, 100.0, 99.70878, 99.77286, 99.68839
7053.9736, 59.993146139878654, 59.99477278578931, 59.99668010855512, 22.869712618898117, 22.891516689681694, 22.900652392259794, 0.9999931954168959, 0.9999890416095669, 0.9999925485712196, 6455.685341177506, 6459.8516726307225, 6458.327796349113, 143.31700614733745, 30.39353611808474, 21.10416782639868, 6448.600551816092, 6455.373658569351, 6455.889780831861, 283.51083161839637, 283.2299317315335, 283.63736632830944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1077, 1.812095, 1099.901, 593.4238, 1.852688, 1099.727, 593.2816, 9.263207, 5496.009, 608.2993, 9.032758, 5494.771, 592.7143, 9.270948, 5495.087, 587.8853, 1.866393, 1097.581, 99.97093, 99.96495, 99.92604, 99.90352, 99.90925, 99.77867
7056.48984, 59.98873397658425, 59.98849047878368, 59.99078529572169, 22.887909458807542, 22.926404694854682, 22.897217603116033, 0.999994761436801, 0.9999875149519921, 0.9999928313028104, 6452.458077989, 6452.034701006974, 6461.531999674297, 140.98027441844488, 30.73809428281141, 22.470955161602433, 6452.4084230662775, 6456.4674047011285, 6457.73731277627, 283.5736214422392, 283.25433038227874, 283.65744945057776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 597.4474, 1.843149, 1100.155, 603.2488, 1.822112, 1100.163, 587.0698, 9.344016, 5485.451, 602.066, 9.135353, 5500.085, 598.7801, 9.183836, 5499.976, 594.0883, 1.850279, 1099.523, 100.0, 100.0, 99.73408, 100.0, 99.99827, 99.95523
7059.021000000001, 59.99033290537726, 59.987109113235434, 59.987040907819576, 22.871584077086034, 22.917806329845718, 22.87827160741331, 0.9999934318897274, 0.9999901994659254, 0.9999947524390578, 6448.559100386861, 6459.304254703362, 6457.023627555596, 140.88283066838403, 28.56598658718201, 21.15345272653485, 6455.542721112934, 6459.20415488714, 6456.0969838831525, 283.533197644117, 283.2982282395307, 283.63039543531005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.8975, 1.831727, 1100.45, 598.3265, 1.838874, 1100.265, 593.2816, 9.263207, 5495.833, 608.3187, 9.032758, 5494.881, 592.7143, 9.271132, 5495.138, 587.9052, 1.866943, 1097.722, 100.0, 100.0, 99.92282, 99.90553, 99.90925, 99.78109
7061.47432, 59.98383994474483, 59.98181852229543, 59.982138671974354, 22.916905744300742, 22.939323119212883, 22.924610372335277, 0.9999932444858388, 0.9999903479591602, 0.9999926274681502, 6464.776612963332, 6464.957606006387, 6467.209754381283, 143.19971699774146, 30.55839704113896, 20.56150520072424, 6455.582022011835, 6459.099503150735, 6465.276309312604, 283.5133649789056, 283.18567395131936, 283.64757160789344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.9764, 1.83137, 1100.487, 598.3265, 1.838689, 1100.278, 593.2622, 9.263576, 5495.883, 602.066, 9.135353, 5500.145, 598.8373, 9.184201, 5499.968, 594.3467, 1.850645, 1099.62, 100.0, 100.0, 99.9259, 100.0, 99.99802, 99.96406
7063.875120000001, 59.98147127528115, 59.98285944331314, 59.98257067562787, 22.88299844343281, 22.932421294656837, 22.88768029231787, 0.9999942375425004, 0.9999868867900423, 0.9999940002658224, 6455.221382203924, 6460.818326213477, 6461.159138807585, 147.05340512284673, 36.67189675919053, 20.544045088738585, 6456.8871240817225, 6462.213175216845, 6457.885581284131, 283.55188013377364, 283.2344230247344, 283.62013297194284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.6215, 1.831548, 1100.487, 598.2487, 1.838874, 1100.315, 593.2816, 9.263576, 5495.833, 602.0466, 9.135353, 5500.137, 598.8564, 9.184018, 5500.042, 594.0485, 1.850645, 1099.511, 100.0, 100.0, 99.92282, 100.0, 99.99935, 99.95414
7066.30712, 59.98050910767305, 59.98036310284452, 59.98040125518073, 22.37098914457177, 22.24804871654327, 22.027369149787546, 0.999991732131191, 0.9999887983497615, 0.9999930455555829, 6022.272781101016, 5979.454256795561, 5936.1282604053185, 129.56277320804702, 23.682445562685643, 18.362913940918133, 5734.475184095972, 5691.625801501028, 5650.03592536119, 283.54390296128895, 283.1545610342752, 283.56240909886895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.8581, 1.831548, 1100.58, 597.8596, 1.839979, 1099.676, 593.1263, 9.263023, 5495.964, 601.6387, 9.139399, 5500.133, 599.009, 9.181644, 5500.052, 589.436, 1.862181, 1098.599, 100.0, 100.0, 99.92521, 100.0, 99.99892, 99.84236
7068.70272, 59.98016676170726, 59.98157574499419, 59.98190342816533, 20.997574624910897, 21.8989611180137, 22.507139334895314, 0.9999975371085874, 0.9999953493103687, 0.9999948854160298, 6458.54452714818, 6458.3390138594805, 6465.541249720229, 139.92699249812904, 23.966078190154803, 23.35005796211702, 6452.963527889197, 6457.839308719332, 6457.551986266742, 283.5474233573143, 283.32968844892935, 283.7226541928901, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.7004, 1.832084, 1100.45, 598.4044, 1.838505, 1100.208, 593.1652, 9.265416, 5495.748, 303.5639, 10.00043, 2767.077, 598.9327, 9.184383, 5500.016, 589.277, 1.863463, 1098.276, 100.0, 100.0, 99.92129, 50.86687, 99.99889, 99.82135
7071.133360000001, 59.98207605016629, 59.97983638381746, 59.982580510258465, 22.30645144672702, 22.314848629224045, 22.257066868845232, 0.9999940374136375, 0.9999907594642364, 0.9999933585576405, 6251.731518854724, 6279.0488848118885, 6306.3820198412595, 136.63559740419487, 21.52248305368653, 21.106564688704793, 6362.183530331643, 6373.138216298385, 6387.519363354834, 283.5172769640815, 283.1861522771303, 283.6943436457088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.7792, 1.834582, 1100.468, 598.2487, 1.839058, 1100.285, 593.5728, 9.279774, 5493.981, 601.697, 9.140869, 5500.191, 598.8373, 9.184932, 5500.073, 589.3962, 1.862914, 1098.149, 100.0, 100.0, 99.88916, 100.0, 99.99916, 99.83035
7073.652480000001, 59.98307369108692, 59.98144153412382, 59.980830990293995, 22.867583583709216, 22.90987083862166, 22.885806552592165, 0.9999945239698664, 0.999990240640586, 0.9999961461337953, 6455.053829872057, 6464.211388450333, 6462.676028138815, 145.2996428833667, 20.35796585551168, 21.799640399738564, 6466.890903526131, 6460.090642601655, 6461.116143559599, 283.6053282336739, 283.2704790890324, 283.62224583236355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 322.8008, 2.025007, 526.8859, 596.3032, 1.844584, 1099.974, 591.7675, 9.283272, 5493.846, 601.5223, 9.143076, 5500.203, 598.9708, 9.184566, 5499.931, 589.3565, 1.86328, 1098.17, 54.46987, 100.0, 99.88671, 100.0, 99.99734, 99.8387
7076.057400000001, 59.981491167316186, 59.98160938273575, 59.98454482615664, 22.874628414053692, 22.931184532971944, 22.888280921423927, 0.9999967864830629, 0.9999935731127273, 0.9999942004717283, 6458.058844114945, 6463.707422473003, 6457.947245558182, 141.87351015400236, 25.432354624324603, 15.40928941690072, 6453.619958217873, 6464.866467536971, 6454.951453521517, 283.53602925698516, 283.30902617803366, 283.67497032365736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 599.7541, 1.834404, 1100.318, 596.2642, 1.844215, 1099.939, 591.651, 9.285112, 5493.712, 601.5611, 9.143076, 5500.158, 598.4367, 9.190411, 5499.861, 589.0782, 1.864013, 1098.109, 100.0, 99.99304, 99.88428, 100.0, 99.99607, 99.82944
7078.5438, 59.98407309776876, 59.98720770000711, 59.98236387734995, 22.877014833580574, 22.9119218904471, 22.886147782996616, 0.9999959917903898, 0.9999931769150852, 0.9999967004094823, 6453.952581649042, 6463.222169338069, 6460.389041133529, 145.1633958284649, 26.466755847521654, 13.677799432530264, 6452.847514228938, 6460.931299295559, 6463.87163982007, 283.51448081135965, 283.2188809472507, 283.6448422523319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 599.8527, 1.834582, 1100.165, 596.2448, 1.844768, 1099.969, 591.6705, 9.285112, 5493.717, 601.6193, 9.142157, 5500.197, 598.3986, 9.190593, 5499.755, 589.0384, 1.864196, 1098.089, 100.0, 99.9924, 99.88534, 100.0, 99.99698, 99.82486
7081.1202, 59.98571460897459, 59.98433702940052, 59.98344330817225, 22.877570251677806, 22.911565879958655, 22.895615675678844, 0.9999925843802424, 0.9999859752080531, 0.9999921155520898, 6459.302358802207, 6455.61271683306, 6458.309325789589, 139.30797322029247, 30.437712548110994, 26.569862569009274, 6462.563774766777, 6461.441673110402, 6457.03768468479, 283.4667171867554, 283.1535576824046, 283.71205246716903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 605.9642, 1.815129, 1099.825, 589.7856, 1.862082, 1098.463, 597.9987, 9.196941, 5499.861, 595.2112, 9.236662, 5497.879, 604.7314, 9.093253, 5498.791, 595.142, 1.847166, 1099.832, 99.99704, 99.84273, 99.99396, 99.9611, 99.97661, 99.99132
7083.61584, 59.97893752479141, 59.98254296979795, 59.98433117355649, 22.87028017071102, 22.9078833984334, 22.900184966345293, 0.99999573900646, 0.9999907098992047, 0.9999959040152241, 6456.948177049967, 6455.538926099698, 6460.202748518318, 141.17124354215048, 23.45762924601422, 15.263815914262295, 6463.053056986518, 6465.897085026043, 6458.301023716617, 283.5662327050523, 283.28942306772075, 283.63158373716925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 599.8724, 1.834404, 1100.447, 596.0308, 1.844952, 1100.035, 591.6705, 9.284744, 5493.66, 601.6193, 9.142157, 5500.262, 598.4177, 9.190411, 5499.798, 589.098, 1.864013, 1098.038, 100.0, 100.0, 99.88638, 100.0, 99.99717, 99.82486
7086.069240000001, 59.98359555325351, 59.98558018713006, 59.98466408296335, 22.888464083974682, 22.90837396947794, 22.88941961994587, 0.9999917282389357, 0.9999893531425422, 0.9999961332180501, 6448.974073357585, 6455.294566094541, 6457.742500456657, 139.62400070367903, 30.910477296776662, 26.455822479973563, 6453.44580964644, 6459.63340498396, 6460.664875260326, 283.521921680249, 283.3055817790058, 283.73441176931817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.1219, 1.814772, 1100.041, 589.8245, 1.862266, 1098.489, 597.9793, 9.197125, 5499.691, 601.5611, 9.142708, 5500.262, 598.3986, 9.191506, 5499.549, 596.7921, 1.843137, 1100.124, 100.0, 99.85201, 99.99298, 100.0, 99.99381, 100.0
7088.506440000001, 59.97938312644866, 59.980297162640404, 59.981489607737316, 22.884632424708148, 22.920101062267634, 22.892192499258382, 0.9999925338256843, 0.9999895919613283, 0.9999916637784807, 6460.048755075944, 6466.200619155303, 6459.166857428402, 132.52587997440787, 32.10040819369033, 28.386025003255668, 6460.00658911315, 6454.544473301029, 6459.279615083366, 283.5586909542145, 283.33756358317237, 283.69769512093393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 612.3518, 1.792464, 1097.949, 583.9294, 1.87645, 1096.44, 602.8711, 9.132884, 5500.074, 604.6292, 9.094536, 5499.446, 596.2431, 9.214151, 5499.282, 595.6191, 1.846616, 1099.701, 99.81212, 99.64274, 99.99891, 99.98247, 99.97964, 99.98073
7090.89428, 59.98447269111279, 59.98660168990087, 59.98132409427338, 22.88008270948113, 22.920966597949768, 22.89419579483896, 0.9999916560964633, 0.9999923562638734, 0.9999939054322121, 6456.632812217034, 6451.534761955505, 6464.242924724242, 138.32104159215942, 27.502465022797082, 25.85690853924507, 6457.19449096272, 6460.391706328218, 6457.395101266088, 283.51812588305336, 283.2267960583293, 283.7149472620968, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.1614, 1.814772, 1100.005, 590.019, 1.862082, 1098.717, 597.9793, 9.197125, 5499.744, 607.7556, 9.041399, 5495.562, 598.3795, 9.190776, 5499.928, 595.3607, 1.847349, 1099.827, 100.0, 99.85704, 99.99408, 99.9179, 99.99607, 99.98289
7093.295440000001, 59.98620377437057, 59.98421706518942, 59.98312962210069, 22.8714826324395, 22.902766445689387, 22.90356160396524, 0.9999930583336901, 0.99998962133897, 0.9999928508363051, 6453.007852421982, 6456.256558289014, 6453.229777704875, 139.93645708349186, 29.957209527088537, 24.943536783719082, 6455.008215690161, 6451.678968237007, 6456.099205494634, 283.33467811003544, 283.05480795558685, 283.40579266247835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.1681, 1.834582, 1100.432, 596.3615, 1.845136, 1100.056, 591.6705, 9.285112, 5493.711, 613.8724, 8.93292, 5483.651, 604.7314, 9.092523, 5498.632, 589.0384, 1.863646, 1098.147, 100.0, 99.99837, 99.88548, 99.70218, 99.97855, 99.83019
7095.7271200000005, 59.9872236453712, 59.98691294153538, 59.98875405860961, 22.89666631748834, 22.93524464920807, 22.89491859283127, 0.9999937877489716, 0.9999926406921419, 0.999991996533104, 6462.773031289707, 6460.020251118502, 6461.351926759868, 137.25154371909207, 29.026660831714025, 23.173339895239224, 6458.967327500248, 6453.383499035653, 6457.655864437145, 283.5623336414827, 283.311084781649, 283.6758291336103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.1417, 1.814772, 1100.108, 589.805, 1.862266, 1098.493, 597.9987, 9.196573, 5499.75, 607.8333, 9.041031, 5495.457, 598.4177, 9.190776, 5499.905, 595.3209, 1.847166, 1099.814, 99.98525, 99.8611, 99.99405, 99.91992, 99.99594, 99.98631
7098.1345200000005, 59.98863243917565, 59.99026835750231, 59.990507784607395, 22.88235365815232, 22.92009154063142, 22.871225105432917, 0.9999960516254236, 0.9999889933010312, 0.9999952062631294, 6446.756307235316, 6459.330341218111, 6451.305026662735, 143.16079416029743, 32.8060765238904, 23.586947528192468, 6454.41507054827, 6456.590034462009, 6455.644078040637, 283.5645555459969, 283.2631958827822, 283.63808264890855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 599.9118, 1.834047, 1100.417, 596.3226, 1.844768, 1099.989, 591.6705, 9.285112, 5493.835, 607.8333, 9.041399, 5495.51, 598.4177, 9.190776, 5499.903, 595.8378, 1.846067, 1100.109, 100.0, 100.0, 99.88428, 99.91696, 99.99711, 100.0
7100.5358400000005, 59.99248796708083, 59.995637534330335, 59.99380490580759, 22.898702609675976, 22.899776897868893, 22.902602413869754, 0.9999963680238156, 0.9999890665586895, 0.9999957318098741, 6448.630722755883, 6461.624621774573, 6458.875577841389, 145.69545161763915, 34.186355343878404, 24.795470352378743, 6451.989120970325, 6460.65816438147, 6457.33857370798, 283.64088227350675, 283.25033762154993, 283.641916090839, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 600.0, 593.6425, 1.852429, 1099.472, 602.2955, 1.826717, 1100.259, 585.4198, 9.361319, 5483.248, 602.6485, 9.119908, 5499.676, 594.8698, 9.241728, 5498.565, 597.1102, 1.842221, 1100.134, 99.95535, 100.0, 99.69401, 99.9927, 99.96163, 100.0
