TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7252.634680000001, 59.99572685079852, 59.995521879367836, 59.99285368023964, 17.791013672527356, 17.83655829013467, 17.8173162511877, 0.9999994149935997, 0.9999982015150076, 0.9999987509097205, 5017.042439703562, 5014.937043662143, 5014.660418870394, 86.9309764122515, 13.955173895189546, 10.960585478590474, 5019.5008063604955, 5015.055820733629, 5018.495200692141, 283.60129190299995, 283.2865109594259, 283.61735628099547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.7935, 1.834761, 1100.332, 608.7158, 1.805165, 1099.108, 597.9987, 9.196573, 5499.752, 595.1724, 9.236846, 5497.865, 603.5106, 1.823639, 1100.227, 607.7466, 1.809077, 1099.573, 100.0, 99.91313, 99.99503, 99.95573, 100.0, 99.95974
7255.035680000001, 59.98810570688737, 59.98876354347807, 59.9903574755248, 17.79410578395394, 17.834095312117523, 17.80353707132442, 0.9999990709940614, 0.9999979895999301, 0.9999995584454485, 5014.305904400675, 5018.918990160798, 5017.681812426295, 91.07399428975191, 11.774831950722728, 6.103726104338875, 5018.368452161687, 5019.92757799889, 5021.447723172753, 283.4111873437652, 283.09103045771667, 283.4486910241534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.2797, 1.814594, 1099.863, 602.3344, 1.826532, 1100.233, 591.651, 9.284744, 5493.712, 601.5028, 9.143811, 5500.249, 597.0443, 1.842632, 1100.199, 601.8817, 1.828121, 1100.348, 99.99092, 100.0, 99.88428, 100.0, 100.0, 100.0
7257.436680000001, 59.992910679796246, 59.99091970868372, 59.991237425947375, 17.760549647860245, 17.814579514472417, 17.80801707719092, 0.999997950014096, 0.9999987729784295, 0.9999984900153174, 5016.239778359587, 5013.3071854935615, 5011.859400105531, 90.37999674968682, 7.469354853010373, 5.324490951590178, 5010.115927752762, 5012.644749853579, 5010.095202177159, 283.5984059227463, 283.3172200590493, 283.595612789373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 598.9458, 1.837259, 1100.35, 600.8363, 1.832795, 1100.237, 588.4286, 9.326713, 5486.094, 604.6098, 9.084607, 5497.58, 591.1883, 1.859434, 1098.858, 595.4203, 1.847349, 1099.785, 100.0, 100.0, 99.76869, 99.95459, 99.88016, 99.97906
7259.892360000001, 59.99144370689066, 59.99111851403733, 59.99181389540344, 17.812749751121974, 17.821065198629533, 17.82939481256389, 0.9999989353125744, 0.9999980411891402, 0.9999991143524828, 5014.377253025284, 5021.363919139874, 5016.095343465097, 93.9924129140993, 8.220476569309085, 7.209053521775331, 5023.504205581036, 5022.573335956888, 5016.728301988027, 283.4972386225685, 283.35932661108166, 283.61807123987035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 598.4135, 1.838687, 1100.387, 602.1787, 1.826717, 1100.211, 591.6899, 9.284744, 5493.718, 601.5223, 9.143811, 5500.143, 597.1396, 1.842267, 1100.108, 601.7624, 1.828487, 1100.347, 100.0, 100.0, 99.88428, 100.0, 100.0, 100.0
7262.37844, 59.99342851350775, 59.9949370813574, 59.99628384770818, 17.79048201020057, 17.853890961537957, 17.81480048564199, 0.9999989719060506, 0.999999292048717, 0.999999844688214, 5021.783258866582, 5018.035581073261, 5020.105226973828, 92.00142337851571, 8.00722354693653, 3.620337759534891, 5020.44634809302, 5026.334653617989, 5024.1438164950105, 283.1974989675549, 283.02591074064213, 283.2885828683996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.8132, 1.833868, 1100.38, 596.2642, 1.844768, 1099.97, 591.6705, 9.284928, 5493.779, 601.5417, 9.143259, 5500.19, 597.2922, 1.841901, 1100.096, 595.301, 1.847166, 1099.976, 100.0, 100.0, 99.8833, 100.0, 100.0, 99.98215
7264.78552, 60.000580417570966, 59.999012085552195, 59.99844973834696, 17.792847751767127, 17.838378646145138, 17.821056455065865, 0.9999988474773035, 0.9999999957747436, 0.9999986305640745, 5020.572940191907, 5020.541969628938, 5020.0995654349545, 81.00651171315872, 3.468776107483791, 8.825289194385732, 5021.0820879850935, 5024.022159519867, 5016.673219932788, 283.5453503126741, 283.2422133585011, 283.58378709679624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.1417, 1.814415, 1099.905, 589.8828, 1.862082, 1098.397, 597.9987, 9.197125, 5499.744, 595.1724, 9.23703, 5497.748, 603.358, 1.823091, 1100.23, 588.9191, 1.864379, 1098.268, 99.98998, 99.85704, 99.99609, 99.95764, 100.0, 99.84112
7267.21092, 60.002121893996254, 59.99669363104301, 59.999420925677455, 17.817704207515956, 17.84510687487148, 17.826651266119264, 0.9999986082624761, 0.999999526966298, 0.9999985597382739, 5019.712500690226, 5021.239246042163, 5022.100708933505, 86.68627761049947, 8.818844286046442, 7.080746038444431, 5021.947846646917, 5022.388616754342, 5020.610159247632, 283.4724688382228, 283.1417810380571, 283.4761240507522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.8921, 1.834404, 1100.417, 596.342, 1.844399, 1100.028, 591.651, 9.281799, 5494.536, 601.5223, 9.143811, 5500.196, 597.1396, 1.841719, 1100.15, 595.46, 1.847349, 1099.827, 100.0, 100.0, 99.89254, 100.0, 100.0, 99.98248
7269.64212, 60.000963646406944, 59.99870422807109, 59.99845485262073, 17.811777131571276, 17.800245417603467, 17.81308811716375, 0.999998600944151, 0.9999981817453066, 0.9999988182466657, 5019.990753636785, 5018.617796433004, 5019.335086452909, 87.85988438069626, 10.419128130241006, 6.850964513229769, 5018.836551802905, 5020.993297688166, 5017.67654515412, 283.4957824095601, 283.2369399304726, 283.4754329184222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.2402, 1.811738, 1099.668, 597.8401, 1.838137, 1100.3, 601.2017, 9.142456, 5500.293, 605.1924, 9.085526, 5497.591, 591.0739, 1.859799, 1098.751, 601.7624, 1.828304, 1100.297, 99.96843, 100.0, 100.0, 99.95479, 99.8907, 100.0
7272.0672, 60.0016883229262, 60.00431682784101, 60.00197797995376, 17.819453427258843, 17.84896375440423, 17.82602999868867, 0.9999989910236805, 0.9999991189437695, 0.9999994369842101, 5017.0136479738985, 5027.338740378691, 5022.067107586368, 87.25225638457732, 7.447645473464036, 9.19093230717931, 5021.855162613838, 5023.391539578489, 5019.547131660429, 283.46982036897765, 283.2398171315817, 283.48510719216955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 607.4823, 1.810132, 1099.833, 596.6534, 1.844768, 1100.002, 598.0181, 9.196573, 5499.87, 601.5223, 9.143995, 5500.202, 597.2159, 1.842084, 1100.037, 595.301, 1.847532, 1099.824, 99.97022, 99.99881, 99.99408, 100.0, 100.0, 99.98173
7274.528920000001, 60.00698824366127, 60.00679203804728, 60.006936439700404, 17.830705535447827, 17.815735320794516, 17.82539772521077, 0.9999993247541573, 0.999999050656806, 0.9999982556266145, 5013.300547842057, 5025.045219904567, 5018.544251386568, 88.32455032904579, 8.711514596288907, 6.447423478402698, 5018.743770218891, 5021.647056148997, 5015.285409930139, 283.4986800183241, 283.24919533257525, 283.5558430329818, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.0431, 1.81388, 1099.926, 602.6068, 1.825611, 1100.261, 597.9987, 9.196573, 5499.752, 607.7944, 9.041215, 5495.561, 597.1205, 1.842084, 1100.091, 595.46, 1.847532, 1099.87, 99.99183, 100.0, 99.99516, 99.9168, 100.0, 99.9828
7276.90224, 60.01101954496187, 60.01016953422202, 60.00890698123883, 17.799418684171336, 17.84317521000006, 17.808562186991974, 0.9999990309161934, 0.9999996132487933, 0.9999978078170696, 5020.100640788981, 5019.775044591935, 5019.22798042707, 88.85740218923519, 3.496292566050215, 8.28188399678129, 5018.936470467749, 5021.442672377662, 5017.728861510992, 283.5209356984226, 283.1845314393955, 283.58425724756387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.5767, 1.835296, 1100.338, 608.9298, 1.80535, 1098.975, 591.6705, 9.285112, 5493.717, 613.8336, 8.933472, 5483.695, 603.5297, 1.823274, 1100.109, 589.0384, 1.864196, 1098.084, 100.0, 99.92199, 99.88437, 99.70418, 100.0, 99.83894
7279.3028, 60.01422407289556, 60.01183526749588, 60.01068921047973, 17.797652836070842, 17.83835894718473, 17.805269525893937, 0.99999832962733, 0.999998749300407, 0.9999992391244457, 5012.748399295881, 5018.061361164209, 5018.506102516099, 90.00742962944435, 5.9180112526264566, 11.613391126090391, 5017.806908709303, 5014.906050012739, 5018.4015407829775, 283.475690710234, 283.18220635549227, 283.4503311188601, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 605.9248, 1.814594, 1099.791, 602.5484, 1.82598, 1100.233, 598.0181, 9.196389, 5499.804, 607.775, 9.041583, 5495.502, 597.235, 1.842632, 1100.031, 595.4998, 1.847166, 1099.781, 99.99092, 100.0, 99.9942, 99.91681, 100.0, 99.98865
7281.732320000001, 60.01594935590981, 60.01853281668748, 60.01844683490289, 17.781550398167976, 17.818143651685673, 17.803278349215457, 0.9999981682303838, 0.9999979434612103, 0.999999057878829, 5013.4861661023015, 5015.620507153256, 5011.376724869449, 88.4966919302824, 8.863133628820776, 6.3371648119159545, 5015.268832459764, 5012.743787922424, 5014.1080486538385, 283.4290652087266, 283.2857380515163, 283.4926197917991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 600.0104, 1.834761, 1100.357, 601.8674, 1.8304, 1100.278, 589.438, 9.31935, 5488.189, 604.9011, 9.096742, 5499.157, 592.3328, 1.857059, 1098.737, 601.2852, 1.828853, 1100.305, 100.0, 100.0, 99.80369, 99.98326, 99.90904, 100.0
7284.18756, 60.02117454533546, 60.02387300530649, 60.021020520031065, 17.780259525069237, 17.837712116281782, 17.812145982537086, 0.9999996842496246, 0.99999976726711, 0.9999983632129773, 5016.559487424942, 5022.501021330267, 5015.406425269339, 91.1056320819298, 5.250727554818923, 4.84477119520875, 5023.280734089937, 5021.9165926183405, 5014.164223379655, 283.6047353461149, 283.1724777581516, 283.52176892752254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 596.9152, 1.841185, 1100.392, 601.1476, 1.828558, 1100.401, 591.5734, 9.285112, 5493.771, 607.6973, 9.041399, 5495.71, 597.2731, 1.841719, 1100.037, 595.4998, 1.847532, 1099.824, 100.0, 100.0, 99.88534, 99.91789, 100.0, 99.98257
7286.619240000001, 60.026210173684895, 60.02650098859257, 60.02205730031051, 17.81247671339119, 17.829970270470614, 17.81157692914228, 0.9999988129475389, 0.9999996665040379, 0.9999997992630721, 5014.393521317963, 5026.644403994104, 5019.888379979869, 90.41904823729033, 4.5704644013708275, 9.621514358070954, 5019.500872384093, 5018.885037221652, 5010.648286272015, 283.58337143751936, 283.2741959540985, 283.5704044411571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.9512, 1.834225, 1100.532, 596.1281, 1.844952, 1100.194, 591.6705, 9.285112, 5493.824, 601.5223, 9.143811, 5500.249, 597.1587, 1.842267, 1099.829, 595.3607, 1.846982, 1099.655, 100.0, 100.0, 99.88428, 100.0, 100.0, 99.98757
7289.057360000001, 60.02571131302592, 60.02749979605176, 60.028006389657826, 17.80053729762205, 17.838519866551817, 17.800720082580366, 0.9999984812305253, 0.9999995264960776, 0.9999990722358584, 5022.017224759673, 5018.31121955842, 5019.235166557994, 77.27842431170251, 0.5060026444512005, 8.387113079204937, 5019.541768528565, 5016.547426972703, 5023.139269288484, 283.564977488332, 283.2571526118411, 283.5914707060716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.2797, 1.814237, 1100.025, 589.7272, 1.861898, 1098.45, 597.9987, 9.196941, 5499.862, 595.1724, 9.236846, 5497.806, 603.4915, 1.822908, 1099.878, 589.1378, 1.863829, 1098.03, 100.0, 99.87595, 99.99503, 99.95871, 99.98919, 99.80484
7291.512920000001, 60.024440764863634, 60.027441826926015, 60.027810690747536, 17.819832001796893, 17.851765365929534, 17.802318484961845, 0.9999972357774913, 0.9999986104330735, 0.9999995222792727, 5020.930107850484, 5026.587956527223, 5023.045905140577, 86.80001024700368, 1.1005070345700005, 5.4370173894926666, 5022.078370746888, 5024.961349525409, 5022.887158860791, 283.50972119573197, 283.25043109076506, 283.69143811434174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.8329, 1.834225, 1100.47, 596.3615, 1.84532, 1100.139, 591.6705, 9.284928, 5493.777, 601.5611, 9.143811, 5500.25, 597.1587, 1.841901, 1100.032, 592.5574, 1.856688, 1098.815, 100.0, 100.0, 99.88438, 100.0, 100.0, 99.9003
7293.966600000001, 60.02722049493985, 60.02582131878714, 60.02293481599986, 17.780876931347944, 17.828866766096965, 17.811467625478095, 0.9999987263321607, 0.9999991070872953, 0.9999987393650583, 5007.138271071987, 5015.673562274513, 5016.582815521369, 87.02403720082384, 9.2656434128005, 6.849912999661342, 5022.501860910765, 5027.733058916192, 5012.715650424483, 283.51617955910166, 283.36238226545044, 283.6431994367832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.0234, 1.814237, 1099.708, 596.9841, 1.842557, 1100.19, 599.6682, 9.163624, 5500.552, 603.5612, 9.10667, 5498.705, 592.2183, 1.855964, 1098.81, 583.0939, 1.878845, 1095.165, 99.97205, 100.0, 100.0, 99.9886, 99.8904, 99.55283
7296.368480000001, 60.02420973917217, 60.0272230067246, 60.02773648935992, 17.799618466115184, 17.85247033417256, 17.81508521562654, 0.9999986604814108, 0.9999999647152207, 0.9999992164220733, 5018.558795398251, 5022.173844497456, 5017.909034306823, 88.77659623410887, 7.018880603995967, 8.827924687119094, 5013.498857485048, 5018.408969104069, 5020.443618789394, 283.63351043165585, 283.24016571901626, 283.5985507275012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 608.5863, 1.808347, 1099.523, 597.6067, 1.842005, 1100.0, 598.0764, 9.196389, 5499.745, 601.7552, 9.141237, 5500.254, 597.1015, 1.842084, 1099.991, 589.0384, 1.864013, 1098.084, 99.94889, 99.99864, 99.99518, 100.0, 100.0, 99.82519
7298.77044, 60.028734469801506, 60.022544964546924, 60.02073261100839, 17.809934126985734, 17.841350997715306, 17.80947041628633, 0.9999995892935807, 0.9999999315777823, 0.9999995323010421, 5014.822758379739, 5026.616975498651, 5019.008075659154, 90.88531903420778, 6.863304746092808, 7.032004784877245, 5015.401632539667, 5027.163424398514, 5019.464411858273, 283.5404489034662, 283.30553423929064, 283.64224530931233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.2008, 1.814415, 1099.953, 602.6456, 1.825796, 1100.295, 597.9793, 9.196941, 5499.75, 601.5223, 9.143627, 5500.249, 597.0443, 1.841719, 1100.083, 589.0186, 1.864013, 1098.089, 99.99433, 100.0, 99.99405, 100.0, 100.0, 99.81527
7301.223680000001, 60.02215068027601, 60.02215885323554, 60.02470289099761, 17.80035866084447, 17.837278071024876, 17.832120844499983, 0.9999989574236898, 0.9999977081464391, 0.9999992967531173, 5018.899517404279, 5019.612087521248, 5019.670742780563, 89.67188828707503, 10.792027216796711, 11.247068113690602, 5021.022594489196, 5013.127453988598, 5018.054026698307, 283.4857053382254, 283.2575093466657, 283.66620982697754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.8132, 1.834404, 1100.427, 608.7936, 1.805534, 1099.224, 591.651, 9.285112, 5493.888, 595.1724, 9.23703, 5497.813, 603.3389, 1.822543, 1100.095, 595.4203, 1.847349, 1099.777, 100.0, 99.92807, 99.88747, 99.95882, 100.0, 99.96831
7303.623640000001, 60.01852217930699, 60.02312100751003, 60.01935150142243, 17.818016214525365, 17.81615704558909, 17.824631222536407, 0.999999241052554, 0.9999988306500647, 0.9999988883070295, 5015.8033735306835, 5024.317607072123, 5017.124889481722, 87.77741190042752, 6.340644709232038, 7.657147222172625, 5021.175985593978, 5017.934087541531, 5018.20874356548, 283.64863611424965, 283.35179202501104, 283.5590051978375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.2599, 1.814951, 1099.983, 602.6068, 1.825796, 1100.29, 598.0181, 9.196573, 5499.743, 601.5028, 9.143995, 5500.19, 598.0743, 1.838614, 1100.045, 591.1856, 1.857054, 1099.083, 99.99706, 100.0, 99.99312, 100.0, 100.0, 99.91521
7306.0592400000005, 60.01794664303424, 60.01970314513294, 60.020790513697115, 17.79599591224149, 17.810477170149998, 17.786984935512443, 0.9999986452913064, 0.9999992114012813, 0.9999978820212733, 5010.9576147313055, 5011.255278576092, 5014.229149457281, 91.76965351590184, 7.776801548040112, 8.077604634730392, 5017.006343395607, 5015.5811736159885, 5016.1807499065135, 283.55516279017576, 283.29875141667145, 283.62474354765567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.9709, 1.834582, 1100.585, 602.6456, 1.825611, 1100.259, 590.9134, 9.302231, 5489.855, 603.3088, 9.123034, 5499.509, 607.2683, 1.809211, 1099.137, 601.1461, 1.830135, 1100.186, 100.0, 100.0, 99.83316, 99.98967, 99.92014, 100.0
7308.552200000001, 60.01589821750882, 60.015101621119236, 60.013382639242984, 17.791981043655873, 17.816175067579334, 17.818640528890874, 0.9999988861520005, 0.9999982696529094, 0.9999989440248762, 5017.21257286692, 5019.625234181449, 5019.7936886029765, 92.15654205719039, 6.375436336292751, 6.909480797786728, 5023.34853668455, 5021.956434929145, 5017.038864463586, 283.56051468737496, 283.2264687055512, 283.6103799909429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 596.5406, 1.842435, 1100.415, 600.7195, 1.830032, 1100.35, 591.2822, 9.286033, 5493.754, 601.697, 9.14234, 5500.372, 603.3198, 1.823274, 1100.106, 595.4004, 1.847166, 1099.777, 100.0, 100.0, 99.88504, 100.0, 100.0, 99.98748
7310.92748, 60.0161608851103, 60.01592981711862, 60.0141873426874, 17.794445236198477, 17.834712361755585, 17.811034507760866, 0.9999991921920124, 0.9999994627558689, 0.9999991062202462, 5017.070957985533, 5014.620102620814, 5017.67322700799, 94.11933319082414, 4.408289033615802, 4.375403033973271, 5024.326887079432, 5015.008473065636, 5016.741028873325, 283.5736528321728, 283.2203033919858, 283.6143295639647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.9118, 1.834582, 1100.49, 596.2253, 1.844952, 1100.039, 591.6705, 9.285112, 5493.718, 601.5417, 9.143627, 5500.196, 603.5678, 1.82236, 1100.095, 595.3408, 1.847166, 1099.759, 100.0, 99.9924, 99.88239, 100.0, 100.0, 99.97672
7313.34608, 60.01298506458797, 60.013374022358185, 60.015527283938354, 17.802282386227386, 17.84169466556281, 17.81495447721625, 0.9999992073096349, 0.9999999247692506, 0.9999992537468702, 5017.805989768599, 5020.037750858708, 5018.545062398155, 77.42366756143565, 2.0545482198292575, 5.947570537861793, 5018.589892486978, 5020.199520988279, 5022.242218642151, 283.544117429028, 283.1892246386619, 283.5154233602236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 605.8065, 1.814058, 1099.748, 589.8828, 1.861898, 1098.6, 598.0181, 9.196757, 5499.811, 595.1918, 9.237213, 5497.813, 597.1205, 1.842084, 1100.085, 589.0583, 1.863829, 1098.033, 99.98387, 99.87134, 99.99408, 99.95882, 100.0, 99.81977
7315.783960000001, 60.01670444739307, 60.01351277077176, 60.01350179929846, 17.809945011103558, 17.815882118589034, 17.819974190754696, 0.9999981475436481, 0.9999995682426107, 0.9999994119637851, 5017.116474966665, 5020.895378834324, 5016.9549950158125, 89.19462199666714, 4.429447075929602, 7.717156143958164, 5022.413252430947, 5018.413165543097, 5023.607697070237, 283.5673741709342, 283.23958008481037, 283.5623317875236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.7935, 1.834047, 1100.322, 596.2448, 1.844768, 1100.032, 591.6899, 9.285112, 5493.66, 601.5223, 9.143811, 5500.25, 603.1672, 1.826195, 1099.925, 593.79, 1.852842, 1099.235, 100.0, 99.99358, 99.88332, 100.0, 100.0, 99.92905
7318.153800000001, 60.01232344183046, 60.01518714555064, 60.015014317091484, 17.800412335255224, 17.811496745579547, 17.808049897777686, 0.9999988628676652, 0.9999996848585809, 0.9999986007021741, 5017.222973860538, 5015.818293316171, 5017.531057905067, 90.29273561484933, 8.835345551802448, 9.020003063381978, 5018.032645260352, 5018.019256905902, 5013.933946858817, 283.57427881406915, 283.25757848410797, 283.550755544082, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.1811, 1.814772, 1099.873, 589.9606, 1.861714, 1098.384, 598.3676, 9.186265, 5500.397, 603.0563, 9.119541, 5499.958, 594.1068, 1.851215, 1099.31, 584.5452, 1.876282, 1095.619, 99.99229, 99.8517, 100.0, 99.9917, 99.93586, 99.61086
7320.5797600000005, 60.01479854649498, 60.01079897510085, 60.014764389040906, 17.820023409744984, 17.85063115378256, 17.835678380983786, 0.999999246996308, 0.9999996111692229, 0.9999986816000953, 5017.922862455724, 5022.002493272334, 5016.186880927856, 87.31086937250939, 2.6271303161088326, 9.740660644676382, 5018.352218371097, 5020.748073891431, 5019.291770858839, 283.61948726923646, 283.1838921060536, 283.6242192569913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.5972, 1.799246, 1099.066, 586.5948, 1.86945, 1097.841, 599.8817, 9.174852, 5500.18, 602.8039, 9.11807, 5499.965, 597.0634, 1.842267, 1099.98, 589.1179, 1.864013, 1098.021, 99.89642, 99.79128, 100.0, 99.99797, 99.99604, 99.81868
7323.030720000001, 60.01173800557136, 60.01411426795584, 60.01473716694403, 17.791329998254476, 17.84352533302151, 17.820210017971984, 0.9999988181114896, 0.9999999975886446, 0.9999978729705703, 5022.173863069919, 5023.58903201568, 5020.3179565237615, 86.51646895067148, 6.804965291955796, 6.340048939072403, 5022.013191566532, 5019.277009145192, 5015.26641910778, 283.5589727090283, 283.23035171015823, 283.5834125368664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.1811, 1.814594, 1100.083, 589.7272, 1.862082, 1098.439, 597.9987, 9.196941, 5499.804, 601.5417, 9.144178, 5500.249, 597.1396, 1.842084, 1100.029, 589.098, 1.863829, 1098.089, 99.98909, 99.85245, 99.99609, 100.0, 100.0, 99.82486
7325.50272, 60.012168398040664, 60.01750354514502, 60.0147119873291, 17.806168817644377, 17.84232291337182, 17.81736557631157, 0.9999991251643557, 0.9999977426301337, 0.9999990962826075, 5013.787980310324, 5012.769112953156, 5019.248481066593, 88.520134341421, 7.298259933446161, 1.9457181152624798, 5020.506966266241, 5027.671826059694, 5016.537988162613, 283.4959202780671, 283.23214105379674, 283.6344659754738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.7935, 1.834404, 1100.437, 596.4977, 1.844952, 1100.043, 591.6705, 9.284744, 5493.778, 595.1724, 9.23703, 5497.806, 603.4152, 1.823274, 1100.146, 595.4998, 1.847532, 1099.781, 100.0, 100.0, 99.8833, 99.95766, 100.0, 99.98182
7327.928680000001, 60.01163993739243, 60.01098870261321, 60.0082315593891, 17.803286470629608, 17.826473251508556, 17.823463414845456, 0.9999993417595608, 0.9999996463354157, 0.99999881373183, 5016.183035312795, 5020.3274955858515, 5021.051246314015, 82.9510156624192, 13.779236038137583, 7.060028840582618, 5019.297069028769, 5022.241277195387, 5016.036437955951, 283.521856694128, 283.2614983828256, 283.49823047701295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.1022, 1.814772, 1099.885, 590.0579, 1.862266, 1098.4, 597.9793, 9.196941, 5499.803, 601.5223, 9.143627, 5500.196, 597.1396, 1.842449, 1100.024, 590.0722, 1.860167, 1098.708, 99.99567, 99.85318, 99.99396, 100.0, 100.0, 99.88329
7330.360280000001, 60.01005007646524, 60.00917756621636, 60.01019904681413, 17.786685805253157, 17.802360261845926, 17.794743369321612, 0.9999993487956937, 0.9999978919169197, 0.9999991706141439, 5015.499086963059, 5009.761801693028, 5009.452588334649, 89.62999532188223, 7.959624816346093, 8.869569205506423, 5012.856824924965, 5006.139719525063, 5013.98756643067, 283.5066845877809, 283.1808529513403, 283.6389086622068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.8724, 1.834225, 1100.427, 596.1864, 1.845136, 1100.102, 591.651, 9.290082, 5492.404, 602.7068, 9.120276, 5499.901, 594.2021, 1.851581, 1099.332, 600.0128, 1.83215, 1100.4, 100.0, 100.0, 99.86049, 99.99679, 99.94881, 100.0
7332.784960000001, 60.008206044615015, 60.00851838938702, 60.00835319425231, 17.809605225197654, 17.85412467102997, 17.823725311388905, 0.9999990896057408, 0.9999989425272876, 0.9999990857305321, 5018.399512313031, 5018.4900540157805, 5014.1204483136935, 88.01069713723837, 5.574833366112443, 8.442716557874974, 5017.688105160428, 5024.298436872939, 5018.2152239621155, 283.54456747777516, 283.22170930065795, 283.5316248037442, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 595.5548, 1.844933, 1100.192, 598.9102, 1.838689, 1100.195, 589.904, 9.302967, 5493.298, 602.7456, 9.123586, 5499.923, 596.8726, 1.842997, 1100.157, 595.4402, 1.847166, 1099.92, 100.0, 100.0, 99.86791, 99.99164, 99.99918, 99.98673
7335.185920000001, 60.006840534438936, 60.00916938828353, 60.00710298085377, 17.807103147270773, 17.844643185711508, 17.797801420353085, 0.9999995219025957, 0.9999994570912705, 0.9999988779962138, 5016.902461494828, 5020.20088661422, 5016.946943416005, 95.80640797693195, 3.9608732710244112, 7.412137043872235, 5023.1800309346245, 5021.5327845583015, 5015.856642408431, 283.4902822479, 283.1806487410393, 283.51481640916705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 600.0104, 1.834761, 1100.475, 602.6068, 1.825796, 1100.265, 591.651, 9.284928, 5493.772, 601.5028, 9.143995, 5500.249, 597.1396, 1.842267, 1100.072, 595.4998, 1.847715, 1099.87, 100.0, 100.0, 99.88536, 100.0, 100.0, 99.98673
7337.61804, 59.99850232082454, 60.004679711897616, 59.9997812748911, 17.77022170276584, 17.823322090817157, 17.806441584934216, 0.9999977660614779, 0.9999996111575583, 0.9999984270087836, 5020.620342275918, 5026.735253470248, 5018.022473449414, 86.71816122676955, 1.2022571853253794, 8.428040731925861, 5021.728438264494, 5019.882600895034, 5026.766472940345, 283.5587627424416, 283.244956972458, 283.592188668485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.0037, 1.814951, 1099.916, 608.7547, 1.805165, 1099.162, 597.9987, 9.196941, 5499.751, 595.1918, 9.236662, 5497.583, 603.3389, 1.822908, 1100.074, 588.9987, 1.864196, 1098.135, 99.98522, 99.9108, 99.99512, 99.95764, 100.0, 99.82902
7340.079360000001, 59.9983344260319, 59.9998677003518, 59.999488008070884, 17.820634311586563, 17.811454624633114, 17.813249407551112, 0.9999996506518971, 0.999999723968181, 0.9999989872987672, 5019.2540373131405, 5019.522383084847, 5014.040477873483, 93.39551237481419, 6.2466876773778495, 8.768498152526469, 5019.65412494808, 5020.742099322041, 5018.3002997475305, 283.55352810713174, 283.2908632863933, 283.571183269919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.7541, 1.834225, 1100.432, 602.3733, 1.826348, 1100.292, 591.651, 9.285112, 5493.777, 601.5223, 9.143627, 5500.307, 597.1968, 1.842632, 1100.02, 594.8636, 1.850096, 1099.552, 100.0, 100.0, 99.88524, 100.0, 99.9937, 99.96331
7342.50132, 59.99493817293886, 59.99755016758644, 59.99586168519258, 17.7793641825092, 17.849193752862544, 17.810044544468045, 0.9999994390276293, 0.9999994675841467, 0.9999990710755882, 5021.498787989269, 5020.333500990721, 5019.467525079938, 88.83180736427767, 6.924225513450438, 12.360137446801062, 5010.591398956755, 5019.8030047498405, 5013.275283876595, 283.54414051040874, 283.2321261164461, 283.4301969813357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.0431, 1.814594, 1099.88, 602.4706, 1.826348, 1100.286, 597.9793, 9.196757, 5500.009, 602.1436, 9.125057, 5499.785, 605.9903, 1.81469, 1099.506, 585.4797, 1.873718, 1096.176, 99.99138, 100.0, 99.99876, 99.99544, 99.95779, 99.65097
7344.973000000001, 59.99391179274377, 59.99967821188248, 59.99255267397603, 17.801954102693497, 17.82692294420926, 17.820665098984946, 0.9999980672568061, 0.9999994331989586, 0.9999980825201755, 5019.146988695169, 5026.845682744514, 5020.852539787242, 90.34462578544344, 6.117535511195911, 8.72921735525017, 5022.011492674049, 5020.245991348567, 5020.024146597457, 283.59568804874726, 283.2325895780018, 283.55052671573605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.7944, 1.798532, 1098.881, 598.5795, 1.836295, 1100.384, 600.464, 9.169331, 5499.987, 602.7456, 9.118438, 5499.919, 603.3961, 1.823091, 1100.054, 589.1974, 1.864196, 1098.093, 99.87118, 100.0, 100.0, 99.98982, 100.0, 99.82061
7347.34648, 59.991720300007984, 59.99177589871539, 59.99358223944695, 17.793953631201116, 17.83403102476782, 17.815527152089853, 0.9999974331031546, 0.9999995635220421, 0.9999991068906589, 5019.987594500724, 5020.0754099397545, 5021.05044642296, 85.04819195127766, 4.658719717216854, 7.674281031994951, 5016.115816296601, 5019.4225156783905, 5016.762034269299, 283.52201743131747, 283.2047820196675, 283.5044789692112, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.2797, 1.814237, 1099.963, 596.2253, 1.844768, 1100.052, 597.9987, 9.196941, 5499.804, 601.5028, 9.143811, 5500.195, 603.5106, 1.822726, 1100.134, 589.0782, 1.864196, 1098.088, 99.99045, 100.0, 99.99298, 100.0, 100.0, 99.82986
7349.747, 59.9909069146084, 59.99688757651133, 59.99168780364615, 17.79976942615906, 17.807536330796545, 17.811745646464928, 0.999997873018135, 0.9999995588882361, 0.9999995278814364, 5018.026563408302, 5017.695059168769, 5017.27120119816, 86.27967184116824, 6.549105846800785, 6.2408801863391545, 5015.915173106177, 5019.17542374576, 5019.290130913173, 283.5143992864498, 283.2372999357499, 283.5240170079588, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.9512, 1.834225, 1100.412, 589.8634, 1.862082, 1098.385, 591.6705, 9.284928, 5493.777, 595.1918, 9.236846, 5497.754, 597.235, 1.842267, 1100.117, 595.5396, 1.846982, 1099.933, 100.0, 99.87134, 99.88438, 99.95873, 100.0, 99.97898
7352.170160000001, 59.99687950452385, 59.9984819893665, 60.00022492440492, 17.80415859635728, 17.827216689732214, 17.821898587771624, 0.9999990043820572, 0.9999997261685117, 0.9999988699125881, 5014.646750368285, 5019.415761158086, 5020.61860194648, 85.60403051724916, 3.5781491242216816, 9.099298556589815, 5017.413954633243, 5018.392265199442, 5015.714771879472, 283.5078115976505, 283.1956997443888, 283.5506939321027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.1417, 1.815129, 1099.868, 596.2837, 1.844952, 1100.001, 597.9987, 9.197125, 5499.803, 601.5028, 9.143627, 5500.19, 603.4152, 1.822908, 1100.203, 589.1577, 1.864013, 1098.356, 99.99795, 99.9987, 99.99181, 100.0, 100.0, 99.8256
7354.5392, 59.997243859926456, 59.99723287647269, 59.996063736469466, 17.77748442049139, 17.796720238038656, 17.786124712157225, 0.9999994608349699, 0.9999994808217246, 0.9999979626891298, 5009.783022114778, 5012.831986151386, 5010.0115688401675, 90.4911808976376, 3.540431236024915, 7.67606418376397, 5010.298330670761, 5014.987360547087, 5012.067372707614, 283.49001282554235, 283.1530753988018, 283.5182608268781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.9315, 1.834047, 1100.337, 589.8828, 1.862082, 1098.496, 591.6705, 9.285112, 5493.718, 601.5223, 9.143627, 5500.265, 596.0333, 1.845371, 1099.82, 597.3885, 1.839474, 1100.101, 100.0, 99.85212, 99.88437, 100.0, 100.0, 100.0
7356.96784, 59.99986684347738, 59.9996429402787, 59.998746282945866, 17.805415520256428, 17.831386856916225, 17.804934477651887, 0.9999984017501445, 0.9999992729990868, 0.999998561115928, 5017.114216187223, 5017.1637528967585, 5016.433340980225, 91.35347996021073, 2.51197612233409, 8.681041868310558, 5021.57426751657, 5020.481500202094, 5014.929322172726, 283.6126942383866, 283.20299601374353, 283.53818340857373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 593.5637, 1.85225, 1099.804, 584.6882, 1.874055, 1096.981, 587.8269, 9.334628, 5489.189, 604.7263, 9.098764, 5499.338, 596.0715, 1.84391, 1100.091, 595.3805, 1.847349, 1099.929, 99.98624, 99.67647, 99.78006, 99.98657, 100.0, 99.97481
7359.370720000001, 59.99966382145154, 60.00225992511746, 60.001597976443016, 17.77525162032098, 17.84842551546647, 17.804200458372257, 0.9999982752152169, 0.9999995217617456, 0.9999988726147517, 5023.413420209303, 5019.168331252577, 5018.35422308175, 89.91935663634104, 5.535359774165499, 6.6677583151895305, 5014.881357362118, 5018.772395330648, 5021.729105495016, 283.49934605366605, 283.14245857321663, 283.5013201445668, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 600.0301, 1.834939, 1100.39, 590.0385, 1.861714, 1098.497, 591.6899, 9.285112, 5493.777, 601.5223, 9.143443, 5500.189, 597.1015, 1.841901, 1100.08, 595.2811, 1.847715, 1099.926, 100.0, 99.86195, 99.8833, 100.0, 100.0, 99.98289
7361.749600000001, 60.00599105044531, 60.008919114214926, 60.00471937548394, 17.807161462892072, 17.83631805178112, 17.802859486377255, 0.9999985796031995, 0.9999998003482267, 0.9999987292989392, 5020.390472437096, 5013.524494480353, 5018.660099774429, 82.19892736705697, 4.590026000267926, 8.411554747714888, 5022.3618329503015, 5017.863755575909, 5020.0655632472235, 283.5342370255058, 283.15083851919985, 283.5003767540866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.0825, 1.814594, 1100.021, 596.2059, 1.844952, 1100.035, 597.9987, 9.196757, 5499.803, 595.1335, 9.237581, 5497.871, 603.4343, 1.823274, 1100.109, 589.1179, 1.864196, 1098.202, 99.99522, 100.0, 99.99309, 99.95989, 100.0, 99.8256
7364.1468, 60.00345434611491, 60.00811347258861, 60.009828163232854, 17.776577046582787, 17.84510877403784, 17.809854881998874, 0.9999982792628147, 0.9999997228363592, 0.9999987314511919, 5019.685028052058, 5023.03539640107, 5018.802856647087, 92.11195857767666, 3.2504101075451217, 7.753788866555965, 5026.555252758246, 5019.156439956374, 5020.121989395526, 283.6222021032992, 283.247668780256, 283.54433411645186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.9118, 1.834404, 1100.49, 589.8439, 1.861898, 1098.55, 591.6705, 9.285112, 5493.712, 601.5223, 9.143627, 5500.196, 597.1968, 1.842084, 1100.117, 595.4998, 1.846982, 1099.886, 100.0, 99.85672, 99.88428, 100.0, 99.99747, 99.9779
7366.636600000001, 60.009531581201266, 60.00467306463095, 60.00597118587861, 17.818365787604048, 17.839548686531547, 17.81493861044315, 0.9999988705841855, 0.9999993450473759, 0.9999982317804178, 5012.788227569847, 5021.164764933517, 5015.640979001142, 86.54371597800377, 5.072535453929504, 6.278932615402255, 5018.264702516888, 5021.241268575423, 5025.096383905721, 283.5428493502185, 283.2216094200045, 283.61617706146575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.2205, 1.814415, 1099.983, 596.2448, 1.844584, 1100.048, 597.9793, 9.197309, 5499.803, 601.5028, 9.143995, 5500.189, 603.3389, 1.822908, 1099.948, 588.0444, 1.867858, 1097.381, 99.99706, 99.99774, 99.9949, 100.0, 100.0, 99.76051
7369.034280000001, 60.007143276301385, 60.00681507530199, 60.00671531681289, 17.7969888846971, 17.82813143939003, 17.821793265157794, 0.9999991521730317, 0.9999989663878776, 0.9999985332179784, 5021.4241545113155, 5023.935487643601, 5015.054952565714, 86.47721510043925, 4.791952284639592, 7.310025865712305, 5014.707628698411, 5024.9534996422335, 5019.677970034251, 283.5677207540163, 283.1495030012624, 283.60237437604087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 612.5095, 1.792285, 1097.646, 602.6262, 1.827822, 1100.36, 603.6476, 9.110243, 5499.823, 605.5807, 9.085342, 5498.765, 605.6088, 1.817795, 1099.962, 588.6209, 1.865294, 1098.003, 99.79868, 100.0, 99.98847, 99.97614, 99.97529, 99.81701
7371.406040000001, 60.011973607575186, 60.00987398025769, 60.00746398789107, 17.79987040242991, 17.8186459933796, 17.8041936194728, 0.9999976831154612, 0.999999939298453, 0.9999989541279206, 5015.824121355717, 5020.756481998362, 5022.408229953349, 83.47380872412357, 6.165697226314478, 10.362035491312326, 5012.534453141164, 5024.64881060282, 5018.741711806521, 283.55187343657235, 283.1480118071257, 283.6252911390926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.2205, 1.814415, 1099.853, 596.3615, 1.844768, 1100.078, 597.9793, 9.196573, 5499.974, 601.5223, 9.143811, 5500.417, 603.4915, 1.823274, 1099.782, 588.8793, 1.864379, 1098.094, 99.98954, 100.0, 99.99312, 100.0, 100.0, 99.83027
