TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7524.037200000001, 60.01793593746403, 60.01717324242394, 60.01433148666337, 17.800916676260417, 17.82344424178306, 17.817048321880108, 0.9999999845898963, 0.9999978560825699, 0.9999997857347918, 5019.858874814272, 5018.870940681303, 5018.541499740202, 100.76966998967009, 5.192402723771465, 0.32995598365278056, 5019.76030841926, 5019.777882317738, 5018.837612725274, 283.57571294503737, 283.182223593935, 283.5091463233321, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.7683, 1.838151, 1100.365, 602.7624, 1.825611, 1100.252, 591.4569, 9.287505, 5493.494, 605.9497, 1.815016, 1099.671, 598.0743, 9.194794, 5499.683, 594.8835, 1.848081, 1099.492, 100.0, 100.0, 99.87948, 99.98853, 99.99283, 99.96631
7526.4682, 60.01399774593493, 60.01512688899175, 60.01640607570265, 17.7935728903293, 17.80855427664624, 17.78549570297568, 0.9999999974692055, 0.9999967786739032, 0.9999999591270159, 5010.297510381053, 5009.253840969988, 5013.978412136, 98.63238190752713, 9.20450831717892, -3.667740734857489, 5006.717359977021, 5014.669441595128, 5013.133753859398, 283.51477270137514, 283.2309618971679, 283.5918882829073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 592.2822, 1.85582, 1099.212, 609.922, 1.801297, 1098.789, 585.1481, 9.367024, 5481.251, 599.7552, 1.834689, 1100.367, 591.6652, 9.284828, 5493.624, 601.1262, 1.829403, 1100.228, 99.92648, 99.88848, 99.65972, 100.0, 99.88362, 100.0
7528.903800000001, 60.01008040503427, 60.013819597174, 60.011332305996135, 17.798280239829563, 17.843018651261396, 17.815191979963917, 0.9999999339857841, 0.9999973749754347, 0.9999999810592162, 5015.412020116774, 5014.864642642129, 5019.590494019031, 98.17950658466998, 8.462843449933985, 2.872575620049247, 5019.8729901379065, 5019.530903824472, 5019.053205381571, 283.51140241298197, 283.11576127142786, 283.61836799140735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.512, 1.83833, 1100.187, 603.7157, 1.822296, 1100.258, 591.4763, 9.287873, 5493.501, 605.9691, 1.815016, 1099.816, 597.9789, 9.196985, 5499.635, 594.9829, 1.848081, 1099.598, 100.0, 100.0, 99.87935, 99.99159, 99.99196, 99.96623
7531.4462, 60.0057729220175, 60.007878982662994, 60.00734718267262, 17.801590205791022, 17.82201973575644, 17.827522418096727, 0.9999999137297473, 0.9999948973981602, 0.9999999991424303, 5019.7067473112875, 5027.237068018775, 5024.66433967227, 101.11673219843078, 10.8192287276745, 3.5941864365330503, 5014.243727764157, 5022.379461022636, 5020.244470906478, 283.4687844226889, 283.16578772092055, 283.5262421390969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.6106, 1.837973, 1100.297, 603.5795, 1.822664, 1100.153, 591.4763, 9.288057, 5493.331, 606.0079, 1.814832, 1099.519, 598.3414, 9.185844, 5500.261, 603.7108, 1.820613, 1099.93, 100.0, 100.0, 99.88031, 99.97669, 100.0, 100.0
7533.88496, 60.00306656712035, 60.00284458383106, 60.00700192835172, 17.807013962457404, 17.845094963195248, 17.81690847591854, 0.9999997691776246, 0.9999973977918242, 0.9999999706434919, 5016.334752541674, 5018.941290035473, 5017.743441853171, 100.27964289320789, 12.875264338409352, 5.104121453184916, 5022.237224283443, 5022.126901148205, 5019.607653295395, 283.52255168661947, 283.1718053086739, 283.46947963361225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.6039, 1.821019, 1100.158, 599.202, 1.834453, 1100.275, 594.6016, 9.254372, 5496.057, 607.4644, 1.810603, 1099.764, 598.8564, 9.190593, 5499.884, 601.3449, 1.829586, 1100.168, 100.0, 100.0, 99.93998, 99.97716, 99.99515, 100.0
7536.368, 60.00137625123748, 60.00163660057201, 59.99758544018321, 17.818409604494448, 17.85096025755312, 17.80888458314862, 0.9999999930084584, 0.9999974767353468, 0.999999817519195, 5023.502085564343, 5022.845424927913, 5017.7240403849855, 104.74518759379589, 9.705649776665723, 2.3570973088640486, 5025.7751629553295, 5019.11079756209, 5022.1450375110635, 283.48003319409065, 283.14459170835346, 283.51951339969065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.7562, 1.822089, 1099.945, 597.5483, 1.8409, 1100.003, 597.7463, 9.200438, 5499.577, 605.9497, 1.815016, 1099.763, 597.9598, 9.197533, 5499.648, 601.1859, 1.829952, 1100.165, 100.0, 100.0, 99.99196, 99.9749, 99.9922, 100.0
7538.77728, 59.99806672545679, 59.993010075038, 60.00047954249251, 17.79773962511568, 17.8382986723344, 17.82113498550276, 0.9999993058197205, 0.9999981196227965, 0.9999994037691138, 5021.079311325341, 5018.731479095726, 5019.927304586977, 99.28529185792854, 8.286270324764246, 5.206541260564848, 5024.3872269294625, 5018.309015447265, 5019.81233963411, 283.5345760181069, 283.1500005862832, 283.4320583473046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.1887, 1.796569, 1098.393, 591.0502, 1.858951, 1098.72, 604.0746, 9.103432, 5499.283, 599.5416, 1.834873, 1100.192, 591.627, 9.285376, 5493.615, 594.963, 1.848264, 1099.695, 99.83121, 99.88225, 99.98552, 100.0, 99.88263, 99.9709
7541.1680400000005, 59.99873980528095, 59.99827894315511, 59.99501232034582, 17.8225926586089, 17.849782029078774, 17.836224793013916, 0.999999908207671, 0.999997642218649, 0.9999998787210184, 5018.71284710638, 5020.247227151573, 5019.9008671633455, 97.3312802375167, 12.612149673909698, 4.027814126925222, 5025.878213372073, 5022.221598881941, 5011.409310314442, 283.40667734924665, 283.1418811363311, 283.51305637368097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.9982, 1.818877, 1100.095, 597.3732, 1.841636, 1100.006, 597.7852, 9.200438, 5499.525, 606.0273, 1.814648, 1099.773, 597.9789, 9.197533, 5499.63, 601.4045, 1.829403, 1100.19, 100.0, 99.99914, 99.99091, 99.97091, 99.99188, 100.0
7543.665040000001, 59.99628026880358, 59.997057888644, 59.99946919254398, 17.77003732896888, 17.82395314157283, 17.801701167849018, 0.9999999354415345, 0.9999985988425852, 0.9999999792013974, 5016.618895692515, 5017.021928298589, 5018.080988375932, 99.49082478076502, 10.765382077554477, 5.3246234377484996, 5016.016070438885, 5017.4867378240715, 5014.533991098216, 283.4382944695254, 283.1882020499191, 283.4792343083124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.1887, 1.796747, 1098.388, 597.3343, 1.841452, 1100.047, 597.7657, 9.200807, 5499.577, 599.1726, 1.837447, 1100.125, 599.3333, 9.177078, 5500.261, 591.9808, 1.857787, 1098.675, 99.82982, 100.0, 99.99091, 100.0, 100.0, 99.89395
7546.059480000001, 60.000420794271996, 60.00103784882155, 59.99860912882165, 17.825984746022478, 17.859537438970534, 17.826759287113873, 0.99999999999995, 0.9999986091758838, 0.9999999269394402, 5019.171318138307, 5022.522635531501, 5013.62794906096, 99.72083851359662, 9.42064396121259, -1.3231878679336546, 5026.696393799931, 5018.151466814008, 5019.497871452275, 283.491514898912, 283.18336044481873, 283.46906058961315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 617.1622, 1.77426, 1095.534, 602.49, 1.828006, 1100.242, 594.2522, 9.250322, 5497.989, 597.9104, 1.840021, 1100.189, 599.257, 9.188219, 5499.797, 595.0823, 1.847898, 1099.661, 99.57827, 100.0, 99.94999, 100.0, 99.9949, 99.97557
7548.467000000001, 59.997786458033836, 59.99886599785877, 59.998990338222036, 17.811576216986712, 17.833323900327144, 17.818654560941905, 0.9999988224418923, 0.9999986105910376, 0.9999999954682687, 5011.850718163872, 5022.920194745724, 5015.327765718283, 99.92818540469443, 12.067284903000655, 1.7848489579598663, 5021.0560979813345, 5020.375976960308, 5016.2238531485755, 283.5112521395929, 283.137355345383, 283.45187963076825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.2281, 1.795676, 1098.326, 603.1126, 1.82248, 1100.116, 591.4569, 9.287689, 5493.383, 599.7552, 1.834689, 1100.217, 597.9598, 9.197167, 5499.632, 588.5613, 1.864928, 1097.847, 99.8171, 100.0, 99.87829, 100.0, 99.99196, 99.8086
7550.83708, 60.00019161172644, 59.99975254030667, 59.998370188843964, 17.790261566199625, 17.792697125569383, 17.79942043438235, 0.9999998906827716, 0.9999960006632277, 0.9999999972308119, 5009.850240238988, 5008.683934845723, 5007.2886869390595, 98.62487514333816, 12.966739937837701, 1.8303062053153667, 5011.6362896891205, 5011.78219709569, 5009.828409180553, 283.46022254683993, 283.13388427790875, 283.5966495208057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 605.0377, 1.818163, 1100.12, 609.8831, 1.801113, 1098.748, 585.1481, 9.367024, 5481.196, 606.0079, 1.814648, 1099.637, 591.6652, 9.285193, 5493.624, 582.4776, 1.879761, 1095.023, 99.99477, 99.88474, 99.65565, 99.96559, 99.88253, 99.54617
7553.2592, 59.99861065336681, 59.99931587663679, 60.00053046090185, 17.829186417843196, 17.82538204171592, 17.822828333606704, 0.9999999371288117, 0.9999977601483552, 0.9999999972247382, 5020.431709936918, 5013.154003609608, 5019.19055444926, 102.04401061387057, 13.239588549830842, 2.7255825046088376, 5022.3902010871625, 5017.76905527627, 5015.898642709068, 283.51099739492236, 283.09649960645567, 283.48657429658914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.2281, 1.79639, 1098.049, 603.6573, 1.822848, 1100.153, 591.4569, 9.287689, 5493.329, 599.6581, 1.834505, 1100.154, 597.9789, 9.196985, 5499.69, 588.7004, 1.865111, 1097.856, 99.83892, 100.0, 99.87731, 100.0, 99.99084, 99.81285
7555.762280000001, 60.00452409959623, 60.00286188341208, 60.00355424473928, 17.814395507231662, 17.836027651758226, 17.813463070520687, 0.9999999267816283, 0.9999981589989286, 0.999999984103725, 5020.892670091745, 5021.362796905107, 5014.304972537711, 100.61853500401298, 11.266913962950184, 1.919700854476332, 5020.168771223729, 5020.406536959599, 5018.763529030277, 283.5200693429145, 283.23272227143224, 283.4255417779497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.8405, 1.81852, 1100.11, 603.6962, 1.822296, 1100.203, 591.4569, 9.287873, 5493.389, 605.9885, 1.81428, 1099.71, 597.9598, 9.196437, 5500.081, 590.5295, 1.858519, 1098.832, 99.99477, 100.0, 99.8784, 99.97085, 99.99502, 99.88779
7558.2116000000005, 60.006837301847035, 60.00517571446479, 60.004847333391275, 17.80795867807962, 17.85515312075672, 17.80305472874094, 0.9999999750831416, 0.9999990131555003, 0.9999999553240407, 5019.038998120137, 5018.30583913669, 5016.91957777121, 99.87681250924061, 7.298809817824804, -0.8031403596912696, 5018.181060061859, 5018.021334546446, 5015.701826924214, 283.42895089055884, 283.21095712920595, 283.41920036535697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.6106, 1.838151, 1100.42, 598.1514, 1.839426, 1100.401, 596.0187, 9.230443, 5497.583, 608.5712, 1.807845, 1099.307, 599.6003, 9.178905, 5499.862, 588.7402, 1.864928, 1097.86, 100.0, 100.0, 99.95465, 99.93562, 99.99608, 99.81285
7560.6291200000005, 60.00489083658279, 60.00616876806679, 60.0079009718994, 17.802243820249295, 17.839876210918426, 17.82121478706019, 0.9999999993450327, 0.999997654427491, 0.9999999854292756, 5017.1850365533965, 5018.839552719667, 5016.4967447982635, 99.20232687653437, 7.060994635974112, 1.0004200816306366, 5018.905166661397, 5015.121258036189, 5020.214357902539, 283.4790775586476, 283.184266222, 283.56074233474135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.8975, 1.83244, 1100.208, 598.1904, 1.839058, 1100.239, 591.4569, 9.287873, 5493.382, 606.1245, 1.814648, 1099.812, 597.9026, 9.196802, 5499.707, 595.0226, 1.848081, 1099.652, 100.0, 100.0, 99.87829, 99.97271, 99.9922, 99.96697
7563.0488000000005, 60.009200764704666, 60.00878848145559, 60.00834176222576, 17.785345038076635, 17.808095445478713, 17.790006811348626, 0.9999997710030963, 0.999997540310384, 0.9999999925825908, 5008.364832505877, 5014.164461267737, 5014.603183534483, 99.24352029286968, 7.201663299486427, -2.982352982242446, 5011.1369761987135, 5011.824817479846, 5008.717877697876, 283.5792623302982, 283.1262038375827, 283.56240023265866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 592.3807, 1.855641, 1099.279, 591.0502, 1.858951, 1098.774, 585.1481, 9.367208, 5481.19, 599.5998, 1.834505, 1100.237, 591.6843, 9.284828, 5493.682, 601.325, 1.829586, 1100.261, 99.91874, 99.88717, 99.65767, 100.0, 99.88466, 100.0
7565.474520000001, 60.011480998611596, 60.0140200500493, 60.01075971182093, 17.808957009502496, 17.82654866421905, 17.831619197350662, 0.999999805254317, 0.9999996875135936, 0.9999999998694084, 5020.842481067724, 5019.787231224165, 5015.464228659535, 99.96244934032916, 5.478273932444381, 3.4552013098614225, 5025.299427356692, 5028.278181545418, 5017.7270104584195, 283.47868121184484, 283.0890191943343, 283.4648028706483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.4726, 1.838151, 1100.365, 597.4121, 1.841636, 1100.106, 591.4569, 9.287873, 5493.328, 606.0662, 1.813729, 1099.938, 597.9598, 9.197351, 5499.707, 594.963, 1.848631, 1099.703, 100.0, 100.0, 99.87729, 99.95382, 99.99512, 99.97164
7567.93652, 60.00700910448345, 60.008290907792784, 60.00813501766021, 17.818119306179565, 17.81609945413642, 17.833193688875514, 0.999999957478617, 0.9999985890773497, 0.9999997293033349, 5015.732837325236, 5019.379250926021, 5029.555604841196, 98.5648354013174, 11.483623357426993, 2.7425466420413613, 5018.300573456531, 5018.639692007271, 5021.384474748606, 283.53152219426494, 283.1576039318001, 283.4658150372208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.5712, 1.837795, 1100.57, 597.3732, 1.841636, 1100.113, 591.4375, 9.287873, 5493.441, 606.0468, 1.814648, 1099.87, 598.0552, 9.195706, 5499.989, 603.2336, 1.823726, 1100.065, 100.0, 100.0, 99.87935, 99.98674, 99.99805, 100.0
7570.367920000001, 60.00953665698386, 60.0077603560862, 60.00685994274605, 17.794817161126357, 17.84096152913564, 17.828400244289014, 0.9999994084263951, 0.9999970411295723, 0.9999998102411718, 5018.375060506722, 5020.278426736737, 5016.617048042149, 101.58932817535197, 12.820875965821642, 1.4661973010292968, 5019.6812509301235, 5020.920743862349, 5015.721843094472, 283.49998226619846, 283.1816011655113, 283.508574388912, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.8011, 1.819055, 1100.151, 603.4434, 1.82469, 1100.295, 595.9799, 9.230995, 5497.634, 608.6489, 1.808029, 1099.351, 599.5812, 9.173244, 5499.916, 601.4642, 1.829586, 1100.211, 100.0, 100.0, 99.96549, 99.93713, 99.99898, 100.0
7572.792600000001, 60.0117970399058, 60.01351061250143, 60.01160931841371, 17.837185160312565, 17.855581483295204, 17.827823282914185, 0.9999999994934704, 0.9999982909253907, 0.9999999994170079, 5021.607643061741, 5023.129798086784, 5019.618223295565, 102.54047273803462, 9.136393110387871, 2.3911644237209657, 5019.396184456053, 5023.321740290395, 5017.400280898692, 283.45207391805496, 283.10682033757007, 283.4916759560675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.041, 1.8278, 1100.315, 602.4122, 1.826532, 1100.248, 597.3387, 9.202647, 5499.517, 606.0468, 1.815199, 1099.821, 597.9598, 9.197351, 5499.741, 601.2852, 1.829586, 1100.278, 100.0, 100.0, 99.98981, 99.98235, 99.9928, 100.0
7575.40444, 60.01477843465728, 60.010300612358186, 60.00959161854188, 17.817584980899426, 17.83299763433079, 17.798325082578625, 0.9999999524501194, 0.9999974499178309, 0.9999995884697709, 5017.154195095149, 5019.806596414197, 5022.249825319317, 103.7591373671271, 13.464729332751176, 2.6036719490428766, 5015.574685901224, 5021.620258460527, 5021.837704403545, 283.4684867954388, 283.15656450669036, 283.5385518100312, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.2872, 1.79639, 1098.291, 609.8053, 1.80185, 1098.797, 604.0941, 9.103432, 5499.273, 599.5998, 1.834137, 1100.188, 591.627, 9.285193, 5493.621, 595.0027, 1.847715, 1099.606, 99.84321, 99.88774, 99.98743, 100.0, 99.88261, 99.98049
7577.8604000000005, 60.01366495778535, 60.015081933308096, 60.014889219380834, 17.810829018341863, 17.85406118191014, 17.836233181388593, 0.9999998722152325, 0.9999977655526503, 0.9999999670616655, 5026.1243962755625, 5028.075862283988, 5019.638814135316, 102.0327899998365, 13.406351514927792, 4.155839903276046, 5018.619804792405, 5019.986859744607, 5023.788450034823, 283.4802185302232, 283.2356523068421, 283.599939527828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.8208, 1.818699, 1100.23, 603.6379, 1.822296, 1100.158, 597.7269, 9.200623, 5499.747, 605.9691, 1.814832, 1099.758, 597.9789, 9.196985, 5499.675, 601.2455, 1.829586, 1100.244, 100.0, 100.0, 99.99187, 99.97663, 99.99294, 100.0
7580.2884, 60.01577095231899, 60.01848217687384, 60.015761392167626, 17.792315211473817, 17.850956098912352, 17.80790087027035, 0.9999999914828821, 0.9999975631301541, 0.9999999999998909, 5023.000700115861, 5014.411651438058, 5016.1258609340675, 98.89911045970231, 17.268938326285934, 1.2561396461610457, 5015.679013406692, 5016.852321786941, 5020.008464040874, 283.4880206539086, 283.2119331410762, 283.5578997816692, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.8799, 1.819234, 1100.148, 603.6962, 1.822848, 1100.199, 597.7463, 9.200438, 5499.681, 606.4351, 1.813361, 1099.472, 599.3523, 9.176713, 5500.26, 592.1399, 1.857787, 1098.758, 100.0, 100.0, 99.9941, 99.96935, 100.0, 99.8857
7582.719320000001, 60.020353347766715, 60.01533291536618, 60.016143485489025, 17.816428101172217, 17.827801951808958, 17.82061298285101, 0.9999999964927603, 0.9999967088052679, 0.9999999848290627, 5022.765944591959, 5018.931827750123, 5025.619620941963, 104.61157924761233, 7.834856791075708, -0.6418271612169519, 5017.647939624382, 5021.592886209972, 5019.7835737216, 283.6415048414437, 283.2321446902776, 283.53231656851347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 599.5372, 1.835296, 1100.46, 599.3577, 1.834637, 1100.361, 594.6599, 9.235044, 5498.425, 606.94, 1.811522, 1099.614, 598.3604, 9.191323, 5499.753, 595.0226, 1.848447, 1099.712, 100.0, 100.0, 99.96326, 99.97415, 99.99411, 99.97698
7585.119920000001, 60.01947760916743, 60.01855118732825, 60.018365942883506, 17.799411736695255, 17.818247250646664, 17.825571828945233, 0.9999999991077793, 0.9999991042901376, 0.9999999977642862, 5023.42464519782, 5020.007029733592, 5019.242537570888, 96.80731250094777, 9.422015894154583, 2.470253242829358, 5017.95246361695, 5018.676343247063, 5013.594088386246, 283.57796750880607, 283.18653687191465, 283.5673432217166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 599.7344, 1.835653, 1100.147, 597.8985, 1.841268, 1100.229, 591.4763, 9.288057, 5493.441, 606.0662, 1.814096, 1099.54, 597.9598, 9.197167, 5499.642, 594.9431, 1.848264, 1099.64, 100.0, 100.0, 99.87935, 99.98761, 99.99209, 99.97164
7587.521680000001, 60.018245505785856, 60.01857554845744, 60.01937333482992, 17.781488991126007, 17.780110652767362, 17.792905790634233, 0.9999999745949465, 0.999999139643727, 0.9999999937793406, 5013.6642676882675, 5011.533132704321, 5010.416225620014, 100.85467439847298, 6.092013216945361, -0.7581009057138317, 5015.2913774403805, 5013.067998265493, 5015.539759492257, 283.48762545498545, 283.3195659480876, 283.5494103314412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 592.2427, 1.855998, 1099.149, 591.128, 1.858582, 1098.962, 585.1675, 9.367393, 5481.257, 599.8328, 1.834321, 1100.15, 591.6843, 9.284828, 5493.676, 601.3051, 1.829586, 1100.143, 99.94213, 99.90423, 99.65767, 100.0, 99.88362, 100.0
7589.928800000001, 60.01619933461116, 60.01426453501721, 60.0159102672748, 17.79524327698512, 17.837615234039372, 17.805230062536165, 0.9999997749135541, 0.999999151245337, 0.9999999210249829, 5015.936969778255, 5017.972306562091, 5017.2686937410035, 99.6169469931956, 4.695090203747441, -2.440828394431037, 5016.627799054848, 5015.493840015215, 5022.015831664423, 283.63908741373, 283.1993915643258, 283.5459906724612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.65, 1.83833, 1100.37, 597.3148, 1.841821, 1100.205, 591.4569, 9.287873, 5493.448, 606.0662, 1.81428, 1099.946, 597.9026, 9.198081, 5499.699, 595.0624, 1.847715, 1099.652, 100.0, 100.0, 99.87947, 99.97536, 99.99307, 99.96697
7592.2992, 60.019426839656845, 60.016026368980455, 60.01656995760785, 17.80549789664587, 17.83765414331935, 17.829362272596416, 0.9999999156617873, 0.9999995005809507, 0.9999999989924361, 5018.388531078671, 5024.130451089687, 5017.667739754798, 101.38417767521588, 6.848399651343243, -1.2540759890271147, 5012.574857250797, 5021.036103069326, 5020.500777920723, 283.63622433714846, 283.25212358148366, 283.52908618260676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.5515, 1.837973, 1100.445, 597.3732, 1.841452, 1100.329, 591.4569, 9.288425, 5493.443, 606.0079, 1.814832, 1099.879, 597.9408, 9.196255, 5499.879, 593.5912, 1.853392, 1099.039, 100.0, 100.0, 99.87921, 99.99466, 99.9964, 99.91763
7594.724200000001, 60.01908749294619, 60.015714105562196, 60.01676324098175, 17.812597181971114, 17.840019428807302, 17.81625432993279, 0.9999999043450043, 0.9999985271901652, 0.9999999967241798, 5017.908874163998, 5018.044879515787, 5018.917736123964, 100.73720042881723, 7.323321015354622, 0.6242255981524067, 5022.129939076833, 5020.59176232409, 5017.565952581986, 283.5570107740717, 283.14906148160514, 283.5097577015344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.8799, 1.818699, 1100.183, 603.6573, 1.823217, 1100.321, 596.6011, 9.226393, 5498.163, 609.1537, 1.806926, 1099.248, 600.0962, 9.165208, 5499.946, 594.3865, 1.848631, 1099.703, 100.0, 100.0, 99.9699, 99.9302, 100.0, 99.97164
7597.118600000001, 60.01311287538754, 60.01637666333436, 60.016033092024564, 17.8257618539625, 17.837427691090546, 17.834375469718434, 0.9999999561339179, 0.9999978206927513, 0.9999999251301177, 5023.400311364782, 5022.92372321142, 5024.98050058662, 100.23954791229107, 10.85737984781963, 1.4173365806318543, 5022.44845732388, 5023.619377357168, 5020.372496613365, 283.5855332626563, 283.1765327165274, 283.6224381241611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 601.8242, 1.8278, 1100.36, 602.0425, 1.827637, 1100.264, 597.3969, 9.205777, 5499.552, 605.9691, 1.814464, 1099.798, 604.2545, 9.100924, 5499.007, 594.9233, 1.848631, 1099.703, 100.0, 100.0, 99.99045, 99.98547, 99.98055, 99.97273
7599.5412400000005, 60.01791215469938, 60.01681983787264, 60.01722370140209, 17.807100701170505, 17.830191149621335, 17.809487574354236, 0.999999168919807, 0.9999952984968108, 0.9999994701952937, 5013.693298426081, 5019.163773445576, 5013.402393863353, 100.78838500940128, 15.056863783775725, 6.670465669395071, 5018.684799912108, 5021.423320650753, 5019.194903592185, 283.57951831259896, 283.3253362387225, 283.6537613733804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.0112, 1.796569, 1098.426, 609.9804, 1.801481, 1098.676, 604.0164, 9.104353, 5499.384, 599.6581, 1.834321, 1100.227, 610.3012, 8.997923, 5491.54, 601.3647, 1.829586, 1100.249, 99.85551, 99.88314, 99.98523, 100.0, 99.84551, 100.0
7602.036880000001, 60.01820206206592, 60.017710679134375, 60.01922159135851, 17.83900899356156, 17.830788511089093, 17.834028162498807, 0.9999999668321045, 0.9999966007981226, 0.9999999995178054, 5021.366767049624, 5014.297088378476, 5023.509711381437, 100.35470017223133, 11.80038194621602, 6.653980937415611, 5021.551696425664, 5021.141274557265, 5020.425018076831, 283.5282246829678, 283.29124835760024, 283.51127714101347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.8602, 1.817985, 1100.01, 603.6184, 1.82248, 1100.087, 597.7657, 9.200438, 5499.688, 606.0856, 1.815016, 1099.705, 604.2545, 9.100011, 5499.007, 594.9829, 1.848447, 1099.827, 100.0, 100.0, 99.99197, 99.97577, 99.98055, 99.97698
7604.506520000001, 60.017096353787906, 60.012850969920585, 60.01392458603128, 17.82654950743028, 17.80814107307853, 17.814835362369053, 0.9999999809459686, 0.999997644112158, 0.9999999422558408, 5014.119623447458, 5017.973757909138, 5015.147785071828, 102.67271005591579, 9.959558550819565, 3.299309106451801, 5016.324133076111, 5017.211639642415, 5011.807054325747, 283.56889299900837, 283.2012658125261, 283.54782686028034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.2675, 1.79639, 1098.354, 603.6573, 1.82248, 1100.111, 597.7269, 9.200623, 5499.694, 599.7163, 1.834505, 1100.173, 604.1782, 9.104758, 5499.513, 593.3924, 1.852659, 1099.234, 99.83938, 100.0, 99.99304, 100.0, 99.98515, 99.9333
7607.054040000001, 60.016194901336874, 60.01095225618388, 60.01012597826958, 17.80635474415808, 17.824860172844332, 17.798351577516733, 0.9999999410642134, 0.9999978910223312, 0.999999788308192, 5025.927654804204, 5017.254809272266, 5015.715588291054, 99.57853672988674, 12.074343040807435, 1.130304787791374, 5025.408911905615, 5025.3339522943215, 5018.402248118696, 283.68271982889286, 283.21534751456994, 283.55712205152025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 617.2805, 1.774082, 1095.607, 599.1437, 1.835926, 1100.37, 594.3299, 9.249218, 5498.132, 597.658, 1.839286, 1100.175, 603.3198, 9.106585, 5499.294, 595.1022, 1.848631, 1099.81, 99.5992, 100.0, 99.95247, 100.0, 99.98862, 99.96815
7609.458320000001, 60.012279807454554, 60.01215423252954, 60.01098958686394, 17.803223843837483, 17.830793412459457, 17.82466038853387, 0.9999985718240182, 0.9999990006906905, 0.9999997295385228, 5016.605013792607, 5021.496604056092, 5018.5387383183115, 99.40524374925644, 7.753831570614921, -3.130798630904792, 5011.460656093612, 5020.900749698245, 5024.174573475881, 283.6648835182364, 283.21818750774514, 283.5200737956023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.3267, 1.796569, 1098.354, 598.1514, 1.8409, 1100.275, 591.4763, 9.287505, 5493.499, 599.6387, 1.834505, 1100.231, 597.9598, 9.195706, 5499.699, 594.8835, 1.848447, 1099.759, 99.85369, 100.0, 99.88055, 100.0, 99.99313, 99.97631
7611.854520000001, 60.014025361178234, 60.012982321183365, 60.010854411649696, 17.786129380780164, 17.810496195593355, 17.78856817445744, 0.9999987792403843, 0.9999984988952825, 0.9999999741023446, 5004.450264282187, 5009.801976789984, 5016.4003914862315, 96.57293500587298, 12.31744237497145, -3.1085885574752865, 5013.1183027591105, 5017.146784986763, 5011.314378314538, 283.47870356684365, 283.2251904792963, 283.5590877188917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.9194, 1.819055, 1100.178, 591.1669, 1.858951, 1098.843, 585.1675, 9.367393, 5481.309, 606.0468, 1.814464, 1099.758, 591.6461, 9.284828, 5493.566, 601.3051, 1.829586, 1100.176, 100.0, 99.91673, 99.65876, 99.98102, 99.88162, 100.0
7614.254720000001, 60.01111813849054, 60.010533241651096, 60.011800033970694, 17.793302510373273, 17.82805500374091, 17.825966558405653, 0.9999976807686749, 0.999999648975556, 0.9999999692055882, 5020.481025684107, 5013.124739760805, 5018.366097811579, 100.60808903732095, 4.8143710875714305, -3.3803001550206773, 5019.696209776505, 5019.176981146189, 5017.951619587965, 283.6277241178838, 283.21770341484705, 283.59290260629706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.2478, 1.796925, 1098.234, 597.2565, 1.842005, 1100.296, 591.4569, 9.288057, 5493.5, 599.5222, 1.835057, 1100.314, 597.9217, 9.196437, 5499.693, 595.0027, 1.848081, 1099.695, 99.85413, 100.0, 99.87933, 100.0, 99.99234, 99.95822
7616.679800000001, 60.01072576317894, 60.01096457203797, 60.01051769263932, 17.815827004083385, 17.835964676251052, 17.81874794929905, 0.999998857676575, 0.999998597168915, 0.999999810482434, 5019.052046478281, 5024.091395966535, 5014.299884867644, 98.17761968379591, 9.640135390362047, 1.2262828337802603, 5019.302598252289, 5019.625654914642, 5024.8968990531375, 283.56944942555845, 283.2034315899472, 283.54276759382134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.9588, 1.818699, 1100.158, 597.237, 1.842189, 1100.337, 591.4569, 9.288241, 5493.5, 599.6387, 1.834689, 1100.363, 597.9026, 9.196437, 5499.794, 601.9811, 1.824825, 1100.092, 100.0, 100.0, 99.88042, 100.0, 99.99485, 100.0
7619.08096, 60.0096681772674, 60.010827165227326, 60.01169028280189, 17.798855166925915, 17.848096224070066, 17.798066181097624, 0.9999992686528262, 0.999997398645135, 0.9999990907106802, 5024.28983816383, 5016.708886169834, 5019.497381523028, 99.18706609123501, 10.897422407641443, 4.567799159074866, 5022.683945911973, 5016.321003649972, 5021.412087270443, 283.60939420315725, 283.29857531599, 283.6234881485599, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.5712, 1.837973, 1100.355, 603.599, 1.824322, 1100.312, 596.931, 9.218478, 5498.465, 596.1045, 1.843514, 1100.107, 600.4586, 9.159729, 5500.072, 602.3588, 1.827389, 1100.144, 100.0, 100.0, 99.97069, 99.99637, 100.0, 100.0
7621.688880000001, 60.007744284618205, 60.00996877724751, 60.00773277124581, 17.812966415924308, 17.848548992695054, 17.828255527321083, 0.9999998238124937, 0.9999971653467365, 0.9999993216518002, 5020.6970843532, 5027.9205989208385, 5022.417183060932, 97.8523283789225, 8.214962573301364, 2.460232025946766, 5017.139401099545, 5023.4548726192, 5020.412422636677, 283.5677292669319, 283.2093958466903, 283.57319492218585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.7792, 1.832619, 1100.38, 597.3538, 1.841821, 1100.267, 597.7463, 9.200623, 5499.801, 599.5998, 1.834505, 1100.203, 597.9217, 9.197898, 5499.69, 601.2256, 1.829586, 1100.176, 100.0, 100.0, 99.99497, 100.0, 99.99179, 100.0
7624.08988, 60.00524562580739, 60.0078778069277, 60.008471940546784, 17.81210545993843, 17.828805149052982, 17.817586707372637, 0.999999335139045, 0.9999982315475364, 0.9999994423049215, 5014.601515247929, 5021.879277081403, 5016.508941204464, 100.70132032910465, 10.885652885687705, 3.743691323514895, 5018.864324772909, 5019.674234788023, 5016.658476032595, 283.5569109232401, 283.2588972056229, 283.47427749501344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 592.2033, 1.856177, 1099.169, 591.0307, 1.859135, 1098.81, 604.0941, 9.103248, 5499.34, 605.9691, 1.81428, 1099.87, 591.6461, 9.284828, 5493.565, 595.0027, 1.848631, 1099.708, 99.92308, 99.89793, 99.9866, 99.97975, 99.88266, 99.97206
7626.462640000001, 60.00356177194095, 60.005088222959564, 60.00667306434915, 17.821315778216547, 17.86031814647992, 17.829154455747204, 0.9999995981302201, 0.9999985281646292, 0.9999996090218246, 5017.268041674353, 5017.744088496928, 5019.5469650459245, 100.16424517933694, 9.362282315742505, 0.8694957679831532, 5020.134870118755, 5022.684331781696, 5023.982475183587, 283.4558647456112, 283.0455896409974, 283.3848640204207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.6106, 1.838151, 1100.375, 597.2954, 1.841636, 1100.13, 597.7463, 9.200438, 5499.688, 599.6387, 1.834505, 1100.217, 597.9408, 9.197351, 5499.632, 601.2057, 1.829769, 1100.236, 100.0, 100.0, 99.992, 100.0, 99.99297, 100.0
7628.922560000001, 59.998940844779526, 59.99571955602176, 59.99379184773956, 17.80504919907058, 17.825340721612747, 17.81550028748866, 0.9999999959642695, 0.9999996013490946, 0.9999997314622429, 5018.762606956055, 5015.553623007701, 5018.499101044148, 96.90290824721717, 6.482607568005278, -0.641372411667362, 5022.792431269561, 5013.214556217003, 5014.248311484512, 283.5520432629167, 283.10840345837386, 283.53542691600387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.7683, 1.837616, 1100.427, 597.4705, 1.841636, 1100.224, 597.7463, 9.200807, 5499.635, 599.7746, 1.834505, 1100.318, 597.8645, 9.195524, 5500.09, 593.3328, 1.853575, 1099.061, 100.0, 100.0, 99.99196, 100.0, 99.99551, 99.92713
7631.354, 59.996484036054646, 59.99810224877903, 59.99582402176453, 17.819079048390194, 17.848390569752926, 17.827507154919562, 0.9999999776000017, 0.9999982738182767, 0.999999929716447, 5018.919737788768, 5024.081034737036, 5019.091720855548, 97.49702786652941, 11.50711104944503, -0.3110480937727971, 5018.158517159774, 5022.572885515858, 5016.959914107401, 283.43644079075654, 283.11746578423407, 283.55373918748126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.8405, 1.818699, 1100.05, 603.3461, 1.825059, 1100.405, 593.3398, 9.262655, 5497.1, 597.0366, 1.842411, 1100.213, 600.0962, 9.174705, 5500.028, 594.8239, 1.848631, 1099.7, 100.0, 100.0, 99.93395, 100.0, 99.99911, 99.96556
7633.785440000001, 59.99621453456502, 59.997236203041055, 59.99686201384888, 17.800793843330815, 17.839831970646134, 17.81597986549563, 0.9999999017686996, 0.9999993730712884, 0.9999997595379075, 5017.4840863661, 5025.329379516768, 5016.111073188125, 100.82089287437844, 3.4834758835409048, 1.4215146846925109, 5007.818064030724, 5024.451894312212, 5016.62958921329, 283.60755737993316, 283.205633075, 283.5040667257332, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.1002, 1.827265, 1100.215, 597.3538, 1.841636, 1100.17, 591.6899, 9.287137, 5493.389, 599.6581, 1.834689, 1100.271, 597.9598, 9.197533, 5499.642, 595.0226, 1.848447, 1099.695, 100.0, 100.0, 99.8784, 100.0, 99.99193, 99.9709
7636.180120000001, 60.00048549063888, 60.00004552175052, 60.000923475141526, 17.78260807883169, 17.797884616899605, 17.77553578923064, 0.9999996012779876, 0.9999968470804755, 0.9999999903199346, 5010.662844152998, 5014.817822931605, 5006.8069930943075, 96.8606480148668, 10.6933652708517, -0.7934757213190551, 5008.1765287133185, 5010.613311612085, 5010.985552235036, 283.53962865756176, 283.26751883588753, 283.6351536059328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.3069, 1.797282, 1098.144, 591.0696, 1.858951, 1098.748, 585.1481, 9.367208, 5481.25, 605.9302, 1.815016, 1099.793, 591.6652, 9.284828, 5493.622, 601.3846, 1.829769, 1100.126, 99.82983, 99.8972, 99.65769, 99.98714, 99.88256, 100.0
7638.5802, 60.00132148997665, 59.99752342738955, 59.99965605991657, 17.810873551839137, 17.816645038014872, 17.806930221745834, 0.9999999035906442, 0.9999995150171076, 0.9999999352706286, 5020.778323674132, 5019.540018154952, 5020.859782134393, 99.3470055607934, 7.68740035778319, 3.535654384069403, 5013.635462031204, 5017.92109202621, 5021.068772570159, 283.6258365102632, 283.2949977343584, 283.5787352945755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.9588, 1.818877, 1099.963, 597.3148, 1.841821, 1100.129, 591.4569, 9.288057, 5493.271, 599.6581, 1.834321, 1100.178, 597.9598, 9.197351, 5499.63, 594.8835, 1.848264, 1099.692, 100.0, 100.0, 99.87827, 100.0, 99.99294, 99.97056
7641.012640000001, 60.007020611255854, 60.00670126805281, 60.00414543889931, 17.807695656915506, 17.85062479283837, 17.811131106341815, 0.9999997455237327, 0.9999973422561775, 0.9999999088983506, 5016.8578246907055, 5017.985623563218, 5022.183970478862, 101.2828777756124, 12.014401511538836, -0.1118129516494264, 5019.332407382284, 5019.375585665893, 5021.229827384857, 283.5490027820969, 283.23952291274594, 283.57111029934805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.9194, 1.818699, 1100.178, 597.237, 1.841821, 1100.28, 591.4375, 9.287689, 5493.329, 606.0273, 1.814832, 1099.812, 597.9598, 9.196985, 5499.701, 601.7624, 1.826839, 1100.12, 99.99955, 100.0, 99.8784, 99.97617, 99.99315, 100.0
7643.528480000001, 60.00772990159877, 60.00741334071149, 60.006506262636634, 17.80271138060524, 17.83494591682293, 17.814462490892787, 0.9999994654064601, 0.999996538687633, 0.9999997578980513, 5016.15763933328, 5022.15883351323, 5020.937636185543, 102.11146410954882, 13.293461481882787, 2.6781233819838235, 5017.0357801561095, 5014.718352131464, 5020.870609333491, 283.48748384831663, 283.2352223232371, 283.5501457677785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 600.0, 598.6106, 1.837973, 1100.192, 603.599, 1.823769, 1100.3, 596.8922, 9.218846, 5498.029, 609.0372, 1.804352, 1099.256, 600.4586, 9.166304, 5500.016, 601.8021, 1.828853, 1100.228, 100.0, 100.0, 99.96963, 99.93419, 99.99889, 100.0
