TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7660.036880000001, 60.0249389796739, 60.02156244710978, 60.02385159267474, 17.762861756594564, 17.817678050268494, 17.794864950255434, 0.9999997306022895, 0.9999975567780469, 0.9999998326253249, 5007.722581145102, 5015.651374209603, 5007.768910056591, 93.40157850154446, 8.757711265091388, 7.2265879937308455, 5013.06057316505, 5013.065308167902, 5013.307500634696, 283.6614278951345, 283.22510702757626, 283.5058262493764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.1022, 1.813166, 1099.755, 606.1866, 1.812349, 1099.568, 601.2405, 9.14264, 5500.305, 600.7455, 1.833586, 1100.257, 590.2346, 1.860529, 1098.604, 583.0939, 9.391347, 5476.117, 99.97637, 99.97386, 100.0, 100.0, 99.87169, 99.56436
7662.468440000001, 60.022562478400765, 60.021638604271345, 60.021140361585964, 17.818963123719175, 17.843463365746207, 17.81413097035931, 0.9999990192301008, 0.9999990140880728, 0.9999988574675601, 5009.608630615317, 5020.390349024614, 5017.011355345575, 94.9836713345585, 4.88047788488052, 3.7379615710568714, 5017.384905490815, 5012.709445974882, 5020.621403741403, 283.4574967115501, 283.2046766777939, 283.5644235501578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.0234, 1.816735, 1100.105, 603.6573, 1.823032, 1100.256, 597.7269, 9.200807, 5499.576, 606.0079, 1.814832, 1099.744, 596.7772, 1.842814, 1099.978, 589.4161, 9.314437, 5490.076, 99.99614, 100.0, 99.99508, 99.98148, 99.99655, 99.81803
7664.899960000001, 60.01794924061302, 60.02186534793642, 60.018078927037905, 17.80885889145062, 17.799136921499848, 17.81463768799345, 0.9999995823438342, 0.9999981234578049, 0.9999990881615402, 5017.206780563571, 5017.643672591439, 5017.9082387148665, 92.22043243325766, 9.507000774662629, 6.1972095847700075, 5019.526633351066, 5013.981759593281, 5015.096443131966, 283.5851745065546, 283.1575719021349, 283.5469295850396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 611.3464, 1.79639, 1098.086, 603.7352, 1.822296, 1100.153, 597.7269, 9.200991, 5499.575, 605.9691, 1.814648, 1099.656, 590.5016, 1.860712, 1098.539, 589.4161, 9.314254, 5489.95, 99.84506, 100.0, 99.9928, 99.98361, 99.86579, 99.81697
7667.296520000001, 60.01479104173479, 60.0193995391871, 60.018769609931596, 17.789680531474925, 17.84293139817199, 17.811615545500135, 0.999999408917383, 0.9999978504112024, 0.9999985767557432, 5015.904753417317, 5014.4917259690465, 5018.364279661304, 94.5432589394546, 10.043752072716416, 5.172075983105515, 5014.622350160658, 5020.544243913878, 5021.194787604733, 283.54248748780077, 283.21399930715467, 283.51104515247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 617.4382, 1.771583, 1095.129, 597.3926, 1.841821, 1100.316, 591.4375, 9.288241, 5493.322, 612.1636, 1.793504, 1097.875, 584.3023, 1.876052, 1096.019, 595.6787, 9.229652, 5497.762, 99.49214, 99.99275, 99.87718, 99.80192, 99.63569, 99.96398
7669.756080000001, 60.01654108305513, 60.01627357545102, 60.016889703938446, 17.77991887485633, 17.845341677938706, 17.80790448826495, 0.9999995408375547, 0.9999984817429289, 0.9999999132134754, 5016.056589892078, 5019.68829243965, 5015.65525419858, 95.04492183752973, 7.331864090347381, 6.672183089997816, 5017.645829582228, 5017.051458335929, 5012.529615183473, 283.43464231469966, 283.23457887441964, 283.57949116067897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 611.3267, 1.796925, 1098.234, 603.6962, 1.822296, 1100.161, 597.6493, 9.201911, 5499.272, 605.9885, 1.814832, 1099.835, 590.2918, 1.860529, 1098.647, 593.3924, 9.252542, 5496.963, 99.83801, 100.0, 99.98537, 99.98361, 99.8749, 99.93992
7672.188040000001, 60.01058630745099, 60.011908027385374, 60.01102122328347, 17.798234632474703, 17.82750291714837, 17.80338358362358, 0.9999999297271651, 0.999998425550388, 0.9999999967056495, 5013.928302751086, 5018.192010517248, 5016.554787747416, 94.02244955657943, 4.907156120219611, 4.477329028645272, 5014.58666723297, 5017.328644298375, 5016.3607063099425, 283.5132050567306, 283.1894011988287, 283.53292552545844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 610.6367, 1.80103, 1098.948, 595.6417, 1.847899, 1099.766, 588.4092, 9.33518, 5486.146, 601.7747, 1.83046, 1100.214, 596.205, 1.843728, 1099.987, 601.7823, 9.139557, 5500.14, 99.89755, 99.97729, 99.76058, 100.0, 99.99853, 100.0
7674.55324, 60.01106526363453, 60.00862625201018, 60.00675443590038, 17.798256041400748, 17.833555244176623, 17.816030130554207, 0.9999991763522225, 0.99999815059383, 0.9999997986757337, 5016.18446190933, 5019.424728242916, 5015.860580096853, 92.25974394215564, 8.292921957828867, 6.949622273080877, 5019.431765433656, 5013.182578716877, 5019.057616827794, 283.60685207902344, 283.2037983811364, 283.5928971080723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 609.572, 1.800495, 1098.558, 596.8674, 1.841636, 1100.175, 591.3987, 9.288057, 5493.494, 606.0662, 1.815383, 1099.962, 590.4635, 1.860347, 1098.499, 595.6787, 9.230202, 5498.283, 99.88911, 100.0, 99.87729, 99.98628, 99.86941, 99.9674
7676.996080000001, 60.00733910351097, 60.01208495352881, 60.008416187808635, 17.798165628621312, 17.837711470955345, 17.79547539221615, 0.9999998051616417, 0.999999291434295, 0.9999997262421936, 5018.414842157263, 5018.429661841346, 5020.999655879864, 92.76209359439872, 6.557811809014993, 4.108349238846131, 5018.536284908176, 5019.175307708908, 5018.904841622991, 283.51788505773936, 283.18299576143494, 283.5166878027296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.0377, 1.818342, 1100.173, 591.0502, 1.858951, 1098.744, 591.4375, 9.287873, 5493.44, 605.9691, 1.815016, 1099.874, 596.6628, 1.843362, 1099.689, 595.6986, 9.229286, 5498.351, 100.0, 99.88437, 99.87935, 99.98714, 99.97035, 99.96632
7679.3841600000005, 60.0058328911177, 60.00476283207471, 60.005808199025864, 17.799773574783494, 17.825201204035938, 17.810985340795746, 0.9999994574431506, 0.9999995024110666, 0.9999991039553253, 5018.428884060495, 5015.461362910915, 5018.107009034377, 92.93952761953847, 6.4990099518340685, 4.848793071310297, 5020.991012247713, 5010.870700493729, 5018.731707499443, 283.4907810765945, 283.1419592066449, 283.600423220472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6106, 1.838151, 1100.34, 584.7271, 1.874792, 1096.397, 597.7269, 9.200807, 5499.68, 611.9306, 1.794239, 1098.006, 603.1291, 1.824369, 1100.204, 589.3962, 9.314437, 5490.069, 100.0, 99.66555, 99.99089, 99.81729, 99.98577, 99.81803
7681.778920000001, 60.00208004622515, 60.00231263365245, 60.00593541195034, 17.815030093950543, 17.8371957364569, 17.81268623530757, 0.9999999614885284, 0.9999998172713351, 0.9999993732772816, 5019.686366692658, 5018.9162668429335, 5022.171162699464, 94.32017367675053, 3.9121830650815355, 5.858938706009781, 5021.480991279695, 5020.838269124519, 5027.063642654983, 283.43637227735167, 283.13464877127143, 283.55477540356003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.9194, 1.818699, 1100.105, 591.0502, 1.859319, 1098.956, 591.4375, 9.288057, 5493.441, 605.9885, 1.815567, 1099.865, 597.8835, 1.839893, 1100.232, 595.7384, 9.228004, 5498.192, 100.0, 99.89377, 99.87935, 99.98974, 99.99177, 99.97
7684.240680000001, 60.00099949310207, 60.00250934234097, 60.00340306355876, 17.81645815878752, 17.830190875398614, 17.8340876919598, 0.9999994439796793, 0.99999907236854, 0.9999997786280453, 5020.3785602288635, 5017.714524105502, 5023.852254760222, 100.22618931175907, 10.85998480212129, 11.101227137310161, 5024.8109225101325, 5022.757771405438, 5023.949481943459, 283.54542717459174, 283.1921228205348, 283.5394698727556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6895, 1.837616, 1100.347, 591.0307, 1.857477, 1099.249, 599.2799, 9.171907, 5500.463, 602.8233, 1.825312, 1100.301, 607.5163, 1.807202, 1098.763, 601.1461, 9.146516, 5500.329, 100.0, 99.93029, 100.0, 100.0, 99.91537, 100.0
7686.6122000000005, 59.99806652851576, 59.9994829523247, 59.99962156872282, 17.81433615506523, 17.845539223568654, 17.82180786537808, 0.9999992459280286, 0.9999998819728908, 0.9999997569748102, 5022.341199173399, 5019.358208530645, 5019.489017426543, 92.11365111187229, 4.793898089140384, 3.137847348590867, 5023.994899634131, 5021.221094980943, 5021.403164817234, 283.55892017955983, 283.1436737672776, 283.53568524608704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 595.5548, 1.846004, 1100.255, 592.4899, 1.856556, 1098.999, 598.2899, 9.197125, 5499.636, 605.8526, 1.815199, 1099.84, 603.0146, 1.823821, 1099.848, 595.7185, 9.229836, 5498.284, 100.0, 99.90763, 99.99306, 99.98801, 99.9894, 99.96532
7689.1892800000005, 59.996772391850136, 59.99593008081625, 59.99605661754369, 17.820138943390198, 17.854910411379617, 17.822453608631925, 0.9999995825805109, 0.9999982747093827, 0.9999965009046343, 5025.781190732963, 5019.627021471848, 5020.464103027716, 92.25460960444389, 7.403582449087935, 0.9905540459492386, 5022.251604006602, 5016.0101567618785, 5021.559577170112, 283.52805225659097, 283.1280438846895, 283.5403658346308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6895, 1.838151, 1100.332, 597.451, 1.841452, 1100.224, 597.7269, 9.201175, 5499.627, 605.9497, 1.815016, 1099.898, 602.9956, 1.824187, 1100.015, 595.6787, 9.229652, 5498.224, 100.0, 100.0, 99.99182, 99.98316, 99.98071, 99.9663
7691.624640000001, 59.99618122358413, 59.995880670597515, 59.99528830994001, 17.819173375296185, 17.81869257866593, 17.813177801713262, 0.9999992203818554, 0.9999982367548956, 0.9999996307110551, 5012.345454993065, 5020.956328692977, 5019.555583801888, 91.52813588874278, 4.110128289528802, 3.747251334841849, 5017.443150087592, 5021.859429392379, 5022.233295559088, 283.44927791699297, 283.13395617384504, 283.5766507376886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.0377, 1.818342, 1100.178, 603.6573, 1.822848, 1100.265, 591.4569, 9.288057, 5493.435, 611.95, 1.794055, 1097.948, 596.8344, 1.84318, 1099.93, 589.3962, 9.314437, 5490.124, 100.0, 100.0, 99.87827, 99.81203, 99.96458, 99.81587
7694.108400000001, 59.994094014899744, 59.9986440174344, 59.996326769315836, 17.80419619151446, 17.841243807358882, 17.819986418688682, 0.9999998808651637, 0.999999232733956, 0.9999992783535502, 5017.494159883042, 5018.750541302011, 5017.0630619134145, 90.01234116590945, 4.826247419763149, 4.335370748187984, 5015.442463014324, 5020.802695691597, 5018.698462441948, 283.4848301325678, 283.11671037727695, 283.5334069359066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6303, 1.83833, 1100.345, 597.2565, 1.841821, 1100.08, 597.7269, 9.200991, 5499.611, 605.9302, 1.815199, 1099.956, 603.0719, 1.824187, 1100.024, 595.7384, 9.230019, 5498.203, 100.0, 100.0, 99.9928, 99.98761, 99.98013, 99.964
7696.568080000001, 59.996020326987555, 59.99207847637964, 59.992989133699275, 17.796331456891654, 17.812644942220956, 17.80179653166653, 0.9999991499888308, 0.999999326073182, 0.9999993777949758, 5013.808607022639, 5017.85462275708, 5013.4822636121, 91.86949733846495, 3.8854625100930207, 3.53109953701869, 5017.470315883893, 5015.697045256083, 5013.7866521647575, 283.5470967783024, 283.1455625936425, 283.57020226440255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.3728, 1.817271, 1099.903, 605.4278, 1.815849, 1099.723, 588.3704, 9.335548, 5485.969, 601.1533, 1.83046, 1100.334, 608.47, 1.805011, 1098.584, 601.7425, 9.139923, 5500.271, 99.99183, 99.97789, 99.7616, 100.0, 99.9081, 100.0
7698.966, 59.996409089098066, 59.99910693455724, 59.99522912469162, 17.785525405998012, 17.826116450522328, 17.823909344580382, 0.9999996783656817, 0.9999997547575419, 0.9999992821591229, 5016.148828416504, 5019.729447577509, 5017.851043521708, 90.51042833920064, 6.746534919055648, 4.866182645131516, 5015.266484760598, 5022.4037640243105, 5017.5788045311965, 283.5154197147622, 283.2548298158835, 283.50305617163605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.0234, 1.814772, 1100.13, 603.8519, 1.822296, 1100.231, 591.4375, 9.288057, 5493.382, 605.7555, 1.814648, 1099.894, 602.9575, 1.824552, 1099.845, 595.6787, 9.229836, 5498.224, 100.0, 100.0, 99.87827, 99.98055, 99.98448, 99.9674
7701.4066, 59.9977027767158, 59.9994194809092, 59.99956561907127, 17.806444967863822, 17.83964220983095, 17.81190390750168, 0.9999996112031692, 0.999998297921631, 0.9999993947605335, 5015.4321967014075, 5021.370292516853, 5017.515734015824, 89.05657811512037, 9.702312018479006, 1.5394248743690468, 5022.205079801456, 5024.593269818562, 5014.922060831923, 283.4404674824712, 283.1349585341737, 283.54166225309086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.8602, 1.818342, 1100.148, 603.813, 1.822296, 1100.223, 591.4375, 9.288241, 5493.435, 605.9302, 1.815016, 1099.898, 602.9193, 1.824552, 1100.137, 595.7185, 9.229652, 5498.345, 100.0, 100.0, 99.87825, 99.98934, 99.98882, 99.96522
7703.856760000001, 60.000816659242105, 60.00048818801658, 59.998332954705184, 17.799328710535924, 17.84729921906825, 17.818724625383577, 0.9999992152993341, 0.9999992436483252, 0.9999997175289499, 5019.296741502693, 5019.974196588491, 5014.807776388603, 87.97139845095285, 7.279073715033519, 7.01017121301129, 5010.58118352161, 5019.468081869065, 5017.461928866884, 283.52726217160745, 283.17554894198196, 283.5537018801508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.5515, 1.837973, 1100.365, 597.4899, 1.841636, 1100.121, 597.7075, 9.200807, 5499.681, 611.9694, 1.793871, 1097.967, 596.5483, 1.843545, 1099.706, 589.4161, 9.31462, 5490.129, 100.0, 100.0, 99.9928, 99.82167, 100.0, 99.81793
7706.29704, 60.002713818516106, 60.00379022213567, 60.00714118790766, 17.79573461870313, 17.83462201316378, 17.80830315664292, 0.9999998760095193, 0.9999999120188034, 0.9999993734468717, 5018.59565602376, 5020.7705548392605, 5016.782192652947, 90.1121618445818, 7.408901594096278, 2.147850791809333, 5019.003369152653, 5019.149205866132, 5014.975840536906, 283.59124438227195, 283.1686147228393, 283.51942530439896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.0377, 1.818877, 1100.183, 603.6768, 1.82248, 1100.235, 591.4375, 9.288057, 5493.376, 605.9691, 1.814648, 1099.884, 603.11, 1.824004, 1100.145, 595.6787, 9.229652, 5498.345, 100.0, 100.0, 99.87816, 99.98633, 99.98042, 99.96641
7708.689080000001, 60.00765517946374, 60.003468620017806, 60.00460221113565, 17.77904008028059, 17.830720084496196, 17.80108685855822, 0.9999999850805317, 0.999999479837769, 0.9999998893572833, 5011.03172742876, 5016.187363341338, 5009.881770230363, 88.72938365360153, 3.218505699182515, 1.1114273355367459, 5013.818860334504, 5013.568110081006, 5010.861471187482, 283.5331278170865, 283.2125254114017, 283.5485177909293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.7486, 1.838508, 1100.325, 596.4783, 1.844399, 1100.012, 589.3992, 9.322479, 5488.123, 602.0854, 1.827518, 1100.391, 608.2411, 1.80702, 1098.763, 601.3647, 9.144319, 5500.355, 100.0, 99.99491, 99.78265, 100.0, 99.8861, 100.0
7711.073120000001, 60.00542589172841, 60.00599991618839, 60.00515050924329, 17.809773710193504, 17.843945931291728, 17.8191534434302, 0.9999997045880331, 0.9999994940927422, 0.9999998787635656, 5016.93153663745, 5017.607603767828, 5018.87700312303, 90.98214192008683, 3.3261655553983474, 2.835046994592176, 5022.9180519089, 5019.2434680751, 5019.29994343424, 283.6026314345657, 283.24617726960963, 283.53672306694483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 596.5997, 1.844219, 1100.352, 596.3032, 1.842373, 1100.234, 591.3599, 9.288978, 5493.493, 606.0662, 1.814464, 1099.942, 602.9193, 1.824187, 1099.839, 595.6787, 9.229286, 5498.285, 100.0, 100.0, 99.88029, 99.985, 99.9894, 99.96742
7713.501120000001, 60.01038836180231, 60.01109627896127, 60.011259409341875, 17.77669285787794, 17.836814372580093, 17.80605348207119, 0.9999998713687877, 0.9999997600963786, 0.9999999740647083, 5018.096723569769, 5013.822434983897, 5018.019405675429, 94.92360011729374, 1.9403001966211377, 1.875619555981757, 5018.245597819474, 5024.374461175827, 5018.51833193205, 283.5977770684948, 283.1791281337182, 283.5981638541255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6303, 1.838151, 1100.412, 597.4899, 1.841636, 1100.159, 591.4181, 9.288057, 5493.435, 599.6581, 1.834689, 1100.212, 603.0719, 1.824552, 1099.877, 595.7185, 9.229652, 5498.283, 100.0, 100.0, 99.87827, 100.0, 99.9874, 99.96632
7715.921800000001, 60.0113537858285, 60.01120118812947, 60.01127012932124, 17.80353408174491, 17.802336519391954, 17.822729530045034, 0.9999994337586313, 0.9999990986690952, 0.9999995106357858, 5021.859447623861, 5020.483640222938, 5020.765255646116, 93.38198749544131, 4.95477819349162, 5.509686267284451, 5021.330397034575, 5018.155599158393, 5017.9457710103825, 283.57123696999184, 283.19259617247917, 283.5457983792702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.9391, 1.819234, 1100.21, 603.774, 1.822296, 1100.148, 597.7269, 9.200807, 5499.627, 593.1722, 1.853259, 1099.392, 596.7009, 1.843545, 1099.863, 589.3764, 9.314803, 5490.057, 100.0, 100.0, 99.99182, 99.94295, 99.98614, 99.81583
7718.38428, 60.01345101145707, 60.01093687286695, 60.01382969525651, 17.81824887513329, 17.840048384844895, 17.815055078847205, 0.9999998183357964, 0.9999996691572705, 0.9999988446613426, 5014.702470084508, 5019.269382128108, 5017.142122744461, 91.85716762135371, 3.1640045014667635, 3.347478095578481, 5015.022972442861, 5017.591166361897, 5016.800425273144, 283.550981420925, 283.1939027702706, 283.5670446133011, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.4726, 1.837438, 1100.272, 597.451, 1.841268, 1099.96, 591.4375, 9.288241, 5493.381, 599.6581, 1.834873, 1100.222, 602.8621, 1.8251, 1100.041, 595.6986, 9.229652, 5498.278, 100.0, 100.0, 99.87825, 100.0, 100.0, 99.96728
7720.81764, 60.01201153384712, 60.012632157968554, 60.011504506549144, 17.79135459242382, 17.829280874622363, 17.787619953507523, 0.9999998046521629, 0.9999989635045772, 0.9999997648093099, 5012.189046240515, 5019.140897006857, 5016.559406813147, 97.40784260528562, 6.093986279146293, 4.74544135041765, 5012.3912898620665, 5015.146220248845, 5011.550651560764, 283.5588879934317, 283.0932278900436, 283.47801101522646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.0179, 1.818342, 1100.095, 603.7157, 1.82027, 1100.099, 589.7487, 9.314748, 5488.655, 602.7068, 1.825128, 1099.949, 607.2493, 1.809029, 1099.362, 601.2057, 9.148713, 5500.18, 100.0, 100.0, 99.81645, 100.0, 99.94062, 100.0
7723.21668, 60.01063121809364, 60.00809836280153, 60.01328952125514, 17.79580129109044, 17.818096252713964, 17.806449748839768, 0.9999996023221832, 0.9999999670720188, 0.9999995320400287, 5014.149807057878, 5016.709525142938, 5020.232757423499, 93.10505837359051, 3.808131975987635, 2.8765410576972457, 5017.399325993318, 5014.032943759174, 5017.9481074138, 283.5860334749463, 283.21586954419234, 283.5142457475958, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.8174, 1.808883, 1099.698, 605.8364, 1.817875, 1100.16, 590.894, 9.290818, 5493.247, 599.6581, 1.834505, 1099.989, 602.9384, 1.824735, 1100.202, 595.6787, 9.230202, 5498.163, 99.96093, 100.0, 99.87335, 100.0, 100.0, 99.9652
7725.641560000001, 60.012210012790725, 60.014702914052855, 60.0144078184339, 17.809366025786876, 17.84003879704859, 17.824461435889205, 0.9999991183574838, 0.9999997377564187, 0.9999993733326515, 5016.350640217736, 5018.1727466917, 5016.809063260502, 91.5641897303542, 3.282567596561421, 5.822498716595533, 5019.107210642499, 5014.191376121643, 5016.763610753481, 283.59557498313154, 283.2504792078919, 283.4852824452848, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.0574, 1.819234, 1100.205, 603.6379, 1.822296, 1100.256, 591.4181, 9.287873, 5493.388, 605.9302, 1.814832, 1099.695, 602.9575, 1.825282, 1100.172, 595.6589, 9.230202, 5498.217, 100.0, 100.0, 99.8772, 99.96294, 100.0, 99.96618
7728.018720000001, 60.01097719479872, 60.0088316876855, 60.00634877246925, 17.79970870199059, 17.803580945111463, 17.811795245835018, 0.9999993711463311, 0.9999995621986354, 0.9999988608028593, 5015.0823061953715, 5014.980433831066, 5015.999037061362, 94.21143851224622, 4.875266778211881, 3.7479128801749084, 5019.150950778848, 5022.74117998588, 5018.058341188192, 283.5967081971795, 283.1684218955317, 283.5792462131666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.8078, 1.838687, 1100.487, 597.3343, 1.841268, 1100.282, 597.7269, 9.200807, 5499.792, 611.95, 1.793871, 1097.851, 596.7581, 1.843362, 1100.049, 589.3565, 9.314437, 5490.002, 100.0, 100.0, 99.99074, 99.8032, 100.0, 99.81595
7730.4198400000005, 60.004946163801876, 60.01057679540188, 60.011369619650445, 17.80393648561822, 17.842747636339716, 17.81015197907216, 0.999998670477516, 0.999999298171926, 0.9999991409931318, 5012.650199831474, 5016.818233703703, 5022.064920305897, 93.26588968119563, 8.138051716111931, 1.65289767127706, 5019.358436831477, 5012.314026850436, 5017.817604754919, 283.49111613477675, 283.1333838983596, 283.5405625208075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.7814, 1.818877, 1100.31, 603.6768, 1.822664, 1100.281, 591.4181, 9.288241, 5493.435, 605.9108, 1.815016, 1099.791, 602.9002, 1.824187, 1100.18, 595.639, 9.230568, 5498.049, 100.0, 100.0, 99.87935, 99.97051, 100.0, 99.96508
7732.875440000001, 60.003896949794715, 60.00763650028654, 60.008485765348226, 17.80445846248775, 17.832086838262683, 17.814845757308042, 0.9999997662268595, 0.9999992908515738, 0.9999995542538919, 5014.002487720502, 5010.354850244153, 5008.600027461765, 91.88068241986218, 1.705568630156904, 4.330000010641015, 5016.139814368483, 5014.551938341373, 5010.852871555629, 283.5248507325486, 283.17027967786953, 283.54188254967363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.5909, 1.83833, 1100.412, 597.5094, 1.841268, 1100.287, 591.3016, 9.290082, 5491.789, 604.7457, 1.820715, 1100.17, 605.8568, 1.813777, 1099.512, 599.5953, 9.163729, 5500.345, 100.0, 100.0, 99.85801, 100.0, 99.95423, 100.0
7735.346560000001, 60.006152602291586, 60.00470096845974, 60.001371291510786, 17.822316852652726, 17.8456742406584, 17.810783982751037, 0.9999998247726913, 0.9999994567049467, 0.9999999836413457, 5020.120705986334, 5018.961723221131, 5018.727365786158, 94.51559622869831, 1.4207868363064335, 1.999785523583796, 5016.87269270763, 5018.9173982182565, 5018.667359735225, 283.5590163091103, 283.14052127457103, 283.47491618605244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 594.5297, 1.850109, 1100.169, 594.2603, 1.848452, 1100.138, 590.2922, 9.303335, 5493.282, 605.9885, 1.815016, 1099.918, 603.0909, 1.824004, 1099.936, 595.6787, 9.229652, 5498.277, 99.99011, 99.99967, 99.86588, 99.9779, 99.99275, 99.96325
7737.76216, 59.997461847990564, 59.997824408474216, 59.997901698243204, 17.79399524087351, 17.86183867707716, 17.815772566893475, 0.9999995517002397, 0.9999996798739267, 0.9999996100655113, 5020.007256118765, 5017.886461823835, 5016.503886338149, 93.50243805636296, 5.143000143820586, 2.7532394139775533, 5024.689535618363, 5021.957942499594, 5015.596063766637, 283.55229751666457, 283.18506427290737, 283.4500014882299, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6303, 1.838151, 1100.422, 597.5289, 1.841821, 1100.291, 591.4375, 9.288241, 5493.44, 599.6387, 1.834689, 1100.217, 603.0338, 1.824552, 1100.067, 595.6589, 9.230019, 5498.277, 100.0, 100.0, 99.87923, 100.0, 100.0, 99.96313
7740.169600000001, 59.99296766895435, 59.99186442780757, 59.991043735721, 17.799574855685833, 17.84720148244804, 17.81100300251766, 0.9999994444696283, 0.9999997427331208, 0.9999994975221025, 5016.217513269217, 5011.563649014078, 5012.6810778614545, 93.1347897973194, 4.241605031268364, 6.076110552934551, 5014.097874682792, 5018.862544187849, 5022.717051504832, 283.4510761361681, 283.03488629921844, 283.4765925129452, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.7025, 1.819055, 1100.188, 603.8908, 1.821927, 1100.289, 597.7269, 9.200991, 5499.739, 593.2888, 1.852891, 1099.397, 596.6818, 1.843545, 1099.995, 589.3764, 9.314803, 5490.116, 100.0, 100.0, 99.99385, 99.94382, 99.98758, 99.81888
7742.60508, 59.9845553824946, 59.98585217928004, 59.99064682359867, 17.831776381067787, 17.83781136157136, 17.82716339223543, 0.9999996524808595, 0.9999985189971933, 0.9999996607212196, 5022.823426411651, 5021.6091147484685, 5019.998312955378, 91.61954768260932, 6.45095163949145, 3.6377116286626006, 5019.9464316669155, 5018.097446584764, 5019.850983424423, 283.4679702522657, 283.10042587899744, 283.49972995866295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6106, 1.838508, 1100.417, 597.4705, 1.841452, 1100.178, 591.4375, 9.288241, 5493.435, 599.7552, 1.834873, 1100.198, 602.9956, 1.824552, 1100.2, 595.6589, 9.230568, 5497.935, 100.0, 100.0, 99.87933, 100.0, 100.0, 99.96398
7745.117400000001, 59.98801314260416, 59.99015109697532, 59.98798350642649, 17.811396738757615, 17.807244686313172, 17.828123501682303, 0.9999998621788972, 0.999999780531211, 0.9999993417606049, 5021.457643215971, 5018.149753116945, 5022.591009650321, 93.15398934459631, 8.521188265968021, 5.418540699109599, 5024.291705735258, 5019.264580518246, 5016.9993376927105, 283.5222934580935, 283.0576854160749, 283.3849257820326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.9588, 1.818342, 1100.283, 603.7352, 1.822296, 1100.335, 597.824, 9.199518, 5500.253, 600.6096, 1.829173, 1100.177, 593.8779, 1.852676, 1099.052, 600.2117, 9.158236, 5500.301, 100.0, 100.0, 99.99742, 100.0, 99.92554, 100.0
7747.518760000001, 59.98931229105514, 59.98694437603565, 59.985289842959546, 17.825270827379054, 17.824708205806797, 17.831392397409747, 0.9999998810823646, 0.9999989922198663, 0.9999997422483099, 5024.7214088665, 5019.374410095218, 5020.701458414889, 93.00604666985453, 8.084029164788717, 4.6469634451207185, 5022.83873677986, 5022.895608989895, 5016.640499886855, 283.4111152405458, 283.1035230082204, 283.48769996088004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 609.2566, 1.804243, 1099.563, 606.5367, 1.814375, 1100.161, 599.3381, 9.182768, 5499.755, 599.7163, 1.834321, 1100.15, 596.6628, 1.843728, 1099.953, 595.6589, 9.230568, 5498.217, 99.94365, 99.97575, 100.0, 100.0, 100.0, 99.96508
7749.909320000001, 59.987333702100976, 59.98304558339773, 59.984616046847805, 17.799513079162825, 17.836945024385688, 17.814524548068185, 0.9999993258100628, 0.999998673152826, 0.9999996206344738, 5016.777005499085, 5022.92137845974, 5022.826811144781, 92.32184826392199, 4.7558419678321115, 5.713766974692589, 5024.264982054314, 5021.216790560651, 5017.096783311451, 283.5227048551773, 283.1325329290033, 283.5633676442928, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 611.3069, 1.796925, 1098.384, 603.4628, 1.822112, 1100.004, 597.7463, 9.200623, 5499.688, 606.0273, 1.814648, 1099.681, 596.6055, 1.84391, 1100.055, 595.639, 9.230385, 5498.163, 99.86731, 99.99893, 99.99293, 99.96959, 99.99769, 99.96508
7752.37452, 59.98739667724522, 59.984499061533626, 59.98809806035161, 17.776904440816114, 17.807938520284846, 17.78448860480814, 0.9999995941974605, 0.9999999615752108, 0.9999997738686586, 5016.176101013313, 5018.8762459007285, 5015.496660114514, 91.6735841959819, 2.8267530581365463, 2.7114516915066815, 5015.2721796367405, 5017.746513931179, 5016.909263329028, 283.57566376068394, 283.16056562451814, 283.60032161948635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 617.7931, 1.773189, 1094.794, 597.3343, 1.841636, 1100.167, 591.4375, 9.288425, 5493.441, 611.95, 1.792952, 1097.788, 603.0719, 1.824735, 1100.296, 589.3565, 9.314986, 5489.882, 99.52535, 100.0, 99.87935, 99.7857, 100.0, 99.81464
7754.76828, 59.987496911273205, 59.99059960389308, 59.98823676916972, 17.798824100060678, 17.845957973932133, 17.793932115036885, 0.9999993296649322, 0.999999558156718, 0.9999987742111242, 5016.099130173277, 5020.9551149934505, 5016.514613416393, 93.26838244398232, 5.663819138982262, 6.791324988414999, 5015.651061060499, 5016.9489179135835, 5016.662893994206, 283.4406306883532, 283.1644864115342, 283.46933557035453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 611.2084, 1.79639, 1098.358, 603.4044, 1.823401, 1100.228, 597.7463, 9.200807, 5499.693, 605.8332, 1.815383, 1099.826, 596.6437, 1.844093, 1099.947, 595.639, 9.230568, 5498.217, 99.83938, 100.0, 99.99185, 99.96819, 100.0, 99.96402
7757.150920000001, 59.99414228789489, 59.99220486544973, 59.991345852377854, 17.776884895342473, 17.816731607522872, 17.806150168869266, 0.9999990864245994, 0.9999987374077495, 0.9999995601456741, 5016.961100108952, 5014.673346258111, 5013.404927044525, 92.36112870216812, 4.258750793585023, 3.6284128846679096, 5009.036786450525, 5018.699450592367, 5017.119292129573, 283.4715323662254, 283.18829257191595, 283.4899901686709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 611.3267, 1.79639, 1098.321, 597.3538, 1.841821, 1100.183, 591.4375, 9.288057, 5493.246, 605.1341, 1.81759, 1100.062, 594.9651, 1.849754, 1099.521, 598.5814, 9.188267, 5500.238, 99.84597, 100.0, 99.8758, 99.98511, 99.97464, 100.0
7759.6060800000005, 59.99077003272048, 59.99169399338354, 59.993088330346275, 17.80941892002003, 17.816317005013406, 17.79462224917213, 0.9999997649576511, 0.9999992263319186, 0.9999999427593763, 5015.698350958277, 5013.098454606891, 5018.36068626355, 96.57604206764108, 5.449643276942879, 2.9422069464201286, 5012.327743659892, 5021.160265573337, 5018.264280244597, 283.5224581557498, 283.2103708916128, 283.60611305716895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.5305, 1.814237, 1099.73, 592.8206, 1.853057, 1099.839, 588.1957, 9.321743, 5489.825, 604.3768, 1.818693, 1099.864, 596.7009, 1.843545, 1100.024, 595.6787, 9.229469, 5498.229, 99.99911, 99.97113, 99.81359, 99.99476, 99.99882, 99.96628
7762.148360000001, 59.996523281622565, 59.99504389176135, 59.992422776764485, 17.792386948383097, 17.82490393301659, 17.810680276061788, 0.9999999067151375, 0.9999991040777728, 0.9999994686192238, 5017.663527679777, 5023.8420149332605, 5017.723749503608, 91.73026145515814, 6.936376424507557, 2.6600711323794712, 5017.76083781474, 5019.377352412968, 5016.645957739303, 283.47814785788813, 283.19392687783665, 283.5489253157455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.8459, 1.817628, 1100.163, 591.1475, 1.858951, 1098.947, 591.4375, 9.288241, 5493.382, 599.7163, 1.835057, 1100.169, 596.6628, 1.84391, 1099.995, 595.6787, 9.230202, 5498.224, 100.0, 99.90285, 99.87825, 100.0, 100.0, 99.9663
7764.56504, 59.99825968694826, 59.996193078729135, 59.99404524989888, 17.77883722894353, 17.822563319920647, 17.78472141653415, 0.9999994609720471, 0.9999985671242028, 0.9999987550878021, 5009.713447828013, 5017.187632024382, 5016.672844455701, 89.72885576734643, 6.553172850837882, 5.67166404176578, 5017.326751589204, 5018.217249414436, 5017.539841211074, 283.58779689120706, 283.22167307340607, 283.5873625233014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.5515, 1.83833, 1100.36, 584.7466, 1.874976, 1096.448, 597.7269, 9.200807, 5499.747, 593.2111, 1.853075, 1099.485, 603.0146, 1.824187, 1100.096, 589.3764, 9.314803, 5489.942, 100.0, 99.67388, 99.99185, 99.93809, 100.0, 99.81573
7766.981400000001, 59.99770717074868, 59.999615332608286, 60.00006778934441, 17.795264364507037, 17.838733182990495, 17.800383536056476, 0.9999996780429604, 0.9999998783613392, 0.9999998895214751, 5015.26934899457, 5017.459873620304, 5017.666237182586, 91.9196312446179, 3.548528024326856, 4.604291746681156, 5019.36567671444, 5017.173290779304, 5020.074015154441, 283.54404163884163, 283.2133190893261, 283.64222016813494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.9194, 1.81852, 1100.198, 591.1085, 1.859135, 1098.839, 591.4181, 9.288241, 5493.382, 599.6775, 1.834873, 1100.256, 596.968, 1.842632, 1099.96, 595.6787, 9.230202, 5498.278, 100.0, 99.89303, 99.87827, 100.0, 99.99042, 99.96728
7769.450360000001, 60.00051855962783, 60.00020303296469, 60.00175981643151, 17.781098808457003, 17.804191741050442, 17.791716531558777, 0.9999998201225303, 0.9999989936052398, 0.9999999450464176, 5010.878791963432, 5012.780130400089, 5011.748433633716, 98.24016775365044, 9.518975681574375, -0.10421730030702747, 5015.188044024021, 5011.770163450279, 5013.436488602573, 283.5867211976209, 283.2729475863568, 283.5566326347382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.5712, 1.83833, 1100.412, 590.8167, 1.859319, 1098.889, 591.4181, 9.289346, 5492.217, 600.4542, 1.829908, 1100.263, 594.5645, 1.85085, 1099.328, 599.1977, 9.172885, 5500.392, 100.0, 99.9018, 99.87484, 100.0, 99.93749, 100.0
7771.81364, 60.004212220416555, 60.00600728885453, 60.007072652034516, 17.798648778697707, 17.81829137045902, 17.812968701231885, 0.9999999823825035, 0.9999989997843752, 0.9999998599843422, 5014.899203350797, 5014.459010795225, 5018.727728370701, 94.31283169508743, 7.341232095732948, 2.320632251230336, 5013.621725997466, 5016.042007611179, 5017.177118958, 283.5369523605024, 283.1789458209324, 283.57037071771623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 593.2285, 1.850823, 1099.809, 594.63, 1.849741, 1099.608, 588.8169, 9.317141, 5490.936, 600.7261, 1.831563, 1100.198, 596.5674, 1.842997, 1100.039, 595.6986, 9.229836, 5498.284, 99.98442, 99.9612, 99.8137, 100.0, 100.0, 99.9674
7774.30244, 60.00886445764849, 60.00869954780748, 60.00790529607786, 17.80190697608065, 17.808915164943805, 17.792903688041747, 0.9999997889605521, 0.9999999305205552, 0.999999880565171, 5017.719566671162, 5021.592729137901, 5016.762298216468, 94.26467392794439, 3.8547384976827743, 0.890388757580638, 5016.237328561102, 5016.9296280489925, 5020.832203418471, 283.54055608821056, 283.25580570183325, 283.64377862692993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6895, 1.838508, 1100.407, 597.4899, 1.841636, 1100.233, 591.4569, 9.287873, 5493.44, 605.872, 1.814832, 1099.763, 596.7963, 1.843362, 1100.035, 595.6986, 9.229836, 5498.224, 100.0, 100.0, 99.87718, 99.97224, 100.0, 99.9663
7776.731040000001, 60.00591645632913, 60.00748480698584, 60.01169485703301, 17.806871787689314, 17.80307939302861, 17.77934698594172, 0.999999934778228, 0.9999992343005494, 0.9999999000407385, 5003.117283653, 5017.927892373702, 5016.592185964746, 92.69559360915036, 3.2148029083182337, 4.398453307107161, 5016.259164418499, 5017.07941282613, 5020.591489590427, 283.489284083269, 283.1724166827048, 283.58459597859604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.9194, 1.819412, 1100.095, 603.774, 1.822848, 1100.223, 597.7463, 9.200623, 5499.696, 612.1248, 1.794423, 1097.735, 602.8048, 1.824917, 1100.016, 589.3764, 9.314803, 5490.003, 100.0, 100.0, 99.99196, 99.79268, 100.0, 99.81683
7779.309480000001, 60.00935804350397, 60.01380178180249, 60.01284588853533, 17.777787458569332, 17.82602787806027, 17.79457050739029, 0.9999996736328599, 0.9999993417638965, 0.9999995433446739, 5019.591105918036, 5016.2342603545785, 5017.7428811833215, 93.66434384828426, 4.045362577901415, 2.8605550599186245, 5014.527089447984, 5023.960437415346, 5016.422901550886, 283.54678114670196, 283.24010292836005, 283.5879956126627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.4726, 1.837973, 1100.297, 597.2565, 1.842005, 1100.276, 591.4569, 9.288241, 5493.381, 605.9885, 1.814648, 1099.84, 596.8154, 1.840988, 1100.132, 595.6589, 9.230019, 5498.109, 100.0, 100.0, 99.87933, 99.98403, 100.0, 99.96508
