TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7795.81112, 60.00975138761847, 60.01017264717451, 60.007389151733705, 12.715033143034917, 12.743888628868863, 12.72678462558256, 0.9999964149927357, 0.999999978938745, 0.9999960944605165, 3570.965256825033, 3581.032328444934, 3579.1921654467706, 54.83873636694682, -5.868278877704142, -8.855197068345433, 3576.205964573393, 3578.790193692475, 3571.1743878419898, 283.4118377987724, 283.12095529307123, 283.45189940142035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 592.3807, 1.855641, 1099.279, 591.0502, 1.859135, 1098.827, 604.0746, 9.105273, 5499.571, 604.6875, 1.818877, 1100.104, 606.5244, 1.81396, 1099.95, 586.1556, 1.870605, 1097.161, 99.92308, 99.89197, 99.98602, 100.0, 99.95437, 99.7214
7798.218320000001, 60.00395359393124, 60.005908796880476, 60.006319201865104, 12.746549843376886, 12.764334291519669, 12.737370964292586, 0.999993752874913, 0.9999961167364635, 0.9999955532059672, 3578.8511597543525, 3577.784192576637, 3574.252286332105, 54.211871664855494, -11.105372947930391, -12.691619694906649, 3574.922705524474, 3578.7677868324045, 3578.8584449363234, 283.3821239063963, 283.1306690002194, 283.46321844743426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 598.5515, 1.83833, 1100.36, 597.3343, 1.841636, 1100.113, 597.7463, 9.200438, 5499.696, 604.9594, 1.818141, 1099.936, 602.9002, 1.824552, 1100.04, 588.6209, 1.865294, 1097.856, 100.0, 100.0, 99.99104, 99.99274, 100.0, 99.8001
7800.611720000001, 59.99829928867454, 60.00275056704048, 60.004996069031534, 12.718840757486703, 12.761342959129868, 12.7207524682155, 0.9999886239615104, 0.9999995715718485, 0.9999892204121004, 3572.8559762911887, 3576.9336731929816, 3572.645176904848, 52.323424905271125, -7.847153899918794, -13.702140893381284, 3571.416197664873, 3572.1571575553176, 3569.423221697842, 283.39542352084544, 283.0865694199251, 283.5381565427955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 602.9084, 1.825123, 1100.308, 602.9375, 1.823401, 1100.156, 591.5151, 9.287137, 5493.325, 611.95, 1.794055, 1097.861, 596.6818, 1.84391, 1099.893, 594.9034, 1.848447, 1099.598, 100.0, 100.0, 99.8795, 99.80718, 100.0, 99.96706
7803.002960000001, 60.00163673416389, 59.999864105642594, 60.00165936552067, 12.737045838810607, 12.76028598277326, 12.742245715222904, 0.9999936899256918, 0.9999999861800069, 0.9999910894391262, 3578.6997854336482, 3576.8961923950565, 3579.294164719987, 55.196363359112524, -8.576965296030721, -13.446806922935366, 3573.434959047294, 3576.2357411455464, 3575.2808102321446, 283.4440508361984, 283.1764905856825, 283.51507226044424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 598.5712, 1.838151, 1100.35, 597.3926, 1.841821, 1100.262, 597.7657, 9.200254, 5499.696, 605.9885, 1.814832, 1099.782, 602.9765, 1.824735, 1100.019, 588.7004, 1.865294, 1097.808, 100.0, 100.0, 99.992, 99.98142, 100.0, 99.79051
7805.41452, 59.998208388254966, 59.99936774348394, 59.99762070841148, 12.717596832750463, 12.7527225077946, 12.732264419895195, 0.9999925527131165, 0.9999957019273439, 0.9999937137896484, 3571.5918389124063, 3577.121104020876, 3570.715140267599, 51.947554132205084, -9.74901141605892, -11.760593686394031, 3569.3439549605687, 3574.6092068837156, 3567.5766698514844, 283.31430471465274, 283.1632875991556, 283.45841024249074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.9982, 1.818342, 1100.12, 597.3732, 1.841636, 1100.111, 591.4375, 9.287505, 5493.382, 606.1439, 1.814832, 1099.826, 596.7009, 1.843728, 1099.982, 594.9034, 1.847898, 1099.64, 100.0, 100.0, 99.87827, 99.98188, 99.99698, 99.96514
7807.78516, 59.994914438534416, 59.9946649035523, 59.99421538554894, 12.724406281004706, 12.746619424142224, 12.734920538292396, 0.999993339036307, 0.9999989140132521, 0.9999951544234803, 3570.8249800703366, 3578.809264768712, 3574.840842783453, 51.097351486173295, -6.504384280470958, -12.402628865258293, 3578.988843856922, 3573.196230098834, 3573.5677460767774, 283.3650398666267, 283.08439765722983, 283.4782030011602, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 611.1492, 1.796569, 1098.374, 591.0307, 1.858951, 1098.794, 585.1093, 9.367393, 5481.243, 599.7163, 1.834689, 1100.28, 590.2727, 1.859251, 1098.911, 600.0725, 1.83508, 1100.058, 99.84892, 99.88897, 99.65767, 100.0, 99.89809, 100.0
7810.212120000001, 59.99464591980563, 59.99282688823272, 59.99088887204201, 12.731569550851617, 12.747942214987392, 12.729665616766878, 0.9999896583977229, 0.9999937027057404, 0.9999916014394148, 3577.844480883413, 3575.2480200178147, 3575.39363686331, 51.33216114406808, -7.901945049397909, -15.36964544711509, 3572.422060756411, 3571.1794935740595, 3572.5068294437447, 283.39200855326897, 283.08518281322563, 283.56977541130385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.8799, 1.818877, 1100.22, 597.451, 1.841452, 1100.163, 591.4569, 9.287689, 5493.44, 602.7068, 1.825496, 1100.229, 596.7009, 1.84391, 1099.933, 595.0027, 1.848081, 1099.646, 100.0, 100.0, 99.87935, 100.0, 99.99249, 99.96823
7812.733520000001, 59.99527412206931, 59.99577219054645, 59.99390414481325, 12.729626146759587, 12.765884784748067, 12.720892675912452, 0.9999908380954367, 0.9999968275844926, 0.9999901021789153, 3572.5799373834734, 3567.6906089065933, 3574.0076072882794, 52.05587447863192, -9.657573231220795, -15.300740874711892, 3574.5876315863943, 3573.5659237564914, 3575.343465838362, 283.4501166810949, 283.12989599529345, 283.58507138679107, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.8602, 1.818699, 1100.173, 597.3343, 1.841636, 1100.172, 591.4375, 9.287689, 5493.382, 599.6193, 1.834873, 1100.212, 596.6437, 1.843728, 1100.063, 594.8636, 1.848264, 1099.548, 100.0, 100.0, 99.87827, 100.0, 100.0, 99.95747
7815.189200000001, 59.99765440134309, 59.996951402058194, 59.997082854748875, 12.730058229457729, 12.734450001437239, 12.729981319744537, 0.9999905426409346, 0.9999978022464497, 0.9999910563211969, 3571.8805831357727, 3575.2731104828863, 3567.1194977059135, 52.57710680692378, -7.97980033944782, -14.858553367160994, 3547.314194937433, 3537.554466704573, 3523.414600823044, 283.5229391551047, 283.2468492900024, 283.57191335294175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.8602, 1.818877, 1100.12, 597.3926, 1.841636, 1100.126, 591.4569, 9.287873, 5493.331, 599.6969, 1.834505, 1100.236, 596.6437, 1.843545, 1099.893, 594.9233, 1.848264, 1099.661, 100.0, 100.0, 99.87829, 100.0, 100.0, 99.96781
7817.657000000001, 60.0004400533259, 60.001958439885435, 59.99954449558257, 12.418331779016624, 12.460712773888615, 12.458626638240968, 0.9999913042392528, 0.999994021958807, 0.9999922840720107, 3564.2808439724336, 3562.3727926564297, 3552.379546533584, 52.80746156330177, -14.326219211362513, -16.54575270088708, 3485.1575615388138, 3546.948075966474, 3570.914047473182, 283.5056652254885, 283.20508481103946, 283.48312726093405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.8799, 1.819412, 1100.135, 597.3343, 1.841821, 1100.137, 591.4763, 9.287321, 5493.578, 599.8717, 1.835424, 1100.353, 433.6501, 2.012109, 691.0687, 595.0823, 1.847532, 1099.683, 100.0, 100.0, 99.88178, 100.0, 76.02013, 99.96739
7820.1363200000005, 60.00137054521428, 59.99758020271712, 59.99851525883887, 11.329500023656344, 11.139721385529352, 10.985895209366, 0.999983064577245, 0.9999892533485032, 0.9999794436282983, 2856.1088162102337, 2784.557334907673, 2716.787744361505, 30.577486651081273, -13.896051831778777, -30.575128490333555, 2819.695054645072, 2951.1699830439957, 3013.819732953179, 283.4573264374448, 283.1585484516559, 283.57142814872674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.3673, 1.819769, 1100.225, 596.6534, 1.843663, 1100.101, 591.5734, 9.290818, 5493.246, 609.8917, 1.835976, 1100.264, 596.1096, 1.845554, 1100.087, 594.3865, 1.849729, 1099.521, 100.0, 100.0, 99.87122, 100.0, 99.98126, 99.95506
7822.626840000001, 59.99994604800443, 60.00197518153083, 60.00108426420353, 12.71155469298079, 12.747649751055928, 12.74655293401244, 0.9999950668787875, 0.999994578042936, 0.9999945952163056, 3577.176682812847, 3579.8457088066957, 3578.6804310477482, 51.950743119528454, -8.732636533773302, -17.865276858564584, 3566.7165392091006, 3563.911047536224, 3553.653290410146, 283.46076636835835, 283.20089850030627, 283.5405578918603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.4604, 1.819412, 1100.173, 414.1022, 2.021781, 589.6807, 591.3599, 9.289714, 5493.24, 598.4735, 1.835976, 1100.262, 595.8235, 1.845737, 1099.989, 594.6251, 1.848997, 1099.418, 100.0, 53.60659, 99.87569, 100.0, 99.99456, 99.97006
7824.999400000001, 60.002828022452, 60.003062249207254, 60.00199120522441, 12.754564582284296, 12.746750456949037, 12.73338738514201, 0.9999904007752203, 0.9999926859369497, 0.9999884757607256, 3574.218520267705, 3572.025859936156, 3574.1933716141093, 55.377675775289276, -8.70796042028769, -17.330888058648725, 3574.9945622888604, 3573.734747499906, 3575.9692438233965, 283.410235274419, 283.1421197805781, 283.51382272062875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.687, 1.789073, 1100.368, 594.844, 1.849373, 1099.674, 591.1657, 9.291739, 5493.037, 598.3182, 1.838918, 1100.164, 595.4038, 1.847745, 1099.729, 593.8497, 1.851194, 1099.438, 100.0, 99.96896, 99.87093, 100.0, 99.99499, 99.94747
7827.37668, 60.00534423541445, 60.004989053000216, 60.006522546641335, 12.729281782599678, 12.744141061278588, 12.717919048081217, 0.9999904165695609, 0.9999958690196248, 0.9999959352838417, 3570.7734960464013, 3576.1907806146583, 3572.871100496464, 52.66169830110789, -9.032567496928209, -14.738126521049708, 3575.7001621673335, 3572.458204870377, 3571.9298967286027, 283.42287505333184, 283.2134072924615, 283.4320296797444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.421, 1.823517, 1100.358, 594.5522, 1.850294, 1099.723, 591.1657, 9.291739, 5492.926, 598.2405, 1.838918, 1100.193, 595.3085, 1.847198, 1099.675, 593.9491, 1.851194, 1099.396, 100.0, 99.97344, 99.87102, 100.0, 99.99243, 99.94364
7829.756160000001, 60.004182972346364, 60.00732672721555, 60.00460012122076, 12.713516994552265, 12.749885104078926, 12.74157200720736, 0.9999928786427803, 0.9999955302881225, 0.9999938318178544, 3571.8650904286465, 3579.404623999223, 3572.7484195996553, 54.983459153666445, -7.756082833498226, -15.64577362378327, 3573.58651250798, 3574.82702078593, 3573.973175747879, 283.47658108304717, 283.1738708834947, 283.46732413987087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.5787, 1.822803, 1100.288, 594.2993, 1.849925, 1099.687, 591.1463, 9.29137, 5492.925, 598.1823, 1.839286, 1100.251, 595.4229, 1.847015, 1099.804, 593.7105, 1.851377, 1099.447, 100.0, 99.984, 99.86996, 100.0, 99.98082, 99.94396
7832.172320000001, 60.01025429608007, 60.00904976438342, 60.00761066118027, 12.740640527934703, 12.744258540254743, 12.736267036317225, 0.999993301609137, 0.9999992457438827, 0.9999932918530589, 3572.4006075878997, 3577.214769165181, 3574.5901035176876, 53.45276528588556, -10.617607714270697, -13.743401660197833, 3569.6277880375, 3576.309299383128, 3571.074791057908, 283.4510949101399, 283.17016166846884, 283.5622039652123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.2109, 1.841721, 1100.292, 600.6028, 1.831874, 1100.383, 597.4358, 9.204857, 5499.401, 592.0848, 1.856385, 1099.137, 601.6603, 1.829483, 1100.262, 588.7601, 1.863463, 1098.281, 100.0, 100.0, 99.98962, 99.91885, 100.0, 99.8276
7834.6076, 60.004876895434926, 60.012137025403575, 60.01173623503115, 12.727445448846753, 12.754703804946399, 12.740114273167192, 0.9999928634190483, 0.9999979904969675, 0.9999939604404221, 3583.3212643053303, 3578.653454112971, 3572.7269522774004, 58.08216315011964, -7.0034587033571825, -12.625000743094233, 3579.18547774725, 3575.658843214207, 3575.407180579194, 283.443966893757, 283.16620087365436, 283.5801972358645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.4802, 1.823517, 1100.208, 595.0969, 1.848083, 1100.034, 592.8546, 9.264128, 5496.7, 597.9298, 1.838918, 1100.213, 599.6766, 1.833318, 1100.263, 587.7462, 1.867309, 1097.475, 100.0, 100.0, 99.92362, 100.0, 100.0, 99.76016
7837.21784, 60.012142939661395, 60.011705664373295, 60.012096371953966, 12.724340770489102, 12.770154857111729, 12.727951472360632, 0.999996111483913, 0.999999222644355, 0.9999950838850559, 3574.968990973948, 3580.864069925314, 3576.5726153686564, 52.794300841452696, -4.821667559683419, -11.232549732720713, 3573.501195628171, 3575.750432231594, 3575.823211828294, 283.4395792294988, 283.24671600976717, 283.4560318285705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 593.3468, 1.853678, 1099.227, 606.3033, 1.813823, 1099.646, 603.5117, 9.109691, 5499.489, 604.3768, 1.819612, 1099.966, 607.5926, 1.809211, 1099.317, 581.3245, 1.882691, 1094.386, 99.93739, 99.96446, 99.98931, 99.99551, 99.93792, 99.48332
7839.64904, 60.014897962902076, 60.01471901149692, 60.01610286610448, 12.738498708260304, 12.747911673597876, 12.750203632821782, 0.9999929624226851, 0.999999140146055, 0.999994371847446, 3570.983600946979, 3579.2942475299556, 3579.4277734828875, 55.79149816009158, -4.670156041625205, -12.564982970755977, 3576.467879586703, 3580.1658263113773, 3575.4714403112316, 283.347852158673, 283.16594304004855, 283.5003498973403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.408, 1.842078, 1100.22, 600.739, 1.830953, 1100.278, 597.4746, 9.205225, 5499.565, 598.2405, 1.839286, 1100.145, 601.584, 1.828752, 1100.166, 587.4678, 1.867492, 1097.433, 100.0, 100.0, 99.9907, 100.0, 100.0, 99.77476
7842.074280000001, 60.01167785103336, 60.00995527728997, 60.013595637260714, 12.74179675373171, 12.76038494049397, 12.733667426402583, 0.9999933536899885, 0.9999991652546798, 0.9999962456990389, 3574.914029667942, 3578.145999061295, 3574.65535210891, 55.363649915740325, -4.721525989540851, -12.697024376908757, 3577.270537443217, 3572.7336870885706, 3576.0482145786227, 283.35670158191556, 283.1939848799503, 283.39681563856453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.3094, 1.842078, 1100.24, 600.7585, 1.831506, 1100.365, 597.4746, 9.204673, 5499.512, 604.5321, 1.81998, 1099.932, 607.6307, 1.809211, 1099.371, 587.6467, 1.867858, 1097.348, 100.0, 100.0, 99.98973, 99.99238, 99.91037, 99.78017
7844.475880000001, 60.012041655621395, 60.01451534049297, 60.01077135452635, 12.747178748162092, 12.74118993296485, 12.753995336452208, 0.9999921556615881, 0.9999979288700288, 0.9999901999571038, 3573.013490044139, 3577.2145889989174, 3572.476175163006, 53.888092372735, -12.76629898856072, -13.206604404480231, 3577.1921962974893, 3583.5807118280013, 3578.0033921628537, 283.3267817529839, 283.1263362145629, 283.3822496645377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.7562, 1.822625, 1100.325, 594.4549, 1.850294, 1099.83, 591.1463, 9.291739, 5492.983, 610.649, 1.799755, 1098.594, 612.5901, 1.791497, 1098.071, 591.5633, 1.859068, 1098.529, 100.0, 99.97491, 99.87102, 99.86788, 99.77238, 99.86486
7846.9378400000005, 60.00884319934467, 60.00718298710753, 60.008898160150004, 12.72676615394013, 12.759535742457714, 12.740749276209808, 0.9999946639678142, 0.9999983024280364, 0.9999959953255838, 3580.1793818258802, 3577.6646121061317, 3576.1514485486114, 51.865621967071775, -11.610996206587288, -13.078733040667203, 3577.141894204692, 3574.99390424092, 3579.5812687209614, 283.44771295083405, 283.16755456253856, 283.38939017452566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.3489, 1.841364, 1100.415, 599.5911, 1.83519, 1100.357, 597.4552, 9.204488, 5499.512, 604.5321, 1.81998, 1100.169, 607.688, 1.808481, 1099.311, 593.9888, 1.851011, 1099.412, 100.0, 100.0, 99.98973, 99.9991, 99.9397, 99.94514
7849.332480000001, 60.01177500888702, 60.01212535926685, 60.00842375182565, 12.726507038799996, 12.751648986468423, 12.741453211891546, 0.9999951868798402, 0.9999986557569868, 0.9999929139083078, 3577.6199204761897, 3579.964520182372, 3575.881164983638, 51.72223448610748, -10.04343644680364, -13.838692756807632, 3577.2062013500163, 3578.555909883102, 3577.752446148547, 283.4238586003058, 283.1420554398657, 283.5342691135264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.5217, 1.810132, 1099.568, 589.377, 1.864661, 1098.02, 603.5311, 9.112452, 5499.584, 598.3765, 1.838734, 1100.227, 601.6603, 1.82857, 1100.314, 600.0725, 1.832699, 1100.177, 99.95932, 99.84286, 99.99103, 100.0, 100.0, 100.0
7851.787160000001, 60.00966209812514, 60.010844188880725, 60.00874638128883, 12.719219878606367, 12.774930494881305, 12.750260392064995, 0.9999938709848899, 0.9999979165262384, 0.9999918816411333, 3577.9277111918254, 3579.8252037390607, 3576.8539601591374, 51.13740836752777, -6.058550955570297, -11.48775503679235, 3575.54405844404, 3577.4852719624246, 3579.144783560162, 283.3613357160584, 283.1152503374898, 283.58702428739764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.7167, 1.823517, 1100.44, 594.4354, 1.850294, 1099.943, 597.494, 9.20412, 5499.572, 604.4933, 1.819612, 1100.044, 607.7261, 1.808846, 1099.336, 593.8696, 1.850828, 1099.594, 100.0, 99.98517, 99.99081, 100.0, 99.94703, 99.96164
7854.22464, 60.008208019836644, 60.0069698811557, 60.00624509693114, 12.74318303204663, 12.740208587023881, 12.73694946368728, 0.999994902586542, 0.9999988545977729, 0.9999958600245645, 3577.087287467487, 3583.312141930372, 3575.508933890855, 53.224673129502435, -7.439775661176213, -12.383981234005887, 3576.6426555680537, 3575.21657117454, 3570.9928352798743, 283.4219183166528, 283.26507078195783, 283.4626433167119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.9269, 1.801744, 1098.903, 594.2603, 1.850109, 1099.889, 597.4552, 9.204857, 5499.448, 598.1628, 1.839286, 1100.208, 601.7557, 1.82857, 1100.196, 600.0725, 1.832699, 1100.11, 99.89891, 99.98849, 99.98974, 100.0, 100.0, 100.0
7856.6576000000005, 60.007803839330556, 60.00894775965635, 60.00678418684235, 12.727340516393278, 12.769416219847264, 12.73729480505246, 0.999995426754869, 0.9999971836116429, 0.9999956417448305, 3575.5080992092967, 3577.549414944455, 3573.4498906086587, 53.223102575043185, -6.661577462165269, -11.34716989302757, 3576.665001588752, 3578.026865199666, 3575.111962133025, 283.427744074002, 283.2187931246379, 283.4681189211151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 616.2357, 1.778186, 1095.851, 600.7195, 1.831874, 1100.438, 591.1657, 9.291739, 5492.979, 591.8906, 1.856753, 1099.08, 595.709, 1.845554, 1100.147, 604.7446, 1.821346, 1100.059, 99.61623, 100.0, 99.86996, 99.90689, 100.0, 99.99912
7859.116360000001, 60.00833635903194, 60.01210033881512, 60.008088293319524, 12.72872961589382, 12.75482542309673, 12.744037667220324, 0.9999938858946312, 0.9999992209858455, 0.9999929810180189, 3569.3797479227737, 3575.8014995779067, 3577.847589844529, 52.683780125051726, -6.799228777999815, -10.309054416444468, 3574.000374282681, 3576.1106040969303, 3574.5630391285476, 283.47156309881547, 283.1190785805634, 283.44194961806784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 610.0452, 1.801744, 1098.876, 595.8362, 1.846241, 1100.145, 594.6987, 9.249402, 5496.192, 598.3959, 1.838734, 1100.212, 596.1096, 1.846284, 1099.868, 599.9532, 1.832882, 1100.143, 99.8998, 100.0, 99.94036, 100.0, 99.98659, 100.0
7861.5437600000005, 60.008198593365165, 60.009244735023465, 60.003456438012236, 12.730433954886038, 12.753311260184013, 12.70862774592591, 0.9999927960951165, 0.9999976242150433, 0.999991465606652, 3571.5743928203, 3575.5529836026517, 3572.348566939892, 54.21021780109709, -7.70539820905833, -15.419831044040052, 3570.3821844445306, 3568.891799760398, 3568.60976573039, 283.3803318373526, 283.0749797592621, 283.4947584919064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.5162, 1.813344, 1099.946, 604.9803, 1.815849, 1099.866, 585.2451, 9.369234, 5480.565, 604.7651, 1.820164, 1099.952, 588.8231, 1.864364, 1098.071, 593.8099, 1.851194, 1099.391, 99.99365, 99.99692, 99.65197, 99.99423, 99.8248, 99.94322
7863.968760000001, 60.00779382434712, 60.00867088740674, 60.008607358410636, 12.728407751056196, 12.756870795661301, 12.739301484056144, 0.9999913843380868, 0.9999952193317726, 0.9999929908192646, 3573.6822233255057, 3577.514202281623, 3573.4848645070233, 53.7795645078632, -7.6528544108666665, -11.039158258250609, 3572.5371059996382, 3575.370943262314, 3572.088098673066, 283.46181194506033, 283.11755596252596, 283.45595909330655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.8875, 1.801744, 1098.803, 600.739, 1.831874, 1100.401, 591.1463, 9.291923, 5492.926, 598.1628, 1.83855, 1100.145, 595.4611, 1.847563, 1099.835, 600.1719, 1.833065, 1100.156, 99.88982, 100.0, 99.86998, 100.0, 99.98361, 100.0
7866.370080000001, 60.00601245047761, 60.0043898291665, 60.00709794519017, 12.714423054006744, 12.74476855035519, 12.739531183288767, 0.999990651141064, 0.9999962033464294, 0.9999901614771377, 3571.9941985736727, 3578.0615440154384, 3573.7287044232394, 52.22311021689425, -11.48486339754345, -14.473714233657347, 3579.974942007318, 3582.7296729851532, 3576.1369432677043, 283.4591584053202, 283.15664997415695, 283.4672113006114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.4802, 1.822803, 1100.34, 600.7974, 1.831506, 1100.343, 591.1851, 9.291554, 5492.984, 604.5516, 1.819428, 1100.015, 595.3466, 1.84738, 1099.8, 593.8894, 1.851194, 1099.392, 100.0, 100.0, 99.87104, 99.98805, 99.9804, 99.94823
7868.770920000001, 60.000573447546365, 60.00226869273374, 59.99916274428336, 12.734828313411873, 12.764234420999857, 12.740767181538562, 0.9999933986372422, 0.9999977463781382, 0.9999935888579414, 3575.0818127825773, 3579.161717643012, 3570.0329365145644, 52.94456525146285, -7.401859678422397, -14.552849528843126, 3577.100217455339, 3571.366960355929, 3572.0392252294037, 283.457614134512, 283.02185237328064, 283.43056776912704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.2306, 1.842078, 1100.207, 594.3965, 1.850109, 1099.782, 597.4552, 9.204488, 5499.571, 610.6296, 1.798468, 1098.373, 601.2789, 1.829848, 1100.323, 589.0583, 1.86328, 1098.367, 100.0, 99.9746, 99.99079, 99.83802, 100.0, 99.83102
7871.2106, 59.998232078180166, 60.000415684076074, 60.00033845515702, 12.727065694636673, 12.757324318618064, 12.750996229926857, 0.9999891222947374, 0.9999988313833688, 0.9999909235570896, 3573.727184494143, 3571.9580131725734, 3578.557108408815, 56.73455735970401, -5.088217684070969, -12.50452314706149, 3574.8607687808826, 3579.0908783572454, 3573.4208576852106, 283.34002175197, 283.11224030801066, 283.42132295079153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.559, 1.822982, 1100.33, 600.7974, 1.831506, 1100.327, 592.2528, 9.268362, 5496.056, 604.571, 1.819061, 1100.054, 599.6957, 1.834596, 1100.274, 588.1437, 1.867126, 1097.378, 100.0, 100.0, 99.92688, 99.98771, 100.0, 99.7645
7873.605680000001, 59.992585992603594, 59.99721080503249, 59.994594620122484, 12.742455528926401, 12.750184281328735, 12.74309167381679, 0.9999948950215731, 0.9999999585341883, 0.9999926536728593, 3571.5594404859453, 3577.753261649128, 3576.1631955759512, 56.127117213944416, -4.008859229791597, -11.644651627595977, 3572.9416468793133, 3570.8773422244503, 3574.059949768885, 283.34325063309507, 283.0850845898876, 283.40674776266377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 594.8845, 1.850644, 1099.607, 604.1826, 1.820085, 1100.05, 602.2888, 9.125889, 5499.659, 598.5512, 1.838734, 1100.12, 607.5163, 1.809211, 1099.301, 581.1853, 1.882874, 1094.217, 99.97489, 100.0, 99.99987, 100.0, 99.93508, 99.48715
7876.086480000001, 59.99154023986983, 59.995758442414456, 59.99635644254018, 12.738208971020288, 12.75425717030236, 12.758369789285835, 0.9999925146590783, 0.999999621395863, 0.9999947836325576, 3577.84443250823, 3577.3928669078623, 3575.3539635725206, 55.06005699135096, -4.381162417680798, -9.649085957415764, 3577.335825506541, 3577.9747388349983, 3573.6635768805254, 283.4522030895666, 283.1036767192968, 283.343368267485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 596.8954, 1.842256, 1100.167, 600.9336, 1.830953, 1100.334, 597.4552, 9.204488, 5499.513, 604.5516, 1.819796, 1099.831, 601.6222, 1.828752, 1100.239, 587.5871, 1.867675, 1097.331, 100.0, 100.0, 99.9876, 99.98326, 100.0, 99.756
7878.501440000001, 59.99353505157855, 59.993489904255505, 59.99630553039463, 12.724893002485308, 12.774778114189845, 12.744382779243338, 0.9999949330920295, 0.9999972863551005, 0.9999960945709363, 3579.422483121181, 3575.010350312928, 3573.4039415721286, 57.57315273059157, -6.666525745895569, -13.062468201650063, 3579.0431964136246, 3574.232846355485, 3579.961411109441, 283.48541967551347, 283.1319743301626, 283.4812321430077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.1714, 1.842256, 1100.192, 600.778, 1.831506, 1100.389, 597.4552, 9.204673, 5499.395, 604.5321, 1.819428, 1099.928, 601.4124, 1.828935, 1100.25, 587.6268, 1.867492, 1097.433, 100.0, 100.0, 99.9907, 100.0, 100.0, 99.756
7880.9223600000005, 59.99315643581397, 59.99057902295258, 59.99276159942364, 12.719009156597817, 12.756435393985381, 12.733709758220977, 0.9999937775883915, 0.9999966466107019, 0.9999897654885158, 3578.048185008003, 3575.4964272790585, 3573.49407271268, 54.93622603897341, -9.49418170651279, -12.534968760086258, 3573.754306493817, 3572.966947119334, 3577.9747262423107, 283.3958257763833, 283.1561541563991, 283.5173881814413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.5984, 1.822803, 1100.193, 594.2603, 1.850478, 1099.777, 591.1851, 9.291554, 5492.979, 610.6878, 1.798652, 1098.253, 595.4038, 1.847745, 1099.938, 593.0942, 1.854857, 1098.953, 100.0, 99.97566, 99.87104, 99.86084, 99.99292, 99.90905
7883.299800000001, 59.9904359083881, 59.99232334427476, 59.993510344557336, 12.722779148949998, 12.74738003129405, 12.74017999644168, 0.9999939124661856, 0.999994247078681, 0.9999946923127025, 3577.9886313201023, 3577.7843704214574, 3572.500524378743, 56.00125502519484, -8.975579457869117, -14.142206322984293, 3579.070681422863, 3580.1525844086414, 3574.6349966601556, 283.4787199672367, 283.18690128553584, 283.4455965309384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.2897, 1.842078, 1100.255, 600.5834, 1.832058, 1100.401, 597.4552, 9.204488, 5499.506, 604.4545, 1.819612, 1100.049, 598.1697, 1.840806, 1100.142, 592.4977, 1.85504, 1099.417, 100.0, 100.0, 99.98868, 100.0, 100.0, 99.92731
7885.726960000001, 59.988598849378604, 59.98809529164058, 59.98672796193496, 12.709280911051147, 12.75181447425681, 12.734094248789452, 0.9999942068048552, 0.9999981922540472, 0.9999949189349684, 3575.422758784645, 3574.9267087020544, 3573.5659988601574, 54.67430515651188, -9.644831959999237, -12.12062227064473, 3572.817246612306, 3579.572513789338, 3576.182209273352, 283.4387708927754, 283.1405966801711, 283.3804541383925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.7617, 1.816378, 1100.033, 591.2447, 1.859135, 1098.664, 601.2405, 9.142272, 5500.145, 599.1726, 1.83855, 1100.174, 588.8421, 1.86473, 1098.08, 600.1321, 1.833065, 1100.164, 100.0, 99.89837, 100.0, 100.0, 99.83391, 100.0
7888.179120000001, 59.98444095255853, 59.98327820079011, 59.98559724064824, 12.724026069387296, 12.75916478275019, 12.730878798332542, 0.9999944807348271, 0.99999751728517, 0.9999941663882024, 3577.970157417042, 3582.2785016121234, 3573.3078827679647, 53.77139045615945, -6.76864747494642, -14.552002285938954, 3578.0053584558327, 3583.1656763982446, 3576.6327473389038, 283.41560676667774, 283.09333140372496, 283.41687339585246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.5251, 1.821911, 1100.34, 594.3381, 1.850478, 1099.839, 597.4746, 9.204857, 5499.565, 604.4545, 1.820164, 1100.049, 595.4038, 1.847563, 1099.897, 593.9093, 1.851011, 1099.34, 100.0, 99.98506, 99.98866, 100.0, 99.99428, 99.94831
7890.6108, 59.985083394838014, 59.982585985719915, 59.98904733254717, 12.716798647448487, 12.767929897740576, 12.74364050618303, 0.9999936717328467, 0.9999955597346151, 0.9999937130502774, 3575.3053984266953, 3572.2228917986918, 3577.7308337119057, 53.353517543056796, -5.411892411005965, -12.388876863811475, 3573.6929183384714, 3577.954096835398, 3575.3315889909495, 283.35860538299266, 283.0066309049277, 283.38519049613654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.848, 1.801387, 1098.913, 594.2798, 1.849925, 1099.896, 597.4552, 9.204857, 5499.513, 604.5516, 1.819428, 1100.01, 595.1749, 1.847015, 1099.892, 600.1321, 1.833065, 1100.152, 99.89982, 99.98912, 99.98855, 99.99949, 99.9888, 100.0
7893.042920000001, 59.98731137536005, 59.98543308462946, 59.983732010950725, 12.73128131940203, 12.753489456843939, 12.737659783982581, 0.9999934442923932, 0.9999979271859056, 0.9999925306313991, 3573.812564205362, 3580.075218300774, 3579.380198842372, 51.70512325711957, -6.790225680372714, -12.399055987797851, 3578.4039109262294, 3572.4102120264547, 3575.495945245861, 283.4619096719807, 283.0723794706851, 283.4987534238263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 616.2948, 1.778186, 1095.794, 600.7195, 1.831874, 1100.376, 591.1657, 9.291554, 5492.978, 610.6101, 1.799203, 1098.48, 601.4886, 1.828752, 1100.3, 606.176, 1.814204, 1099.664, 99.62485, 100.0, 99.87188, 99.85465, 100.0, 99.96801
7895.449520000001, 59.989013004383764, 59.98928768256742, 59.98510697217594, 12.730496940862503, 12.73119515374186, 12.73617478389359, 0.9999958625899419, 0.9999994383954423, 0.9999942250579414, 3569.0607260469715, 3575.253553937293, 3573.7013395139306, 51.37216844085128, -5.6679807204070585, -12.847189449158577, 3579.4147253919555, 3575.1429625632295, 3569.401320891697, 283.3479174118893, 283.11232715311553, 283.3776954048165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.9269, 1.801744, 1099.028, 594.2603, 1.850109, 1099.795, 597.2805, 9.207066, 5498.688, 604.4933, 1.819245, 1100.126, 598.1124, 1.837701, 1100.258, 600.1918, 1.832699, 1100.231, 99.90026, 99.97994, 99.97954, 100.0, 100.0, 100.0
7897.844760000001, 59.99257848937952, 59.99018753828069, 59.99317392909523, 12.706834201856308, 12.717632297751178, 12.710139547024372, 0.9999901623205392, 0.9999973406964103, 0.9999917832796951, 3572.9288841127573, 3567.3331738240927, 3570.339024211815, 53.17469547553901, -9.79626099740858, -14.607242513159918, 3567.3744788791873, 3573.126249127382, 3570.835303566582, 283.35935292587004, 283.1247132659875, 283.4819001747526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.1777, 1.8046, 1099.368, 602.49, 1.824506, 1100.215, 587.9822, 9.332419, 5486.139, 600.3183, 1.835057, 1100.327, 607.3256, 1.810124, 1099.32, 593.8696, 1.851744, 1099.458, 99.94117, 100.0, 99.74658, 100.0, 99.92554, 99.9493
7900.239280000001, 59.99134946808375, 59.992749332519416, 59.99135204304727, 12.724488101155892, 12.738915007845263, 12.732480375521545, 0.9999912003674581, 0.999996699584518, 0.9999913078229347, 3575.349725630593, 3572.781160646549, 3573.8862886861834, 53.91293073345264, -5.134922968177932, -14.067075901256658, 3572.3145457694673, 3574.295584066823, 3576.9908766424473, 283.4184409424084, 283.04176210970604, 283.49317105712123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.5863, 1.806384, 1099.206, 601.0308, 1.83169, 1100.326, 591.1463, 9.292107, 5492.976, 604.571, 1.819612, 1100.179, 601.4886, 1.829118, 1100.091, 600.152, 1.833065, 1100.324, 99.92638, 100.0, 99.87296, 100.0, 100.0, 100.0
7902.6709200000005, 60.002180404966644, 60.00097676449135, 59.99842322837279, 12.713586052865034, 12.75032428371137, 12.738251169304306, 0.999990441051646, 0.9999958797116696, 0.9999914489921963, 3577.1261973164037, 3574.1004762078865, 3571.5195774410554, 54.75826719909992, -12.668179435024427, -13.050368801573086, 3573.3026746488586, 3578.4856931201766, 3571.225157483715, 283.4179342639359, 283.1548592314684, 283.49367177298586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.7759, 1.822982, 1100.425, 600.739, 1.831506, 1100.273, 591.1463, 9.291554, 5492.925, 604.5321, 1.819428, 1099.904, 607.5735, 1.809029, 1099.156, 593.9093, 1.851744, 1099.556, 100.0, 100.0, 99.87308, 100.0, 99.94155, 99.95006
7905.103880000001, 60.00386720964229, 60.00353696449843, 60.00406644639687, 12.722273437993984, 12.744091759511285, 12.729671643817223, 0.999993782252788, 0.9999977813044619, 0.9999938218542016, 3574.0481211756605, 3579.071050125327, 3572.8455690869987, 54.26445168254895, -5.840757289247549, -13.391557354981614, 3575.2540804124383, 3578.2350694349343, 3575.44965875617, 283.47979543986287, 283.0804624958432, 283.43461063178256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.4277, 1.842435, 1100.217, 594.5327, 1.850294, 1099.72, 597.4552, 9.204673, 5499.638, 610.7655, 1.798836, 1098.586, 614.1353, 1.786383, 1096.975, 587.4877, 1.868041, 1097.491, 100.0, 99.96958, 99.9907, 99.8416, 99.71018, 99.77442
7907.57044, 60.00787212368286, 60.00578438935228, 60.00644472129001, 12.7355440961958, 12.74933571873161, 12.736110268443467, 0.9999919853960345, 0.9999961941087803, 0.9999919106516095, 3576.4450889418986, 3572.0619050458004, 3576.577978153483, 54.75015136552497, -9.716635434049522, -11.91157967225763, 3571.566887801535, 3574.758662779739, 3574.6403298645946, 283.51658962797296, 283.0888863324809, 283.44809274951996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.4604, 1.82316, 1100.368, 600.9336, 1.83169, 1100.384, 591.1657, 9.292107, 5493.044, 604.6292, 1.819796, 1100.121, 607.7643, 1.808846, 1099.325, 590.3307, 1.861815, 1098.212, 100.0, 100.0, 99.87213, 100.0, 99.93172, 99.83602
7910.025960000001, 60.00949741550251, 60.007697639825125, 60.00827282421112, 12.715762790742891, 12.744904859143729, 12.728653789078876, 0.9999938052378204, 0.9999990343263163, 0.9999954027122238, 3574.783975070529, 3578.365569514402, 3573.7790206458412, 53.580975723273696, -3.525732672502727, -12.721368831433324, 3574.1993592197236, 3572.9227773460693, 3573.958449870017, 283.45672005590495, 283.08392709318485, 283.4565452771807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.2897, 1.842792, 1100.212, 593.1514, 1.853609, 1099.149, 600.1923, 9.164176, 5500.471, 600.5901, 1.832667, 1100.323, 602.4233, 1.827474, 1100.136, 581.2648, 1.882508, 1094.281, 100.0, 99.93419, 100.0, 100.0, 100.0, 99.48299
7912.45772, 60.01634986433486, 60.015099343889865, 60.01248782546727, 12.720993233723869, 12.737850923735747, 12.738478941993305, 0.9999954315365743, 0.9999973800548142, 0.9999936668320464, 3578.588247621353, 3582.461109289443, 3570.7861270923067, 54.214707938219135, -5.66892941969877, -10.46866448260581, 3579.8494494258566, 3574.4052415524357, 3576.258080108966, 283.38218920220095, 283.1436584210802, 283.52440543307915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 595.9885, 1.845112, 1100.39, 594.3381, 1.850478, 1099.889, 597.4746, 9.204304, 5499.506, 604.5321, 1.819612, 1099.991, 607.707, 1.809394, 1099.463, 587.6666, 1.867492, 1097.44, 100.0, 99.97566, 99.98986, 100.0, 99.94256, 99.76025
7914.910080000001, 60.0164821148286, 60.01301657763883, 60.013552347586504, 12.726575036508136, 12.747770018454775, 12.725648064718202, 0.9999958273378122, 0.9999992764329881, 0.9999934939502322, 3577.752376707274, 3577.2812487842393, 3576.4940307471816, 54.57462390267426, -8.183107732295639, -11.671036809362022, 3580.7663160286593, 3577.311639255721, 3576.2498810329644, 283.45471591670173, 283.1416434012937, 283.36868875372005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 600.0, 597.3094, 1.842256, 1100.359, 594.5132, 1.850294, 1099.943, 597.4552, 9.204673, 5499.506, 604.4351, 1.819245, 1100.068, 601.5078, 1.8293, 1100.298, 587.5473, 1.867492, 1097.318, 100.0, 99.97983, 99.98866, 100.0, 100.0, 99.76833
