TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8067.160040000001, 60.01228694810455, 60.011624698864516, 60.01215340680847, 17.813912069040022, 17.84304214228442, 17.83200475548722, 0.9999985354749207, 0.9999953168639469, 0.9999993268653042, 5020.464046991795, 5021.851211482806, 5026.990852663721, 96.18612994133787, 16.237005764467995, 6.981802334957592, 5022.50480458172, 5019.442747954701, 5026.070631439439, 283.81191260909816, 283.44679966299316, 283.8062749086304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.132, 1.841899, 1100.417, 594.3187, 1.850478, 1099.797, 596.1934, 1.84451, 1100.015, 605.9108, 9.073759, 5497.803, 602.8621, 9.122291, 5499.736, 593.9093, 1.851011, 1099.43, 100.0, 99.98015, 99.99996, 99.95865, 99.99593, 99.95205
8069.565320000001, 60.01185684823966, 60.00899417159164, 60.006502293597194, 17.813634938235072, 17.843941719345505, 17.7989361546341, 0.9999995333574606, 0.9999933333614183, 0.9999992086426184, 5023.056863735081, 5025.111765977153, 5021.859229128529, 98.46676022249238, 20.393327008557208, 2.9810952659454415, 5021.011087107827, 5019.4084196438525, 5025.441631902345, 283.70384941716605, 283.45115914285253, 283.8117080212035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 590.7247, 1.859568, 1098.839, 587.9762, 1.866503, 1098.006, 602.4246, 1.826287, 1100.373, 599.561, 9.173596, 5500.281, 608.9469, 9.021847, 5493.864, 600.2514, 1.832882, 1100.155, 99.90737, 99.81736, 100.0, 100.0, 99.88704, 100.0
8072.021280000001, 60.00925575970043, 60.0085818558058, 60.00861703543176, 17.818257841167792, 17.860621368478615, 17.820584424819412, 0.9999996402481632, 0.9999933261688905, 0.9999994280379716, 5013.4552554962675, 5024.513938113408, 5029.672079362443, 97.64344613924527, 19.693321579716894, 9.003074533348354, 5019.933704701378, 5025.512924514225, 5029.205555502418, 283.6550858177341, 283.44598720843805, 283.78064887011817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.1517, 1.842256, 1100.227, 594.2993, 1.850478, 1099.749, 596.2322, 1.844878, 1100.031, 605.9302, 9.073943, 5497.797, 602.8811, 9.122656, 5499.801, 594.7443, 1.848814, 1099.855, 100.0, 99.97491, 100.0, 99.95852, 99.99484, 99.98097
8074.45444, 60.008153125369276, 60.01082889229192, 60.00875172221266, 17.81110186956125, 17.82439282512245, 17.80963199671941, 0.9999990877053739, 0.9999952834079934, 0.9999994762545197, 5012.731204348113, 5021.769249741751, 5019.971305259295, 97.75985436175779, 17.96575677676765, 4.066987507856538, 5017.425134631963, 5021.591585062118, 5015.709137389492, 283.6522747592098, 283.4055122444123, 283.82220341925824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.1714, 1.842435, 1100.297, 594.3187, 1.850478, 1099.855, 596.0964, 1.846351, 1099.918, 607.2119, 9.04526, 5495.031, 600.5349, 9.167583, 5500.125, 604.168, 1.818049, 1099.825, 100.0, 99.97085, 99.99114, 99.9252, 100.0, 99.96493
8076.945560000001, 60.00702983486702, 60.009936036781326, 60.01085096530897, 17.832560448873657, 17.849968183763583, 17.8400537676025, 0.9999993847252391, 0.999994404678262, 0.9999988577636304, 5021.840199623819, 5026.209206287833, 5027.642267811669, 98.99356447698574, 17.502630540150847, 5.121813604165936, 5023.6994823607465, 5023.737988084015, 5032.067934189192, 283.6819072305722, 283.4603330422116, 283.80476862901287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 601.2327, 1.83137, 1100.403, 597.237, 1.843847, 1099.988, 595.4752, 1.846903, 1100.003, 605.9885, 9.073208, 5497.737, 602.7667, 9.122656, 5499.792, 600.3309, 1.832699, 1100.202, 100.0, 100.0, 99.99726, 99.95855, 99.9938, 100.0
8079.430520000001, 60.01480618516555, 60.01239545639913, 60.011403133952015, 17.823291108923993, 17.80761950853446, 17.845531285775724, 0.9999987051774176, 0.9999944631186722, 0.9999990710570721, 5025.460166255345, 5028.623786327596, 5022.4387828095205, 99.55655395280473, 15.790934551374448, 7.8862441749281516, 5020.568209163692, 5029.000168522414, 5021.5909921134025, 283.7436424921158, 283.38400314241204, 283.8048764321992, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.5393, 1.822803, 1100.308, 594.3187, 1.850294, 1099.698, 596.1546, 1.845062, 1100.022, 605.872, 9.07431, 5497.908, 596.6055, 9.216526, 5498.921, 600.4105, 1.832699, 1100.317, 100.0, 99.98216, 99.99508, 99.9572, 99.97789, 100.0
8082.106400000001, 60.01092507114721, 60.01265301384739, 60.00788962763313, 17.833036014728233, 17.82220943651095, 17.84044020369636, 0.9999985456757693, 0.9999937866606662, 0.9999987077987896, 5021.846815201119, 5017.145110017497, 5027.273670119157, 100.21437904614959, 13.228202379792037, 8.4432236747314, 5031.373038300677, 5022.104114590762, 5023.381937217291, 283.6984223445958, 283.34274525904436, 283.71221818914574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.7692, 1.802101, 1098.861, 587.9762, 1.866687, 1097.848, 602.444, 1.826287, 1100.249, 599.6193, 9.17231, 5500.013, 590.3109, 9.302726, 5491.586, 593.8894, 1.849912, 1099.715, 99.89505, 99.78456, 100.0, 100.0, 99.84456, 99.95839
8084.5380000000005, 60.01193617016352, 60.011356115503865, 60.00986225039108, 17.79888142718318, 17.83018041889132, 17.828599878559523, 0.9999985025020283, 0.9999947613965162, 0.9999986801611509, 5016.364971693152, 5024.719065783282, 5024.63325050684, 97.0940868407597, 18.16990308991899, 7.615416807791917, 5023.674091260883, 5020.823344854363, 5017.28091553709, 283.68008132784945, 283.41432993605173, 283.79355527362986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.5393, 1.82316, 1100.345, 594.2993, 1.850294, 1099.661, 596.3293, 1.84451, 1099.982, 605.8914, 9.073391, 5497.693, 593.916, 9.254512, 5495.239, 596.295, 1.846433, 1099.844, 100.0, 99.96775, 100.0, 99.95666, 99.92099, 99.9844
8086.962920000001, 60.0089162459979, 60.01045571235359, 60.008909922601475, 17.769749040709232, 17.795773007245437, 17.77219044219444, 0.9999989051930734, 0.9999959157295798, 0.9999985187712243, 5006.055216467494, 5013.583980935646, 5013.337974883565, 98.74933343177895, 14.275469391346178, 8.35654162191122, 5014.888556517061, 5011.073351370402, 5010.8143172199325, 283.65570837971273, 283.45023390524284, 283.7404333047952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 610.9324, 1.798175, 1098.206, 596.8868, 1.84311, 1100.28, 592.6216, 1.856659, 1099.1, 610.5131, 8.982379, 5488.998, 584.455, 9.379063, 5478.612, 587.8853, 1.867675, 1097.42, 99.8355, 100.0, 99.91674, 99.81748, 99.60973, 99.77943
8089.360600000001, 60.00792945164123, 60.006049538118326, 60.005835286807034, 17.786227277059695, 17.84214799438397, 17.826024931436493, 0.9999990232588203, 0.9999968917391138, 0.9999994902548401, 5022.994804657874, 5025.808617126429, 5022.499640046725, 94.04657267991789, 15.926624277542487, 6.896512812326364, 5018.184481019473, 5025.145923015769, 5018.7674183180525, 283.70760743409716, 283.36460843865757, 283.7433847294819, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 610.8732, 1.799246, 1098.991, 594.3965, 1.850294, 1099.698, 596.3099, 1.844694, 1100.125, 605.9302, 9.073024, 5497.692, 590.2918, 9.302908, 5491.579, 594.0087, 1.851011, 1099.551, 99.85594, 99.97117, 100.0, 99.95865, 99.84352, 99.9614
8091.7714000000005, 60.00550268415204, 60.007051933439186, 60.0028231499357, 17.813507497051777, 17.818488083876016, 17.81239998155672, 0.9999985790863928, 0.9999955400853665, 0.9999981668767827, 5017.7627506590625, 5021.004969352453, 5020.084450943292, 97.26234296111647, 16.795374390244888, 9.019918019312627, 5020.5437378125325, 5019.610495039863, 5025.817871810593, 283.6544501043801, 283.2960493637391, 283.78967053636393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.7692, 1.801209, 1098.986, 594.1825, 1.850662, 1099.698, 589.9234, 1.862365, 1098.542, 605.9108, 9.073024, 5497.803, 590.2918, 9.302908, 5491.536, 594.0684, 1.851011, 1099.493, 99.87459, 99.97117, 99.8589, 99.9577, 99.84549, 99.95248
8094.159880000001, 60.00606705492616, 60.005506325631686, 60.00440748185631, 17.79818578335638, 17.834751079978755, 17.827283598576315, 0.9999986252437842, 0.9999948251642637, 0.9999998228423538, 5017.770446922288, 5023.937778511789, 5023.408769227941, 97.83867209913728, 13.783788756670901, 7.682467654079119, 5018.745709493982, 5021.541650056725, 5019.888649864473, 283.6334516620251, 283.43918344571847, 283.78607811300435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.5393, 1.823339, 1100.283, 588.0345, 1.866871, 1097.798, 583.4204, 1.877643, 1095.766, 599.5416, 9.173596, 5500.13, 596.6246, 9.216526, 5498.914, 600.152, 1.833248, 1100.418, 100.0, 99.78383, 99.61366, 100.0, 99.97885, 100.0
8096.59096, 60.00264629734038, 60.00653067590859, 60.0078076621324, 17.822814485119807, 17.834776471191915, 17.827613711652447, 0.9999980185319977, 0.9999955487310132, 0.9999985395473443, 5016.815625422367, 5020.000873563243, 5025.573865054706, 100.06843032376764, 17.548972598064665, 7.176126867871062, 5029.047540173988, 5025.518550368207, 5023.695679986805, 283.69542138940056, 283.43410350274405, 283.87674791208633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.848, 1.801566, 1098.823, 594.2408, 1.850478, 1099.64, 590.0593, 1.862181, 1098.516, 605.9302, 9.073024, 5497.803, 591.0167, 9.285924, 5495.069, 596.7126, 1.842587, 1100.11, 99.89505, 99.96584, 99.85771, 99.95855, 99.89118, 100.0
8098.9918800000005, 60.006574458409666, 60.0083028149265, 60.00642069274096, 17.82001468918838, 17.823976828584282, 17.816695500354932, 0.9999984118035088, 0.9999933120003648, 0.9999995765786552, 5022.91096639032, 5019.455362944749, 5024.797839490602, 98.84770324547571, 14.951001778282716, 6.965908392948677, 5026.9877956445835, 5028.714700271922, 5020.831346573342, 283.76205462842626, 283.52779335194555, 283.82058346696647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.5787, 1.82316, 1100.435, 594.6494, 1.848083, 1100.042, 591.8646, 1.857027, 1099.414, 608.61, 9.018048, 5493.062, 600.287, 9.155711, 5500.323, 606.1362, 1.812922, 1099.706, 100.0, 99.98525, 99.93721, 99.87244, 100.0, 99.97184
8101.42384, 60.008594071735764, 60.00707254189594, 60.00676119338946, 17.81322409074111, 17.84807312322622, 17.82135898269716, 0.999998556408162, 0.9999929116597819, 0.9999977701426588, 5026.25390104209, 5028.138580449376, 5022.868340917501, 95.90182607489214, 19.6947900792415, 7.841389990164771, 5025.023830042574, 5026.471591125267, 5024.392636353859, 283.6093722367561, 283.38041727519123, 283.7072238356055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 600.2469, 1.832084, 1100.6, 596.0892, 1.84661, 1099.878, 590.0981, 1.861997, 1098.497, 605.9108, 9.073759, 5497.849, 596.6055, 9.216343, 5498.861, 600.1918, 1.833065, 1100.277, 100.0, 99.98748, 99.86139, 99.96055, 99.97986, 100.0
8103.854880000001, 60.00587118362387, 60.00796048540299, 60.00650051059288, 17.81326609614171, 17.846171946680524, 17.832363520928688, 0.9999986617186382, 0.9999944146442561, 0.9999982689736547, 5020.803087170294, 5025.793756190165, 5022.919550824276, 95.42256352661207, 17.199640436527716, 6.8477364822188065, 5024.518030321375, 5027.031591346514, 5025.948775668335, 283.65815683202834, 283.43998564920383, 283.75796760598325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.3094, 1.841899, 1100.317, 600.5056, 1.83169, 1100.294, 596.2322, 1.844878, 1100.076, 605.872, 9.074126, 5497.965, 596.6246, 9.216526, 5498.861, 600.2514, 1.832699, 1100.089, 100.0, 100.0, 99.99986, 99.95946, 99.97789, 100.0
8106.255880000001, 60.00765556227298, 60.01130480717304, 60.007223853114375, 17.79097213126283, 17.835236425318577, 17.808323164978386, 0.9999988083687081, 0.9999953805647503, 0.9999997567218258, 5024.077386132358, 5023.191289948914, 5025.089365788429, 99.26411470916901, 15.042741698791133, 11.047318923450234, 5020.422149700069, 5029.8209554066425, 5022.6186023427745, 283.6691950170045, 283.4260726189689, 283.7258098348726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 590.8627, 1.860103, 1098.864, 606.9453, 1.811244, 1099.551, 602.5799, 1.826471, 1100.285, 599.6581, 9.173229, 5500.073, 590.2727, 9.303091, 5491.471, 593.9888, 1.851011, 1099.53, 99.89531, 99.96002, 100.0, 99.99993, 99.84352, 99.95789
8108.650920000001, 60.01126887085346, 60.00542285726574, 60.00790363009331, 17.821816263673966, 17.833397839565922, 17.840406036348746, 0.9999994337592057, 0.9999969974872346, 0.9999991473478159, 5027.22032082766, 5028.203284834621, 5026.14245623986, 99.93111551986794, 19.444060762718436, 6.300223406139608, 5024.751383326242, 5025.977202571296, 5029.433995155769, 283.72478088614474, 283.4846304430986, 283.8010521600063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.2109, 1.842613, 1100.459, 600.739, 1.831874, 1100.38, 596.2516, 1.844878, 1099.923, 605.8526, 9.074494, 5497.849, 596.5865, 9.217073, 5498.863, 599.3766, 1.837643, 1100.118, 100.0, 100.0, 100.0, 99.95949, 99.97776, 100.0
8111.057960000001, 60.00584599047912, 60.007144576742306, 60.00634707506691, 17.810755843488515, 17.816304040639473, 17.819359365249145, 0.9999975347995143, 0.9999947257858245, 0.9999994677418153, 5020.2525993264235, 5017.624409878376, 5018.913264208502, 96.38339757755853, 18.19038180073403, 7.834093448223939, 5022.087282626424, 5020.286539087025, 5017.540792870707, 283.5888001695685, 283.3581301123043, 283.74256742716614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.3883, 1.842078, 1100.422, 600.6028, 1.831506, 1100.414, 595.7664, 1.846167, 1099.618, 607.2701, 9.043606, 5495.044, 599.0853, 9.173791, 5500.261, 589.2571, 1.863463, 1097.638, 100.0, 100.0, 99.99179, 99.90849, 100.0, 99.81176
8113.51352, 60.00787702993069, 60.01018815507127, 60.008377635199956, 17.827365466436927, 17.845576446603793, 17.827924528131547, 0.9999990661024126, 0.9999956288009759, 0.999998368948055, 5024.870109833455, 5033.331650651044, 5023.92851274159, 97.51617544307203, 19.459281715342513, 9.10767828611165, 5028.0258112984375, 5028.008811107827, 5025.552330977215, 283.7413771323222, 283.5181252901985, 283.8319782527878, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 601.5875, 1.830834, 1100.62, 597.9763, 1.840163, 1100.359, 595.0675, 1.848191, 1099.977, 606.241, 9.07284, 5497.908, 596.6628, 9.216161, 5498.812, 593.8497, 1.851377, 1099.324, 100.0, 100.0, 99.98428, 99.95937, 99.977, 99.94897
8115.9444, 60.0136157919016, 60.01572106595664, 60.01504529008138, 17.804455978362093, 17.845678171948464, 17.819403149905618, 0.9999988126706065, 0.9999953123399776, 0.9999989292593648, 5031.356431359389, 5027.066387877537, 5024.189330394334, 99.2131560469225, 15.324725854539793, 7.2852798590656676, 5028.981050037748, 5017.057052022577, 5032.608708719867, 283.75315859796905, 283.44329810389434, 283.82449454419884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.5393, 1.822982, 1100.345, 594.2603, 1.850294, 1099.844, 589.8845, 1.861997, 1098.25, 605.8526, 9.07431, 5497.959, 596.6246, 9.216708, 5498.812, 593.9888, 1.851011, 1099.399, 100.0, 99.97941, 99.84814, 99.9596, 99.97686, 99.93297
8118.3216, 60.012459209959836, 60.01356006851494, 60.01124150314681, 17.812904254504655, 17.837900370477495, 17.817368105680796, 0.999998887660857, 0.99999513532141, 0.9999990572431977, 5021.317139575018, 5021.332637235367, 5021.291067238233, 105.87589344391245, 16.093568802583377, 6.651579971185129, 5023.802815345255, 5024.535605331771, 5017.620932356134, 283.66271034592324, 283.46939477772554, 283.73511860597364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.8086, 1.801923, 1098.958, 588.0735, 1.867056, 1097.952, 583.6533, 1.877275, 1095.604, 599.561, 9.172861, 5500.191, 590.2727, 9.303091, 5491.585, 600.2713, 1.832516, 1100.092, 99.9039, 99.81276, 99.59466, 100.0, 99.84467, 100.0
8120.686200000001, 60.01463623210018, 60.01617884210073, 60.01442372766623, 17.80691682376029, 17.841420847746516, 17.834734120107083, 0.9999995484130747, 0.9999956809898797, 0.9999985997252052, 5021.807219440559, 5025.686061812176, 5018.9653536134665, 100.3121707008022, 18.262079898282394, 9.180886184076826, 5020.319120394595, 5023.973180417982, 5027.8194165424065, 283.5801293373055, 283.39752279984486, 283.7680821055861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.3816, 1.823517, 1100.245, 594.4354, 1.850478, 1099.668, 590.001, 1.861997, 1098.488, 605.872, 9.074126, 5497.731, 596.6055, 9.216708, 5498.914, 593.9689, 1.851011, 1099.593, 100.0, 99.98015, 99.85694, 99.95734, 99.97893, 99.96156
8123.032160000001, 60.01707008048267, 60.0144642975304, 60.017635118949656, 17.810563576685556, 17.83629270035733, 17.81811491250681, 0.999998497518972, 0.9999955469850119, 0.9999990635042114, 5019.74106718297, 5020.589085683459, 5016.6791934508055, 97.71491292331893, 24.067636773871527, 9.129905099823873, 5019.376545067219, 5021.493864769375, 5018.867474445244, 283.6503900509134, 283.47248653842087, 283.6993258596323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.9269, 1.801387, 1098.928, 594.3771, 1.850294, 1099.813, 589.8651, 1.861997, 1098.393, 605.872, 9.074126, 5497.317, 597.2541, 9.199177, 5499.926, 602.9155, 1.824825, 1100.131, 99.87643, 99.98163, 99.86715, 99.94982, 99.99144, 100.0
8125.45376, 60.019930800698454, 60.01528551399761, 60.01417280642937, 17.813990428646772, 17.860502861671538, 17.834893541637438, 0.9999988956617415, 0.9999938814395039, 0.9999996549777741, 5018.0221662235335, 5025.376029768442, 5024.255073235641, 101.10557414386949, 16.35552437905153, 5.777943029184826, 5014.037359157103, 5026.574826997422, 5026.995380726953, 283.5699415191083, 283.38505305331336, 283.72490896293596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 616.0582, 1.778722, 1096.367, 599.7468, 1.836663, 1100.286, 593.5728, 1.852057, 1099.267, 608.4352, 9.035332, 5495.681, 598.4367, 9.203195, 5499.082, 600.4701, 1.832516, 1100.387, 99.61873, 100.0, 99.95234, 99.92007, 99.98819, 100.0
8127.880760000001, 60.0135980294131, 60.01162226576911, 60.01016690664093, 17.83237264437992, 17.851874036282577, 17.832343230907927, 0.9999989889558699, 0.9999938579682673, 0.9999983457141146, 5022.946985924688, 5024.335710650123, 5024.887733616715, 100.44735037474993, 15.304378777660986, 5.29713889917582, 5023.227083870963, 5031.019011397697, 5024.045628714071, 283.5762989444236, 283.29975824339033, 283.71858735074096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.9269, 1.801566, 1098.724, 599.883, 1.834269, 1100.376, 596.3293, 1.844878, 1100.017, 605.872, 9.07431, 5497.731, 596.5865, 9.217257, 5498.965, 600.3309, 1.833248, 1100.387, 99.90029, 100.0, 100.0, 99.95734, 99.97771, 100.0
8130.310480000001, 60.01204843729719, 60.01122844834903, 60.01000735077134, 17.825351684098433, 17.831969252705257, 17.821277137412466, 0.9999982613193668, 0.9999954374319736, 0.9999987450401437, 5019.3770612668595, 5026.028373885281, 5027.365338069804, 100.49987528750307, 14.10923857284115, 10.30617945960762, 5024.216908578254, 5026.280879056471, 5022.778309660869, 283.5962563900494, 283.3795964651124, 283.7885454397617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.3816, 1.823339, 1100.15, 606.887, 1.811797, 1099.613, 602.4828, 1.826471, 1100.377, 599.5998, 9.172861, 5500.138, 590.2727, 9.303091, 5491.521, 593.9093, 1.851011, 1099.497, 100.0, 99.96182, 100.0, 100.0, 99.84549, 99.95715
8132.782000000001, 60.011231612149416, 60.0071318787803, 60.00812018473504, 17.850464176681164, 17.835798799373983, 17.846958971773674, 0.9999995856060916, 0.9999893099492823, 0.9999990522982307, 5024.064614144258, 5025.750506480156, 5024.351061919815, 98.59699646358177, 15.72237960929806, 6.250078787702478, 5019.318523066431, 5027.1233095119205, 5026.837988043257, 283.5812868768786, 283.3815125430923, 283.6439711436881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.7495, 1.801923, 1099.039, 600.6807, 1.831506, 1100.206, 596.1352, 1.845246, 1100.077, 605.8526, 9.074126, 5497.79, 596.6055, 9.216891, 5498.913, 600.3309, 1.833248, 1100.278, 99.90071, 100.0, 100.0, 99.95946, 99.97686, 100.0
8135.170360000001, 60.00978770684407, 60.01342017110676, 60.01196880211447, 17.805739963055686, 17.832826087969547, 17.82248821485337, 0.9999991228695012, 0.9999900365581387, 0.9999989518291901, 5019.711357892644, 5021.990261254136, 5019.543944553338, 98.43879813846593, 17.261919801837394, 8.45210966445893, 5023.387121398166, 5028.339759825197, 5019.420768910455, 283.56741161519506, 283.3524988569108, 283.74517301831423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.559, 1.823339, 1100.493, 600.7001, 1.831874, 1100.347, 596.2516, 1.844878, 1099.965, 605.8914, 9.074126, 5497.803, 596.968, 9.211778, 5499.358, 592.4977, 1.856871, 1098.824, 100.0, 100.0, 99.9954, 99.95948, 99.98693, 99.90521
8137.603760000001, 60.00800200950362, 60.010270214463894, 60.011362869783646, 17.84901607108418, 17.85061260623965, 17.85370293385346, 0.9999993135897131, 0.9999956357221218, 0.9999987419701051, 5024.010116761087, 5026.419512388266, 5025.024610907441, 97.75992955868105, 17.396318316755867, 1.111873009662304, 5024.191748727515, 5022.95450146839, 5026.576227879157, 283.6368881834288, 283.3388573070659, 283.7296356506154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.1714, 1.842435, 1100.45, 594.9023, 1.848083, 1099.988, 592.0198, 1.855002, 1099.393, 608.4741, 9.03, 5495.852, 599.0853, 9.18968, 5499.364, 593.8696, 1.851377, 1099.467, 100.0, 99.99749, 99.93534, 99.90799, 99.99441, 99.95248
8140.009080000001, 60.01359126321169, 60.011265714903075, 60.00991933122913, 17.791607642952947, 17.850510364324286, 17.84909025681892, 0.9999984939628872, 0.9999963429679988, 0.9999987983174353, 5033.881199079363, 5022.524629163261, 5025.1126868564825, 101.00501262760781, 15.012963712101964, 9.334257270803164, 5025.4174781524125, 5018.40037007701, 5028.397853886482, 283.7252137831977, 283.37834429607955, 283.777474228611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 599.8527, 1.83601, 1100.272, 596.0113, 1.84661, 1099.719, 590.0399, 1.861997, 1098.381, 605.8526, 9.074678, 5497.959, 596.6055, 9.216708, 5498.811, 593.8298, 1.851194, 1099.442, 100.0, 99.97987, 99.86182, 99.9583, 99.97697, 99.94364
8142.4713600000005, 60.0134885607246, 60.01098018618492, 60.01258984265854, 17.814115951357685, 17.83541627616074, 17.829492701642305, 0.999998245143815, 0.999994389954507, 0.9999986853522054, 5018.652769326376, 5014.17513746764, 5026.99946081581, 98.02736600879462, 16.30884425388149, 9.28457330248807, 5020.506772268663, 5022.700056637317, 5024.924450567261, 283.58572708004795, 283.3317843273305, 283.73554339531466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 590.981, 1.859568, 1098.996, 588.0151, 1.866687, 1097.692, 583.5757, 1.877643, 1095.801, 599.5804, 9.173045, 5500.19, 590.2727, 9.303091, 5491.529, 600.3906, 1.832882, 1100.148, 99.89783, 99.79249, 99.59455, 100.0, 99.84459, 100.0
8144.950720000001, 60.01474985870206, 60.014331911508094, 60.01216085035932, 17.828579087475728, 17.84006390666494, 17.837483644202297, 0.9999983544377539, 0.9999957590929371, 0.9999985299739397, 5023.2685573704075, 5020.3432530568925, 5022.7550469885255, 98.57040084340906, 13.511025276302917, 4.761491148885625, 5029.322410020496, 5018.892259052601, 5029.70216838074, 283.6409030900965, 283.3971543033923, 283.708233952394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.1912, 1.842256, 1100.25, 594.1436, 1.850662, 1099.752, 589.9622, 1.861997, 1098.344, 605.8526, 9.074494, 5497.842, 596.6246, 9.216526, 5498.861, 593.7701, 1.851011, 1099.45, 100.0, 99.98015, 99.86672, 99.95841, 99.97789, 99.94864
8147.38816, 60.01300822972399, 60.01426518719321, 60.01848686197423, 17.826554822167793, 17.872807612863923, 17.83456918584561, 0.9999977837144679, 0.9999962436416461, 0.9999990115409491, 5020.661105711373, 5021.376965065325, 5025.11931958717, 97.91178991745448, 18.598663387325814, 7.638809217429298, 5018.917358950475, 5025.270509637575, 5026.814962474123, 283.51861513925627, 283.32970415109804, 283.7344855297761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.0334, 1.842613, 1100.292, 594.3187, 1.850662, 1099.748, 589.8845, 1.861997, 1098.352, 605.8526, 9.074126, 5497.745, 596.9871, 9.211412, 5499.675, 592.0206, 1.856505, 1098.663, 100.0, 99.97566, 99.85814, 99.9576, 99.99119, 99.87704
8149.7484, 60.018710355673534, 60.01442367453026, 60.016634758268026, 17.840342490577402, 17.858311277911003, 17.863555057641086, 0.9999988585418271, 0.999997052791385, 0.999999089860818, 5019.419142888232, 5021.294253622065, 5023.307003487339, 99.57772754948905, 18.63632582699711, 8.688564353071797, 5024.6665051740265, 5027.891073303309, 5023.578091071837, 283.5330268857161, 283.24795054142925, 283.6828172023665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.5984, 1.82316, 1100.295, 600.1748, 1.833348, 1100.349, 594.7181, 1.850769, 1099.537, 609.0566, 9.019887, 5495.173, 599.5621, 9.18, 5499.819, 593.3924, 1.852476, 1099.438, 100.0, 100.0, 99.96128, 99.89986, 99.99741, 99.94581
8152.3608, 60.01542767687024, 60.01193062026482, 60.01507347058118, 17.831352031365206, 17.88088387311073, 17.861220138394394, 0.9999993491153458, 0.9999925069643005, 0.9999992327601545, 5029.423292903437, 5026.700850891454, 5027.898334641268, 100.17375637908117, 15.48729462421909, 7.952250643079424, 5031.179433850769, 5019.175570711595, 5029.296581791474, 283.5860442320546, 283.28923402151275, 283.651313362228, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 601.3115, 1.828157, 1100.403, 594.4354, 1.849925, 1099.848, 596.2322, 1.845062, 1099.953, 605.8914, 9.074126, 5497.796, 602.8621, 9.122656, 5499.793, 593.8099, 1.851377, 1099.442, 100.0, 99.98475, 100.0, 99.95842, 99.99591, 99.95248
8154.79204, 60.015394393445945, 60.01671423612121, 60.01754339182554, 17.83425512631581, 17.85245091994707, 17.841069948956733, 0.9999990491440501, 0.999994536190467, 0.9999990646139428, 5021.594464200021, 5029.501510584484, 5021.6102828617195, 99.85345359131043, 15.071477958872833, 6.4405588184454245, 5025.536971123553, 5026.136488752763, 5027.640793465479, 283.5203594360121, 283.3242930236939, 283.76364938113244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.8677, 1.802279, 1098.661, 587.9567, 1.867056, 1097.798, 602.4828, 1.826287, 1100.291, 599.561, 9.173229, 5500.178, 608.9278, 9.022212, 5493.866, 600.3906, 1.832699, 1100.112, 99.91639, 99.8163, 100.0, 100.0, 99.88783, 100.0
8157.193480000001, 60.01727529815044, 60.014236478678946, 60.012739980158265, 17.837047823371247, 17.85250006818, 17.84580679714437, 0.9999974026302454, 0.9999954934286489, 0.9999984086564303, 5022.849121789042, 5027.961632831414, 5031.022140231485, 98.30908407302604, 16.77381558024922, 8.888602567823852, 5023.839919777964, 5021.148273021274, 5027.067968367331, 283.6414700547382, 283.31019080866395, 283.70254868494385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.283, 1.824053, 1100.393, 594.3771, 1.850846, 1099.759, 596.4069, 1.844878, 1100.109, 605.8914, 9.073391, 5497.902, 602.843, 9.122656, 5499.793, 593.9093, 1.851377, 1099.396, 100.0, 99.97671, 99.99008, 99.96045, 99.99484, 99.94364
8159.624360000001, 60.01487316009173, 60.01851709063961, 60.01722348926891, 17.81792034949291, 17.83621139666955, 17.793031363162473, 0.9999989769722704, 0.9999939999104627, 0.9999990518950538, 5021.1898537779525, 5020.380633925295, 5022.380486689241, 97.51100878327384, 13.653208435192028, 7.580210699857275, 5021.117334094494, 5021.938129700472, 5020.672444732557, 283.5686891942689, 283.37779924367226, 283.8030838066935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.8283, 1.801923, 1098.901, 594.2214, 1.850662, 1099.794, 596.3487, 1.84451, 1100.01, 605.872, 9.07431, 5497.339, 602.4806, 9.133066, 5500.243, 602.2793, 1.824275, 1099.975, 99.89729, 99.97983, 99.99387, 99.95866, 100.0, 100.0
8162.03228, 60.01183553350382, 60.01432892276294, 60.013186450980484, 17.833806893770372, 17.851435561740907, 17.840986668774104, 0.9999987894058809, 0.9999951541305018, 0.9999991616486876, 5025.586052485117, 5024.5201019387905, 5018.505690265489, 99.62617681016559, 14.759883555463603, 6.387741779406497, 5019.564491132527, 5018.119525087424, 5026.878066548144, 283.6080796964202, 283.4448711063465, 283.7102112034006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 616.2948, 1.779079, 1096.144, 599.6301, 1.835005, 1100.39, 592.0004, 1.855186, 1099.554, 608.4158, 9.036618, 5495.891, 600.9927, 9.152059, 5500.107, 600.3309, 1.833065, 1100.013, 99.63371, 100.0, 99.94354, 99.92388, 100.0, 99.99979
8164.426800000001, 60.017887400796226, 60.0130837933962, 60.01362101975107, 17.830102058354466, 17.876995900570865, 17.855283730695177, 0.9999994786469416, 0.9999942231738949, 0.9999994221328143, 5022.182788980601, 5028.052283457609, 5025.5821405926645, 100.04959776419628, 14.454649246946929, 5.44046015618369, 5024.894408769204, 5019.900796582741, 5023.856626286356, 283.66451404532125, 283.37225858997067, 283.72534719159034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.8283, 1.801744, 1098.928, 594.3187, 1.850478, 1099.797, 596.2128, 1.845062, 1100.071, 605.872, 9.073759, 5497.848, 602.8239, 9.123204, 5499.735, 600.2713, 1.832699, 1100.209, 99.90117, 99.97609, 100.0, 99.95543, 99.99378, 100.0
8166.801640000001, 60.005462834383124, 60.003394070378825, 60.004671380776415, 17.824010301658966, 17.847510631853908, 17.822164987776386, 0.9999989432239067, 0.9999946352698418, 0.9999978567869271, 5025.654101263226, 5022.63213055481, 5030.077942072365, 97.68449771289534, 16.61745094597063, 6.421567414204674, 5017.840300052963, 5029.773735851051, 5023.85476997534, 283.5772461431695, 283.37414552671675, 283.7392618819445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.4999, 1.823517, 1100.398, 588.2291, 1.866503, 1097.807, 602.4634, 1.826839, 1100.433, 599.5998, 9.172861, 5500.13, 608.9469, 9.021482, 5493.756, 594.0485, 1.850828, 1099.556, 100.0, 99.78425, 100.0, 99.99979, 99.8881, 99.9529
8169.205760000001, 59.9988658321482, 59.99886132833347, 60.00160773155725, 17.81541615538796, 17.83645967384591, 17.831680047879253, 0.9999977500653546, 0.9999940822087617, 0.999999735134536, 5024.569892019257, 5028.576431182352, 5030.205570965316, 98.4044416340596, 21.31192206271561, 8.523272180447293, 5028.407330585479, 5027.9333168030025, 5025.908829703157, 283.58478162472085, 283.3582467434542, 283.7420950557296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.8283, 1.801744, 1098.751, 594.3381, 1.850294, 1099.644, 596.2905, 1.845062, 1100.13, 605.8914, 9.073943, 5497.848, 602.843, 9.123021, 5499.678, 600.2713, 1.832516, 1100.308, 99.89505, 99.96626, 100.0, 99.95639, 99.99274, 100.0
8171.659520000001, 59.99918895849344, 59.99959590208542, 59.997316316845804, 17.799257133459914, 17.866232704927082, 17.812899650934, 0.9999993841666928, 0.9999933958680811, 0.9999992908159137, 5018.411024007859, 5017.589455205134, 5024.121857760537, 93.34016943432698, 17.118486403763, 7.366907724551311, 5022.862152630801, 5018.574802938741, 5021.260359735998, 283.54830929227387, 283.3026431380494, 283.67549600814175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.5393, 1.823517, 1100.22, 594.2603, 1.850294, 1099.759, 596.2128, 1.845062, 1100.03, 605.872, 9.073759, 5497.796, 602.8621, 9.122839, 5499.886, 593.2731, 1.854124, 1098.987, 100.0, 99.97043, 100.0, 99.95852, 99.99653, 99.93439
8174.110240000001, 59.99824723976927, 59.99489087311077, 59.99567405843068, 17.838882620133347, 17.87882041087515, 17.833080488069086, 0.9999983603751043, 0.9999953576219134, 0.9999989477936986, 5022.794212741115, 5020.965455269927, 5027.290736810139, 97.57033883519034, 16.041558752012804, 8.327876259426375, 5020.7868805682965, 5027.847433671962, 5026.771167746486, 283.55727052228116, 283.37049649534026, 283.65673499440453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 597.1714, 1.842078, 1100.187, 600.7195, 1.832058, 1100.304, 591.1075, 1.857947, 1099.3, 609.4062, 9.01382, 5494.673, 599.6193, 9.169226, 5500.221, 592.8755, 1.854124, 1099.618, 100.0, 100.0, 99.93494, 99.88264, 100.0, 99.93772
8176.516680000001, 59.999558039544944, 59.99673497805804, 59.997315999009565, 17.81512710372042, 17.84939364294468, 17.830657848645263, 0.9999991246903602, 0.999996434185593, 0.9999986786305538, 5024.185675837995, 5023.55547137051, 5028.205287828117, 98.08082804040941, 13.697857786107889, 7.642308314721049, 5024.65066397335, 5027.356011277674, 5026.820645704547, 283.5935584075533, 283.36176250452155, 283.7602991764125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.4802, 1.823696, 1100.188, 594.2993, 1.850478, 1099.736, 590.4281, 1.860708, 1098.495, 605.872, 9.073943, 5497.854, 602.8811, 9.122291, 5499.684, 594.0087, 1.851194, 1099.619, 100.0, 99.96626, 99.86182, 99.95746, 99.99285, 99.94322
8178.91376, 59.999829727392694, 59.999423872833844, 59.99938362388448, 17.805195640888694, 17.846023154543893, 17.828525181302616, 0.9999993915122711, 0.9999941899832262, 0.9999989744451719, 5022.408763368346, 5017.606532271458, 5028.285306363945, 95.42487763462896, 14.835479361622808, 9.530538879294454, 5020.973670117088, 5025.652061077345, 5023.514956514359, 283.5880723747463, 283.39610005840353, 283.75744419163794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.3946, 1.802458, 1098.828, 588.0345, 1.866687, 1097.742, 583.5951, 1.877643, 1095.847, 599.5804, 9.173413, 5500.177, 608.8896, 9.021298, 5493.789, 600.2713, 1.832882, 1100.294, 99.89207, 99.78799, 99.62103, 99.9999, 99.88567, 100.0
8181.3092400000005, 60.005814664240006, 60.002590347386366, 60.00402256494722, 17.823442486093217, 17.854889026570117, 17.835699964274976, 0.9999987310697612, 0.9999926647754485, 0.9999992741509095, 5024.22414018092, 5023.309985251095, 5024.4828786352155, 97.87533804243276, 15.440677882412842, 6.939171618522096, 5026.371932272351, 5023.301612737505, 5029.442045333131, 283.5609400788067, 283.31230557660365, 283.743388913983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.5393, 1.822803, 1100.225, 594.3576, 1.850109, 1099.69, 589.9234, 1.862181, 1098.499, 605.872, 9.073208, 5497.678, 602.8239, 9.122656, 5499.727, 593.9888, 1.850828, 1099.661, 100.0, 99.97043, 99.85479, 99.95638, 99.99588, 99.95172
8183.749720000001, 60.00233136415497, 60.00076232818474, 60.001986399321034, 17.82796638135699, 17.867520516048064, 17.815344426522397, 0.9999986330596871, 0.999992441378021, 0.9999988874283737, 5013.6414105061995, 5021.569589643729, 5022.732277419464, 97.335150083386, 20.195645686712282, 6.319732098400209, 5018.574469205781, 5024.950653946909, 5020.938527850594, 283.5366243189223, 283.27515890870956, 283.6508104786825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.6312, 1.802279, 1098.719, 594.2408, 1.849925, 1099.736, 590.0981, 1.862181, 1098.512, 605.872, 9.074126, 5497.743, 602.8621, 9.122656, 5499.903, 600.2912, 1.832699, 1100.078, 99.90026, 99.97075, 99.86335, 99.95756, 99.99391, 100.0
8186.144080000001, 60.00154429820377, 60.00309536954579, 60.004542727252534, 17.801722826863944, 17.860861561512575, 17.819264269465318, 0.9999992538999665, 0.9999951201142161, 0.999999172875503, 5022.267700701066, 5030.630313156767, 5027.890238814184, 98.56965524988345, 18.0857484617444, 7.5296204838005, 5024.400187798327, 5030.644649637814, 5020.066390353952, 283.48428845137494, 283.40156762295936, 283.7283277637611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 600.0, 615.9202, 1.778543, 1095.621, 600.6807, 1.831874, 1100.442, 596.2516, 1.844694, 1099.999, 611.348, 8.986608, 5491.328, 598.3414, 9.183653, 5500.172, 602.6173, 1.825374, 1100.319, 99.62667, 100.0, 99.99847, 99.84093, 100.0, 100.0
