TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8202.74812, 60.00291829702898, 60.0054444020303, 60.005576027507075, 17.796390537842754, 17.84141404190625, 17.817117657182067, 0.999999063692883, 0.9999912426504454, 0.9999999708348456, 5019.109761365864, 5019.071100466539, 5024.271746634874, 92.24295835620615, 19.434144564845155, 3.453428167185507, 5017.5862995432335, 5027.043901214607, 5023.027545899239, 283.5882058854868, 283.441941429425, 283.7445783307208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.8942, 1.821911, 1100.355, 593.521, 1.854346, 1099.37, 590.8552, 1.858316, 1099.127, 598.6677, 9.196028, 5499.386, 600.9546, 1.829118, 1100.277, 589.2571, 9.317183, 5489.733, 100.0, 99.94132, 99.91361, 99.99196, 100.0, 99.80985
8205.168800000001, 60.004470455752234, 60.00850982976552, 60.00817832032053, 17.815020196277, 17.85346981195444, 17.82634395548909, 0.9999999587657978, 0.9999936863324362, 0.9999997988781577, 5024.727575222041, 5024.093681049459, 5024.473061010015, 85.47500083760724, 14.245271028875322, 4.4817198857615494, 5022.569863765955, 5030.044843297677, 5027.029906031945, 283.66308918855066, 283.33902259098136, 283.6724362001407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.8636, 1.828157, 1100.315, 593.9296, 1.850294, 1099.853, 588.021, 1.866783, 1097.778, 602.5709, 9.127079, 5499.916, 595.7662, 1.846467, 1099.974, 595.5396, 9.231667, 5498.136, 100.0, 99.98939, 99.81019, 99.99695, 99.99627, 99.96481
8207.6254, 60.01084386056775, 60.01187230198056, 60.0074710995013, 17.839739846911975, 17.856549410559605, 17.83002539140197, 0.9999996195830235, 0.9999944023664646, 0.9999999289380801, 5029.118160046795, 5022.79217331367, 5026.282743142883, 93.93161783040941, 14.56309391641389, 4.632441535546604, 5024.915086582893, 5026.616643681137, 5030.551114600665, 283.55990252315155, 283.38899223840343, 283.7284419613058, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.822, 1.840829, 1100.232, 594.9413, 1.848636, 1099.866, 594.3104, 1.849848, 1099.626, 602.6097, 9.126712, 5499.805, 602.1182, 1.827291, 1100.35, 595.5594, 9.2313, 5498.142, 100.0, 99.99044, 99.96463, 99.99505, 100.0, 99.96492
8210.02584, 60.00927219934228, 60.0079803868505, 60.00690076913118, 17.836467311787494, 17.87652373134236, 17.839388943248316, 0.9999998042712858, 0.9999934780551462, 0.999999607452245, 5028.707408174751, 5022.527941724668, 5027.373555727187, 100.10355508031944, 16.600030461867846, 3.294115724332187, 5023.762411847301, 5022.291676938196, 5028.457635026438, 283.57909036373565, 283.32004643355043, 283.7833148665678, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 591.4147, 1.858318, 1099.036, 600.9725, 1.830953, 1100.46, 600.5611, 1.831809, 1100.417, 608.8236, 9.0243, 5494.091, 608.3365, 1.807202, 1099.256, 601.8021, 9.139191, 5500.162, 99.9067, 100.0, 100.0, 99.89211, 99.93096, 100.0
8212.48812, 60.005762736324044, 60.00621013519887, 60.00638350319205, 17.832350947385724, 17.864628361776358, 17.831372447864492, 0.9999998970704748, 0.9999946926437498, 0.9999997526661941, 5020.876386583155, 5029.959361665324, 5020.827488516577, 93.64938542511959, 15.49123483981657, 2.6052532168737343, 5019.983523267838, 5030.259065265121, 5027.78420863296, 283.53154079893665, 283.32125754614924, 283.76382848258004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.7432, 1.84065, 1100.322, 594.9218, 1.848452, 1099.84, 594.3493, 1.850032, 1099.548, 602.6485, 9.124689, 5499.719, 603.5678, 1.822543, 1099.975, 595.5396, 9.23185, 5498.075, 100.0, 99.98405, 99.97396, 99.99536, 100.0, 99.9636
8214.919240000001, 60.0057724663432, 60.00966225139803, 60.005881991145934, 17.790063452296895, 17.820064292196793, 17.8119101756093, 0.9999997353376422, 0.999995417733051, 0.9999999631568329, 5007.400627834845, 5021.233250835205, 5017.533426687212, 89.78940971808834, 15.104213768108934, 2.7134575023314937, 5012.378804443333, 5018.353257625758, 5012.465552085534, 283.5198637245251, 283.4022122574058, 283.695894405823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.6052, 1.841007, 1100.222, 601.9258, 1.826532, 1100.213, 592.2722, 1.857579, 1098.792, 612.2802, 8.954432, 5485.055, 613.3723, 1.788757, 1096.603, 589.3962, 9.316817, 5489.673, 100.0, 100.0, 99.89275, 99.75702, 99.71239, 99.81105
8217.411520000001, 60.00319778802277, 60.00447985113758, 60.00158049582064, 17.833497149599012, 17.836436551665244, 17.845685802813282, 0.9999997082309398, 0.9999962433575216, 0.999999571101025, 5017.652679042943, 5027.378515549221, 5025.7382318180735, 88.9816309758935, 10.720905027891451, 6.465232860041397, 5018.408239362898, 5027.5572535342535, 5024.232539188368, 283.5571813036222, 283.32901646093, 283.68309643864416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.0104, 1.834225, 1100.36, 601.9064, 1.828927, 1100.291, 594.2328, 1.849848, 1099.561, 608.8042, 9.0243, 5494.195, 608.1649, 1.80702, 1099.193, 595.5396, 9.232033, 5498.021, 100.0, 100.0, 99.95865, 99.89316, 99.92603, 99.96372
8219.8078, 60.00044936278875, 60.00170196908387, 60.002247021126394, 17.786795042864334, 17.854557662027588, 17.83428126081657, 0.9999995792852329, 0.9999972610335842, 0.9999995235630685, 5019.247173246333, 5022.716022457894, 5021.951151776476, 89.34406536256029, 14.71369422393758, 2.8093983318933624, 5020.560863262768, 5026.779583273796, 5024.732450258952, 283.579879017979, 283.368202709325, 283.73992754161907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.8942, 1.821733, 1100.076, 607.4512, 1.810139, 1099.527, 588.118, 1.866967, 1097.647, 608.7848, 9.024116, 5494.247, 608.0695, 1.807385, 1099.163, 595.5396, 9.23185, 5498.075, 100.0, 99.95557, 99.78465, 99.89318, 99.92248, 99.96262
8222.23788, 59.998426352624115, 60.004198105906056, 60.00135301698052, 17.815665020334833, 17.86833965310933, 17.830749779560666, 0.999999682656297, 0.9999938153149291, 0.9999998234127209, 5026.564660501635, 5024.289733591258, 5026.322583869191, 98.93279575579163, 17.495816127309467, 3.731890273505087, 5022.399305978413, 5024.807709280672, 5025.824086596791, 283.5863541702727, 283.44676568512114, 283.76436457635776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.2424, 1.800138, 1098.538, 613.5602, 1.788035, 1097.171, 581.6539, 1.882061, 1094.684, 602.5903, 9.126896, 5499.937, 602.0609, 1.827291, 1100.084, 601.822, 9.139557, 5500.096, 99.86572, 99.74487, 99.49879, 99.99745, 100.0, 100.0
8224.66992, 59.99788138970735, 59.99585468496121, 59.99467140142386, 17.810210733371775, 17.85255164676054, 17.826742557867128, 0.9999999188411997, 0.9999937519963268, 0.9999997591277572, 5026.9851553146445, 5025.099544064158, 5027.791797088644, 90.73300601679512, 16.75336519751272, 2.118559762105633, 5019.59377126852, 5027.869669262799, 5023.842126565864, 283.6053775137632, 283.39052383447125, 283.74121421286355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 604.1307, 1.821554, 1100.375, 607.5485, 1.809586, 1099.366, 588.0986, 1.866599, 1097.757, 608.7071, 9.032941, 5495.33, 607.0585, 1.813229, 1099.576, 595.5396, 9.232399, 5498.075, 100.0, 99.94095, 99.78944, 99.90552, 99.96006, 99.96348
8227.09452, 60.00151569895239, 59.99600466556814, 59.996438057188286, 17.807413976569947, 17.82745916649016, 17.810730430580826, 0.9999999893737199, 0.999995552467597, 0.9999999950268018, 5023.74411526736, 5017.679187893235, 5023.4736685838425, 94.2621167999846, 16.491401143042594, 1.6924556044048131, 5020.581479346647, 5016.57165349159, 5025.157354538178, 283.64565403643456, 283.3672529187219, 283.6672460608574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.3607, 1.800138, 1098.833, 606.7313, 1.814375, 1099.964, 589.438, 1.860708, 1098.569, 599.8134, 9.1804, 5499.76, 597.3304, 1.841536, 1099.908, 589.774, 9.314254, 5489.685, 99.86481, 99.96686, 99.8685, 99.99424, 99.99078, 99.81105
8229.532000000001, 59.99815573944498, 59.998807748182756, 59.99943741201396, 17.814040575414648, 17.832194248177327, 17.835561386183034, 0.9999999931202284, 0.9999946098566008, 0.9999999748791718, 5017.5735896359665, 5024.5194661493115, 5024.850256307627, 89.8423605797907, 16.169937014662082, 2.062700508537091, 5017.673317481649, 5025.924201231597, 5023.71608447888, 283.5742842243749, 283.38630146986173, 283.71425043414763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.5687, 1.791571, 1097.901, 606.0893, 1.812349, 1099.386, 588.4092, 1.866783, 1097.654, 602.5903, 9.126712, 5499.976, 602.1754, 1.827839, 1100.196, 595.5197, 9.231667, 5498.075, 99.82005, 99.96451, 99.78532, 99.99813, 100.0, 99.9636
8231.987720000001, 59.999723407964595, 59.999201904973994, 59.995540857138536, 17.82998485929408, 17.849829968451047, 17.844831030162045, 0.9999999158272335, 0.9999947802132012, 0.9999999610379545, 5026.296573710015, 5027.279784130117, 5023.89753606884, 92.13962558905996, 16.835174892257214, 3.6264736717441792, 5030.689221756648, 5030.509482316972, 5028.516764549382, 283.5055367973616, 283.29605293628043, 283.7327604098208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.4001, 1.799959, 1098.523, 601.0308, 1.830032, 1100.39, 594.291, 1.84948, 1099.601, 602.6291, 9.126344, 5500.041, 595.6709, 1.846284, 1099.75, 595.5197, 9.232216, 5498.073, 99.86436, 100.0, 99.96233, 99.99933, 99.9831, 99.96356
8234.3824, 59.99775240899374, 59.998224599211305, 60.00017353096146, 17.815687435527032, 17.86041680623966, 17.821760598434558, 0.9999999284517954, 0.9999930837162276, 0.9999998388179631, 5020.762516430146, 5031.625113178311, 5024.055722839341, 101.88396863954131, 13.086290392953288, -0.2722849581768969, 5026.002516667694, 5026.194667580988, 5024.978135793724, 283.60330553586573, 283.3913115243693, 283.809088171718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.9139, 1.821733, 1100.323, 594.8245, 1.849004, 1099.787, 600.697, 1.831441, 1100.34, 608.8042, 9.023748, 5494.26, 589.4334, 1.863086, 1098.134, 601.7823, 9.139923, 5500.169, 100.0, 99.97913, 100.0, 99.89223, 99.83398, 100.0
8236.728480000002, 59.998069872506065, 59.99777437074691, 59.99735252873637, 17.824518310630427, 17.880750925077923, 17.839673161761247, 0.9999998536249721, 0.9999947847633676, 0.9999999876942575, 5019.842413696406, 5031.370840921574, 5028.893034865999, 93.46215463453973, 18.075506380261913, 2.702570196428951, 5026.120147613667, 5029.005811440744, 5024.292735528652, 283.5693133710441, 283.3677168912676, 283.68599348304843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.3212, 1.800495, 1098.858, 600.9919, 1.829848, 1100.269, 594.4075, 1.849848, 1099.692, 602.7068, 9.127079, 5499.981, 595.7472, 1.846284, 1099.874, 595.5396, 9.231667, 5498.081, 99.86663, 100.0, 99.95343, 99.99826, 99.9893, 99.96371
8239.167800000001, 59.995972260107465, 59.99740510044348, 59.99764090173663, 17.777760912552754, 17.814490160063457, 17.80510812085131, 0.9999999511552063, 0.9999961689840406, 0.9999999611543164, 5011.460230770041, 5021.5714968622315, 5015.210288591012, 94.68840876978356, 14.413397092036803, 2.532707660218648, 5019.604772760139, 5016.974384073832, 5017.247088857866, 283.5904962021984, 283.3490402318513, 283.7123029219849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 604.111, 1.821733, 1100.15, 601.1671, 1.8304, 1100.35, 601.2793, 1.829968, 1100.284, 610.2994, 8.991572, 5489.831, 598.8182, 1.834962, 1100.252, 590.8079, 9.301435, 5490.489, 100.0, 100.0, 100.0, 99.81371, 100.0, 99.8449
8241.652880000001, 59.99922491353146, 59.99668686072946, 60.00008008464224, 17.81396123733779, 17.860459018208612, 17.837498391347, 0.9999998829525218, 0.9999957173468095, 0.999999975329286, 5026.355327453419, 5029.872670701691, 5027.138637701434, 90.51131438622451, 16.67404088272656, -2.308156903129202, 5021.5954640702585, 5031.511616777405, 5026.405816251551, 283.58386979980423, 283.37623732809504, 283.7808967439427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 599.9118, 1.832262, 1100.583, 603.7546, 1.822296, 1100.288, 602.1917, 1.82868, 1100.255, 609.0955, 9.023196, 5494.195, 595.8616, 1.846467, 1099.89, 595.5197, 9.23185, 5498.021, 100.0, 100.0, 100.0, 99.89222, 99.97136, 99.96262
8244.071320000001, 60.0003498903064, 60.00397513979013, 60.00197986140323, 17.80430110821372, 17.834094624360823, 17.819988974339935, 0.9999999956864672, 0.9999930481558661, 0.9999998660531518, 5022.347779399986, 5027.449684600756, 5026.668176839283, 94.24536163481844, 18.525420093540106, 3.674717563696504, 5029.242205321008, 5024.560857668916, 5030.5645078625885, 283.64294665144064, 283.36438272877143, 283.7519839885436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.7234, 1.840829, 1100.432, 601.0503, 1.8304, 1100.327, 600.5611, 1.831625, 1100.332, 608.7654, 9.025035, 5494.248, 602.0228, 1.827291, 1100.132, 595.5396, 9.232033, 5498.021, 100.0, 100.0, 100.0, 99.89316, 100.0, 99.96261
8246.51048, 60.00317363873554, 60.00118049756922, 59.99618365592175, 17.8307382892015, 17.82127714211578, 17.831285628224027, 0.999999948877125, 0.9999924972667918, 0.9999996904686875, 5024.5495400343525, 5028.547537798901, 5028.224921690409, 97.7734015806841, 16.39241937396332, 2.9850517993126005, 5030.609714224187, 5031.334288047775, 5030.366943245527, 283.52840352949903, 283.319730561628, 283.75128841107636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 591.5724, 1.85814, 1099.141, 594.9023, 1.84882, 1099.849, 594.3881, 1.849112, 1099.7, 602.7456, 9.125793, 5499.975, 608.2411, 1.806837, 1099.094, 601.8021, 9.13974, 5500.103, 99.92054, 99.9803, 99.97134, 99.99733, 99.91871, 100.0
8248.94268, 59.99677425477101, 60.00173226742079, 59.999161351520186, 17.82189733203099, 17.840070648809387, 17.82747546251016, 0.9999998936583716, 0.9999959360024173, 0.9999999841091373, 5018.253840043108, 5027.441781149704, 5030.060461698586, 92.31833554308696, 17.956151072558896, 2.5760717339669554, 5025.112453989859, 5029.329690766894, 5023.566670374653, 283.62063163530433, 283.3064570839662, 283.7812546981141, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.7432, 1.841007, 1100.18, 601.1086, 1.830585, 1100.229, 600.7358, 1.831441, 1100.233, 608.8042, 9.025035, 5494.189, 602.2516, 1.825282, 1099.985, 595.5197, 9.232033, 5498.073, 100.0, 100.0, 100.0, 99.89294, 100.0, 99.96358
8251.31128, 59.996054326426126, 59.99670061921148, 59.99710054067384, 17.787452036190775, 17.82517618947275, 17.80620440481942, 0.9999999216541886, 0.9999930146814915, 0.9999999362442583, 5005.135435193141, 5018.360419652104, 5023.122810878316, 90.18019440098442, 16.534008230299833, -0.5429872740703559, 5021.785248665801, 5021.74344485965, 5022.875554671849, 283.5387008328759, 283.33786664917085, 283.7806260726215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.546, 1.841185, 1100.175, 594.8635, 1.84882, 1099.666, 594.2522, 1.851321, 1099.242, 602.1825, 9.13333, 5500.219, 611.3694, 1.79588, 1097.88, 591.4639, 9.295941, 5491.668, 100.0, 99.97987, 99.92965, 100.0, 99.80583, 99.85803
8253.6816, 59.99383152452519, 59.994344573936395, 59.995796305913196, 17.824427041975447, 17.85149643862832, 17.833048037863872, 0.9999998994620019, 0.9999956989641748, 0.9999999994879442, 5022.658183583426, 5020.3855171078385, 5029.646811211951, 88.0051038134934, 19.565645864757016, 1.3835997389093109, 5025.582200419561, 5027.181560154636, 5026.727208818886, 283.56376452854533, 283.40515558231493, 283.777677555742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 602.9084, 1.827265, 1100.3, 591.2447, 1.856925, 1099.224, 592.5051, 1.855186, 1099.302, 601.3475, 9.137192, 5500.233, 608.0886, 1.80775, 1099.242, 595.4998, 9.232582, 5498.074, 100.0, 99.9087, 99.92644, 100.0, 99.91692, 99.96358
8256.22888, 59.99409991455649, 59.99377785773156, 59.991661792756126, 17.806082429010342, 17.831702112333662, 17.82399605123479, 0.9999999420380136, 0.9999947988131966, 0.9999999945245753, 5025.468104389355, 5024.439209180943, 5025.3374883916, 92.29810892193291, 19.34647196130686, -0.1735511558035796, 5023.359803240688, 5022.930970027987, 5030.218531093933, 283.5907341914962, 283.3299291565162, 283.8085190847271, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.7956, 1.822089, 1100.113, 588.4626, 1.86595, 1097.996, 587.9628, 1.866967, 1097.77, 602.6097, 9.126896, 5499.975, 608.222, 1.807568, 1099.251, 595.4998, 9.23185, 5498.008, 100.0, 99.8096, 99.794, 99.99813, 99.93051, 99.96238
8258.623720000001, 59.997831428908626, 59.99861303115567, 59.99740152469726, 17.788578287892584, 17.824150164006365, 17.810053596208274, 0.9999999007942818, 0.9999945820839365, 0.9999997982664572, 5017.400811052934, 5025.090702725716, 5018.368931094568, 92.60000723844814, 13.62119153373078, 0.4452733043654007, 5025.838844572368, 5026.459414823744, 5024.823348129327, 283.6125374616058, 283.3750174395771, 283.78481251421533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.2818, 1.799959, 1098.538, 582.2173, 1.88087, 1094.953, 581.7316, 1.881693, 1094.589, 608.746, 9.024484, 5494.24, 602.0991, 1.827109, 1100.124, 601.822, 9.140472, 5500.149, 99.86572, 99.54776, 99.49879, 99.89412, 100.0, 100.0
8261.06096, 60.00150977065352, 59.997563187842474, 59.996629396821476, 17.803184446566537, 17.828384201424782, 17.8193402097221, 0.999999992953101, 0.999994360881693, 0.9999999843062816, 5021.809051578994, 5022.398516261136, 5022.630964574481, 90.28171124400797, 16.80123436192821, 3.1383491278891142, 5025.8122268121515, 5019.806745123612, 5018.973508741687, 283.6222729801905, 283.34290210937377, 283.711336459384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.835, 1.821733, 1100.108, 588.4431, 1.865766, 1098.003, 588.118, 1.866599, 1097.724, 602.6291, 9.126712, 5499.864, 608.1458, 1.806837, 1099.213, 595.5594, 9.232033, 5498.081, 100.0, 99.81376, 99.78998, 99.99613, 99.92703, 99.96151
8263.49272, 59.99472617625189, 59.99492880924101, 59.99389382841403, 17.79599963470626, 17.80962063549605, 17.794100668356524, 0.9999999833262266, 0.9999962422801224, 0.9999999963934905, 5013.005727823647, 5017.113355021266, 5013.622449311888, 85.438770875709, 12.332365229736524, -1.2943221090567931, 5014.5686705558455, 5015.933594751465, 5015.272420676415, 283.60344175061476, 283.3700636621801, 283.76095445216316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.2621, 1.800495, 1098.508, 588.5793, 1.865766, 1098.0, 588.3316, 1.865126, 1098.106, 609.6392, 9.000214, 5489.883, 599.2951, 1.837336, 1100.117, 591.4639, 9.287335, 5491.674, 99.88867, 99.81376, 99.81751, 99.84061, 100.0, 99.858
8265.91748, 59.99224174066771, 59.994859732883526, 59.99415062898084, 17.820378985943623, 17.830382300636447, 17.820554421198842, 0.9999998585303661, 0.9999959948748828, 0.9999999902766901, 5022.0780522813075, 5021.010469749973, 5021.979044652984, 87.56639171243069, 13.759471124281617, -1.7666462932543254, 5019.237483759762, 5022.975396004327, 5026.08986907126, 283.64758045883326, 283.37700979986556, 283.8153210121518, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 615.4865, 1.783183, 1096.816, 591.8868, 1.858214, 1098.727, 590.6222, 1.861629, 1098.102, 609.4256, 9.013268, 5493.929, 602.1182, 1.827474, 1100.237, 595.5197, 9.232216, 5498.08, 99.70918, 99.89956, 99.84056, 99.88317, 100.0, 99.96358
8268.34264, 59.99170905241723, 59.992034109368156, 59.99385513019884, 17.812140538014308, 17.836598548845046, 17.836004287780153, 0.9999999686647728, 0.999996145707565, 0.99999988339209, 5020.598493743049, 5018.74401313096, 5027.56724703396, 90.55895250151707, 14.83914833060146, -3.8634612059340725, 5025.305797905932, 5020.271412682534, 5022.082023997112, 283.61072659712914, 283.31784182346564, 283.75767428989565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.2029, 1.799781, 1098.696, 594.8245, 1.84882, 1099.953, 594.5046, 1.84948, 1099.606, 608.8042, 9.024668, 5494.144, 595.8044, 1.845737, 1099.902, 595.4799, 9.232582, 5498.135, 99.88004, 99.97924, 99.96276, 99.89198, 99.98758, 99.96468
8270.7432, 59.990494662454765, 59.991260326678294, 59.99041874751587, 17.82994317690965, 17.844816790101973, 17.838862423669834, 0.9999999775042513, 0.9999902977881177, 0.9999997745900011, 5019.343701703806, 5020.7135779991395, 5028.613623848312, 99.51171745323063, 19.15168031239091, 2.6974428860655735, 5029.438743161611, 5026.728975540975, 5030.353752863682, 283.5416612692857, 283.362832766908, 283.76974526995303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.9533, 1.821733, 1100.27, 601.1086, 1.8304, 1100.535, 600.5611, 1.831993, 1100.236, 602.6485, 9.12616, 5500.027, 589.5479, 1.863269, 1098.383, 601.7425, 9.140289, 5500.108, 100.0, 100.0, 100.0, 99.99909, 99.82964, 100.0
8273.15084, 59.98816559659189, 59.99119535865222, 59.99645702267069, 17.80808970005159, 17.853706301568266, 17.833862761109057, 0.9999999993522547, 0.9999961038132152, 0.9999999891761064, 5023.130727154347, 5028.529637929458, 5022.799942443752, 91.44436177219904, 16.196667971664624, -0.4629140443812503, 5022.793516218701, 5032.041308172003, 5026.818943703372, 283.6003536874196, 283.41686581217016, 283.8146974520111, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.3804, 1.799959, 1098.613, 594.8829, 1.849004, 1099.869, 594.5046, 1.849664, 1099.512, 608.7848, 9.024851, 5494.201, 595.709, 1.846284, 1099.938, 595.5396, 9.232033, 5498.014, 99.88663, 99.98669, 99.97622, 99.89316, 99.99841, 99.96468
8275.6126, 59.99069312738001, 59.99774236466389, 59.9919514681783, 17.82243849944835, 17.847014912224015, 17.800524546208123, 0.9999999695270396, 0.9999973634816953, 0.999999999490466, 5014.565023332435, 5021.442640712913, 5020.4195723667535, 91.03615526975386, 16.35592797575464, -2.248543451734804, 5015.540180191398, 5021.548836025946, 5019.551007375815, 283.60334519476766, 283.4322468313934, 283.7926535329956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.9336, 1.821554, 1100.213, 601.3032, 1.830032, 1100.286, 600.6776, 1.831625, 1100.462, 602.3766, 9.130205, 5499.909, 587.7739, 1.868565, 1097.102, 592.5375, 9.281841, 5493.394, 100.0, 100.0, 100.0, 100.0, 99.73515, 99.88852
8278.028040000001, 59.992855417498866, 59.99513807882947, 59.99239036897698, 17.82258549755923, 17.821416881679216, 17.83937154768912, 0.9999999569129582, 0.9999960168598778, 0.9999999557087642, 5025.111857425538, 5024.436686995599, 5023.337551968403, 95.1670583789878, 14.356993329336774, 2.666134931718261, 5024.7811352706685, 5031.108369308299, 5029.889700172085, 283.6594411635379, 283.45480070128224, 283.7916340385228, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 598.2755, 1.837081, 1100.482, 605.1749, 1.81898, 1100.191, 603.8417, 1.823894, 1100.232, 600.9785, 9.146752, 5500.162, 589.3571, 1.863451, 1098.282, 595.46, 9.232582, 5498.014, 100.0, 100.0, 100.0, 100.0, 99.85049, 99.96248
8280.438880000002, 59.999167657533725, 59.997187856743395, 59.99525125338951, 17.80938814455653, 17.84112324249455, 17.84225585735491, 0.9999998489625103, 0.9999941628326303, 0.9999998900968896, 5027.599426818289, 5024.949010073853, 5028.8666550191465, 87.90593975457841, 16.837372717375615, 0.3401359444278569, 5026.355967697971, 5018.930720377546, 5029.894755867113, 283.60837697541854, 283.32180853900627, 283.8158581805315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 599.0049, 1.837795, 1100.35, 601.2254, 1.8304, 1100.502, 600.697, 1.831625, 1100.401, 602.6485, 9.125608, 5499.813, 589.4525, 1.863086, 1098.237, 595.4998, 9.232033, 5498.069, 100.0, 100.0, 100.0, 99.9952, 99.84842, 99.96348
8282.89472, 59.99704384464138, 59.996468295263035, 59.99996061782463, 17.834831809122793, 17.860112324585515, 17.841116370767605, 0.9999998601438884, 0.999991718730741, 0.9999999742084044, 5021.343463543406, 5030.5049120340755, 5027.921157225917, 95.24686340872086, 17.309062424558988, 2.0730048923765025, 5021.942653762281, 5027.619714336926, 5025.657895411933, 283.66921075080904, 283.4439129424619, 283.8141191272968, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 591.3162, 1.858497, 1098.979, 594.8635, 1.849004, 1099.799, 594.3493, 1.849664, 1099.699, 608.7654, 9.02577, 5494.142, 595.7281, 1.846467, 1100.058, 601.8021, 9.139557, 5500.268, 99.92011, 99.99281, 99.97123, 99.89376, 99.99221, 100.0
8285.298920000001, 60.00042666086097, 60.0008306861444, 60.00125617268129, 17.801111097086196, 17.823857988785942, 17.833198551983482, 0.9999999564654716, 0.9999932379482075, 0.9999999573994092, 5023.922766383344, 5023.976570889523, 5023.7301770299055, 94.29376484942577, 16.084245825949324, -2.6949589417808966, 5024.760089517869, 5028.392050720345, 5026.73856842571, 283.6774573253549, 283.4154928847289, 283.7977373155959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.6249, 1.841185, 1100.312, 601.2059, 1.8304, 1100.394, 600.697, 1.831625, 1100.385, 602.6291, 9.125977, 5499.871, 589.4144, 1.863269, 1098.436, 595.5396, 9.232399, 5498.128, 100.0, 100.0, 100.0, 99.99624, 99.83775, 99.96457
8287.6998, 60.00189497961766, 60.00192302597389, 60.00268985586181, 17.79851801688021, 17.817735544101883, 17.798735586432535, 0.9999999935079297, 0.9999961381648443, 0.9999999979681453, 5021.580292237217, 5017.594998182462, 5022.952969538246, 93.07064070785964, 13.258035350972932, 2.944809589965189, 5016.804226717152, 5017.701846846862, 5018.107388618922, 283.63492730438077, 283.3549546369474, 283.8097575487182, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.6249, 1.841185, 1100.342, 601.2449, 1.830769, 1100.365, 594.5628, 1.849848, 1099.724, 602.5709, 9.12616, 5499.805, 596.4339, 1.842814, 1100.255, 594.0087, 9.259317, 5494.777, 100.0, 100.0, 99.96321, 99.99505, 100.0, 99.91347
8290.1574, 60.003827278213976, 60.00383087503866, 60.00447267920836, 17.821648445939392, 17.844896427824718, 17.826067107293888, 0.9999998473796982, 0.9999948538082347, 0.9999999792571012, 5025.638397004444, 5024.561321564431, 5027.551963580226, 90.2193199476801, 17.016868095498324, -0.594051266229144, 5023.256074216544, 5023.191679452671, 5026.239294921885, 283.62791675902065, 283.38063054155367, 283.8361960538491, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 604.0913, 1.822446, 1100.453, 606.3422, 1.813823, 1100.183, 590.2145, 1.859972, 1099.075, 599.9882, 9.166978, 5500.358, 596.7581, 1.843362, 1099.985, 595.1618, 9.234413, 5498.127, 100.0, 99.99307, 99.87295, 100.0, 100.0, 99.96321
8292.61196, 60.00384774839948, 60.01067691196311, 60.00753733960823, 17.804875989969062, 17.850245866489697, 17.817794757930493, 0.9999998554599135, 0.9999941141050237, 0.9999998572316764, 5028.269957569812, 5021.970946337464, 5028.878356470939, 92.50258704526277, 19.492698660502242, -2.0429055504116604, 5025.461610511046, 5023.451383861352, 5028.465945231152, 283.71432354437627, 283.41816588705075, 283.8017610863247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.9819, 1.826194, 1100.315, 601.1476, 1.8304, 1100.34, 588.0792, 1.866967, 1097.881, 602.6097, 9.127447, 5499.813, 602.1372, 1.827109, 1100.333, 595.5197, 9.232216, 5498.127, 100.0, 100.0, 99.78944, 99.9952, 100.0, 99.96356
8295.021920000001, 60.00657361564922, 60.0104192758364, 60.00977651346102, 17.79532011105881, 17.84041863553643, 17.829418180501968, 0.9999998155728297, 0.9999954041408768, 0.9999999945430929, 5019.494192287344, 5021.112512255513, 5024.751529696162, 94.34269753403169, 10.520404625611945, 3.413625301579259, 5024.535458469481, 5023.099805483879, 5023.9489488843365, 283.62296148503196, 283.3690140869792, 283.84686004520705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.2621, 1.800138, 1098.758, 594.8635, 1.849004, 1099.849, 581.751, 1.881509, 1094.626, 608.8042, 9.024484, 5494.194, 608.0695, 1.807202, 1099.199, 601.7227, 9.140472, 5500.285, 99.87436, 99.98104, 99.49956, 99.89304, 99.92574, 100.0
8297.4226, 60.01122790129974, 60.00916624332087, 60.00746718610675, 17.80897035574984, 17.861172002774328, 17.81721606219671, 0.9999999928933793, 0.9999938004436658, 0.9999998066377193, 5024.2241903439735, 5028.107072443227, 5026.350938962379, 92.93294226548778, 18.35320389519711, 1.4469803693821177, 5024.280415253289, 5022.604263394201, 5029.119642031971, 283.67058875386687, 283.33465744765675, 283.77695673557884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.9139, 1.821733, 1100.3, 600.9725, 1.8304, 1100.319, 588.0016, 1.866967, 1097.793, 602.6874, 9.126344, 5499.917, 601.9655, 1.827839, 1100.234, 595.5197, 9.232216, 5497.947, 100.0, 100.0, 99.798, 99.99613, 100.0, 99.96126
8299.817120000002, 60.011399544224915, 60.008503340016475, 60.008996995911396, 17.78868782958155, 17.81984297551094, 17.795368118644692, 0.9999999005633764, 0.9999938373946512, 0.9999999400014657, 5020.8092184933985, 5019.047763149765, 5019.532431882434, 91.73391027347975, 15.549078888835538, -0.06694903729720636, 5013.822394708281, 5021.768652624611, 5018.737698564435, 283.63114110183363, 283.3880418991111, 283.830698885221, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.2227, 1.800316, 1098.644, 601.2254, 1.8304, 1100.386, 588.1375, 1.866599, 1097.798, 602.5903, 9.126896, 5499.923, 608.203, 1.80702, 1098.998, 594.3666, 9.254007, 5495.758, 99.87481, 100.0, 99.79845, 99.99791, 99.90754, 99.93318
8302.272640000001, 60.015845489322636, 60.01428402787978, 60.014682583516006, 17.81945518961344, 17.86278672308542, 17.802282077047003, 0.9999999874586437, 0.9999962993621908, 0.999999943259902, 5022.7459832321265, 5027.091324169616, 5030.715902343226, 88.79456061120732, 14.478449977167202, 0.923902947696206, 5023.580387073476, 5029.702762398581, 5020.3545867862, 283.6801270776753, 283.43056778174486, 283.80203485001346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 616.7482, 1.776937, 1095.404, 607.1399, 1.811428, 1099.739, 592.6216, 1.854818, 1098.922, 598.9396, 9.177826, 5500.202, 610.1295, 1.802454, 1098.788, 594.8239, 9.242105, 5497.985, 99.58078, 99.95627, 99.91182, 100.0, 99.88839, 99.95939
8304.76228, 60.012841654935954, 60.014236822218834, 60.01198243147012, 17.81815935880023, 17.85846298716347, 17.828820071056622, 0.9999999461436957, 0.9999951595708494, 0.9999999999958592, 5024.003825244657, 5018.097365508434, 5022.021570506361, 91.8342077818757, 13.320399303317117, 0.4753197089639798, 5022.567886019013, 5030.0200135055275, 5024.371541788877, 283.66542471588775, 283.438705622623, 283.73505865998135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.5184, 1.799424, 1098.724, 601.1281, 1.8304, 1100.37, 593.9999, 1.850216, 1099.75, 602.6485, 9.125793, 5499.981, 608.1649, 1.807568, 1098.868, 595.5197, 9.232399, 5498.072, 99.88255, 100.0, 99.96429, 99.99733, 99.93514, 99.9625
8307.160600000001, 60.013232166166866, 60.015914440596234, 60.011108798472456, 17.824992854333765, 17.828290691157424, 17.82529161134962, 0.9999997939610413, 0.9999944014832197, 0.999999912777653, 5023.805374303483, 5023.310780968389, 5029.259280531397, 96.53634493491654, 17.21211582344381, 1.880876037748294, 5022.079868169551, 5026.6206258627035, 5025.814304537652, 283.66008512369797, 283.3316448895316, 283.79861998666087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.9927, 1.822089, 1100.375, 594.9023, 1.849004, 1099.953, 600.7358, 1.831625, 1100.287, 608.8042, 9.024484, 5494.248, 601.9465, 1.826743, 1100.029, 601.7624, 9.140106, 5500.162, 100.0, 99.97358, 100.0, 99.89402, 100.0, 100.0
8309.549, 60.01344672842807, 60.008307920354824, 60.00649106763037, 17.82248905668904, 17.83806161350576, 17.84112032185432, 0.9999999947886813, 0.9999946785987159, 0.9999998628808883, 5022.879539192286, 5026.614778226528, 5023.6513709944, 94.273692366854, 18.624971834869484, -3.0560252630712057, 5022.59258505848, 5024.1102875135375, 5028.750978051762, 283.62560100920456, 283.3735974373454, 283.76140347643604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.3212, 1.800495, 1098.801, 601.0308, 1.8304, 1100.286, 594.5046, 1.850032, 1099.614, 602.6485, 9.12616, 5499.988, 608.0695, 1.807568, 1099.16, 595.4799, 9.232765, 5498.021, 99.88049, 100.0, 99.97287, 99.99838, 99.90852, 99.96468
8312.0228, 60.00780380867833, 60.00780840908803, 60.0087396867161, 17.80049805607395, 17.82249186907831, 17.818173930637265, 0.9999999587143151, 0.9999954850517329, 0.9999999944190507, 5014.221332022888, 5016.466222398865, 5019.401263193782, 89.60616893719953, 15.312981539227053, 0.4388222379354829, 5016.6049943299695, 5020.579756579255, 5014.821941808105, 283.5972204200953, 283.3179960998992, 283.71507858285764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 604.0322, 1.821733, 1100.313, 601.1281, 1.830769, 1100.534, 594.524, 1.8504, 1099.651, 608.8042, 9.025035, 5494.136, 601.9274, 1.827109, 1100.018, 594.3865, 9.25419, 5495.751, 100.0, 100.0, 99.96689, 99.89293, 100.0, 99.93425
8314.423480000001, 60.005202708314386, 60.00377669561732, 60.004156061631306, 17.804720100336997, 17.85734129794376, 17.827717912240445, 0.9999999698094318, 0.9999961405500656, 0.9999998854741743, 5027.899220257749, 5027.830474112434, 5022.590093906924, 88.41347677100794, 17.439950070824807, -0.2378810144275576, 5021.31759139668, 5023.334909577372, 5025.579567198042, 283.5517011128633, 283.36151104572366, 283.7857790920448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 597.7234, 1.841007, 1100.185, 607.1788, 1.810691, 1099.771, 589.2245, 1.862733, 1098.73, 612.3772, 8.966934, 5489.244, 599.9055, 1.834049, 1100.219, 594.4461, 9.241372, 5497.971, 100.0, 99.97238, 99.8682, 99.7798, 100.0, 99.95477
8316.854640000001, 60.00183600820979, 60.00306537667408, 60.00196637097946, 17.799984442297728, 17.84051380492411, 17.817631921780432, 0.9999999625087693, 0.9999965426385116, 0.9999999595832607, 5021.668700309956, 5023.241332930787, 5022.194479719294, 87.80014133425357, 15.872720083467357, -2.2774922618079927, 5022.891393997884, 5025.562943186163, 5022.82678942917, 283.5911214281066, 283.4025776934653, 283.7277104912042, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.9336, 1.822089, 1100.238, 605.6807, 1.814744, 1099.698, 588.9722, 1.86531, 1097.86, 608.8625, 9.023748, 5494.084, 595.709, 1.845919, 1099.822, 595.5396, 9.232033, 5498.188, 100.0, 99.98757, 99.80821, 99.89117, 100.0, 99.96371
8319.31724, 59.99476430977881, 59.99394795558648, 59.99518514630446, 17.815030380953196, 17.86242988727746, 17.818370377218255, 0.9999996145568373, 0.9999942511764416, 0.9999997379781813, 5020.613449383334, 5018.711868017466, 5025.775877294976, 99.73569411308381, 16.419862352989867, 2.395030430022416, 5023.053930548453, 5019.302218489894, 5026.503431485614, 283.6430712474464, 283.305078673092, 283.7313852674169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.2818, 1.799424, 1098.731, 613.5213, 1.788404, 1097.209, 581.7898, 1.882061, 1094.84, 602.6291, 9.127447, 5499.93, 589.6624, 1.862903, 1098.143, 601.7823, 9.140472, 5500.094, 99.87642, 99.74371, 99.51953, 99.9979, 99.82977, 100.0
8321.77244, 59.99612183612933, 59.99699173756203, 59.99784658170982, 17.79106285071358, 17.84936808781904, 17.814318046521944, 0.9999999255655034, 0.9999957288474259, 0.999999987530365, 5023.204125590146, 5026.150707008672, 5026.037521124246, 90.62780709875597, 18.055847744192533, -3.9649055880749984, 5023.731407044022, 5022.291619391266, 5027.173638735646, 283.556490936409, 283.263168549038, 283.7473113651025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.9336, 1.821733, 1100.333, 607.4317, 1.810139, 1099.571, 588.0016, 1.866967, 1097.815, 608.8042, 9.024116, 5494.144, 595.9188, 1.846102, 1099.771, 595.5197, 9.231667, 5498.127, 100.0, 99.95077, 99.79998, 99.89198, 99.97776, 99.96481
