TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8338.48132, 59.99521128990626, 59.99609458559299, 59.99509989294868, 12.757305196935594, 12.774321755153817, 12.75803689896556, 0.9999922946372563, 0.9999992064504641, 0.9999909852426409, 3587.1917868842347, 3580.878699732894, 3585.374668862526, 52.961878794182894, -2.8339773379775437, -14.848170584353966, 3582.136587063253, 3590.2615106802864, 3581.340366246058, 283.4091425403268, 283.26179754059757, 283.623052360031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.7234, 1.84065, 1100.237, 588.4821, 1.865582, 1098.123, 607.1417, 1.811193, 1099.723, 596.3763, 9.219747, 5498.803, 601.2789, 1.829665, 1100.108, 605.5597, 1.818599, 1099.964, 100.0, 99.81217, 99.96192, 99.97563, 100.0, 99.98302
8340.91904, 59.9973559772244, 59.999077496902856, 59.999678659886875, 12.743157625105383, 12.784709397259672, 12.74828970663082, 0.9999931440291181, 0.9999998770761909, 0.9999925648692457, 3582.67307273773, 3588.4881425898507, 3586.473822323016, 53.80180419246585, -1.0437007189824499, -11.302802435537615, 3580.1121381215357, 3583.6258274982456, 3581.5340416358, 283.3645092520327, 283.2273830069109, 283.6495189845234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.9533, 1.821733, 1100.365, 594.844, 1.849004, 1099.894, 600.7358, 1.831625, 1100.277, 602.6097, 9.126344, 5499.976, 595.6518, 1.846102, 1099.887, 601.1859, 1.831051, 1100.159, 100.0, 99.98489, 100.0, 99.99815, 99.97948, 100.0
8343.40256, 59.99970543878016, 60.001172184165796, 60.001750473112786, 12.731717550578843, 12.762853340806899, 12.731997808512101, 0.9999945251928912, 0.9999999992232336, 0.9999962609504549, 3576.6141877307764, 3583.398296786393, 3582.1398451024006, 53.95321189316542, -1.3786937011250444, -12.64013342158637, 3570.0729163809087, 3585.1584463789304, 3577.3464679384724, 283.4647870750328, 283.2232632673596, 283.65081477802164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.0091, 1.810846, 1099.463, 599.2993, 1.83519, 1100.284, 594.7958, 1.848928, 1099.642, 608.8236, 9.024668, 5494.3, 589.5861, 1.863086, 1098.078, 594.7045, 1.848997, 1099.516, 99.97457, 100.0, 99.97287, 99.89508, 99.82387, 99.96464
8345.782280000001, 60.000454722092506, 59.99923572432965, 60.00017255547619, 12.745621242235035, 12.785314178715169, 12.76875465411537, 0.9999919510877251, 0.9999999906649072, 0.9999922981545968, 3579.346473211326, 3581.80426624453, 3578.1951295045224, 51.58608757779234, -4.394964783165079, -12.071535452275612, 3581.6412520493163, 3586.10373921531, 3579.7133328028954, 283.42242829396935, 283.23980800274677, 283.656580158347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.973, 1.821554, 1100.25, 594.844, 1.849004, 1099.899, 600.8911, 1.831441, 1100.43, 602.6485, 9.126344, 5500.028, 595.7853, 1.846467, 1099.737, 601.0864, 1.830318, 1100.209, 100.0, 99.98939, 100.0, 99.99911, 99.98523, 100.0
8348.292000000001, 60.000556823462404, 59.997120310833864, 59.997825400046466, 12.73915784481503, 12.767810078457591, 12.751935228220411, 0.9999903565042848, 0.9999997073454452, 0.9999912729639834, 3573.7947945608666, 3579.6835613898666, 3577.538231336648, 51.76631877533055, -2.325951049785516, -14.044327518742875, 3575.986089349104, 3580.526576907567, 3579.661385526926, 283.4621036495986, 283.2794651663301, 283.59461132580816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.3409, 1.799959, 1098.671, 594.8245, 1.849188, 1099.741, 594.4269, 1.849848, 1099.606, 608.7266, 9.02577, 5494.3, 595.7472, 1.845919, 1099.786, 594.804, 1.849363, 1099.728, 99.883, 99.99012, 99.97396, 99.89414, 99.98005, 99.97389
8350.75764, 60.00114330807015, 60.001243055560664, 59.999074358753624, 12.729977472271365, 12.79119234928469, 12.74653403290116, 0.9999903986964737, 0.9999999879458321, 0.9999915429001134, 3576.449415956261, 3583.637316096125, 3579.4902512161916, 52.55723352037535, -3.742941991338796, -12.744048342893393, 3578.1277861059266, 3583.601015819196, 3582.070780696687, 283.42680130926453, 283.2161662246851, 283.63972935230197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 616.7285, 1.776045, 1095.394, 588.5988, 1.865398, 1098.115, 588.0598, 1.866599, 1097.814, 614.9793, 8.91343, 5482.298, 600.7257, 1.83277, 1100.236, 591.3049, 1.858336, 1099.046, 99.59848, 99.82722, 99.79987, 99.65311, 100.0, 99.90071
8353.15816, 60.00013446497351, 60.00126684081839, 60.000963242615725, 12.736492402933532, 12.766219783739215, 12.743297217950396, 0.9999918384251152, 0.9999999651649372, 0.9999939343714788, 3577.348302761704, 3581.0802743950153, 3577.867173757523, 52.90249618889629, -3.136523428624457, -13.119757475189317, 3579.877608141314, 3579.6843460254854, 3578.78238837694, 283.5284069982049, 283.33806987524565, 283.6525841207418, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.4001, 1.799959, 1098.713, 594.9607, 1.849373, 1099.786, 591.8452, 1.856843, 1098.676, 608.7848, 9.025403, 5494.254, 595.709, 1.846102, 1099.805, 588.3823, 1.865844, 1097.684, 99.88049, 99.98104, 99.89345, 99.89412, 99.97948, 99.79159
8355.621280000001, 59.99976967593224, 60.00317048658148, 59.99854664379498, 12.742319198321907, 12.763531446231644, 12.743211593966096, 0.9999888353782832, 0.9999997476732926, 0.9999921907228174, 3579.6192952825268, 3581.9038157187238, 3577.4502346085237, 49.870546453287034, -5.345597872560063, -14.890661145830109, 3576.7781905879565, 3581.7419870987774, 3577.8247102417367, 283.5134012193418, 283.3207685424046, 283.6370617162469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.0682, 1.813701, 1100.133, 599.6495, 1.833348, 1100.451, 581.848, 1.881509, 1094.773, 602.7262, 9.124873, 5499.996, 589.4525, 1.863269, 1098.083, 582.0999, 1.880677, 1094.837, 99.9768, 100.0, 99.52355, 99.99947, 99.82429, 99.52841
8358.020320000001, 59.99651659787863, 59.99599996973247, 59.99638769029312, 12.724630792765184, 12.760218228204986, 12.754224659331879, 0.9999941504499216, 0.9999999859865305, 0.9999948336809038, 3578.7641337296827, 3581.2532861358645, 3579.2706365547874, 53.43872610338303, -6.153477149019295, -10.002142596495332, 3581.479631649101, 3582.5023584214755, 3582.0781162105886, 283.4547815742868, 283.33162473182114, 283.692768358122, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.4395, 1.800316, 1098.691, 594.7078, 1.849188, 1099.91, 588.1957, 1.866231, 1097.869, 608.7848, 9.024851, 5494.248, 595.8235, 1.846284, 1099.742, 588.4022, 1.865661, 1097.723, 99.89344, 99.99044, 99.80256, 99.89401, 99.97513, 99.80543
8360.602280000001, 59.99211926219013, 59.997969322768604, 59.99313973875848, 12.75070024900767, 12.763130053904062, 12.750132208990694, 0.9999936381170291, 0.9999996900649543, 0.9999933342655614, 3581.7386940152, 3582.7282568296064, 3583.2627575445235, 52.67297307393778, -2.4692695205279733, -14.543674724172888, 3581.6398754655875, 3584.3814879396914, 3578.9827687947272, 283.4601384073233, 283.25986642395617, 283.6534684790692, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.9533, 1.821197, 1100.313, 594.7467, 1.849188, 1099.886, 588.1569, 1.866783, 1097.758, 602.6874, 9.12616, 5499.922, 595.7281, 1.845919, 1099.742, 588.3227, 1.865661, 1097.847, 100.0, 99.98384, 99.80974, 99.99718, 99.98353, 99.79768
8363.0272, 59.996688382180665, 59.99687330071636, 59.99548529727377, 12.763543501181369, 12.761097884159918, 12.737689064582716, 0.999992613976612, 0.999998322306982, 0.9999946251571118, 3581.44800438357, 3578.9505562262084, 3580.3420318887074, 53.51957342432229, -1.9994521779058516, -13.811901896475092, 3578.751050629028, 3577.595227393687, 3584.7895016213347, 283.55445488692794, 283.3238761127598, 283.6069044861241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.6643, 1.841007, 1100.27, 588.5015, 1.865766, 1098.001, 594.4464, 1.849848, 1099.684, 596.9783, 9.206693, 5499.842, 599.6575, 1.834779, 1100.122, 591.2651, 1.859801, 1098.342, 100.0, 99.82316, 99.96984, 99.98822, 100.0, 99.84786
8365.400160000001, 59.997028939793715, 59.99686907725192, 59.995796050538665, 12.743988294896837, 12.785338459499723, 12.751176897683743, 0.9999883064452709, 0.99999916734834, 0.9999935129163829, 3579.649645680055, 3583.8319131947264, 3578.501910518996, 52.03148065356231, -4.89418200927221, -14.619046510640828, 3583.387750234947, 3583.210132333255, 3582.118712552802, 283.546793355755, 283.3332885774876, 283.626973133949, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.8745, 1.821554, 1100.24, 593.2875, 1.855083, 1099.191, 591.5345, 1.856659, 1099.419, 602.6874, 9.126344, 5499.988, 595.7472, 1.846102, 1099.79, 594.7443, 1.848814, 1099.47, 100.0, 99.92507, 99.91736, 99.99838, 99.98424, 99.96857
8367.7638, 59.994377921458394, 59.99674521584789, 59.99345111273046, 12.733651760105396, 12.774981831890642, 12.742525463136342, 0.9999919386969457, 0.9999994633107728, 0.9999932216431198, 3576.39290066334, 3578.7198509581517, 3581.2863031272373, 51.437390730192874, -3.6444647316487178, -15.703703519399596, 3573.273901349367, 3579.6666539420526, 3575.347432327484, 283.5490805006783, 283.2628262773115, 283.70725074840146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.4034, 1.808526, 1099.513, 583.6765, 1.877555, 1095.227, 600.1146, 1.831993, 1100.241, 608.7071, 9.025954, 5494.3, 589.4907, 1.863269, 1098.154, 601.0665, 1.830318, 1100.304, 99.95433, 99.58906, 100.0, 99.896, 99.83077, 100.0
8370.201000000001, 60.000001145595135, 59.99967607500344, 60.0028636504055, 12.755454423650697, 12.759992770449456, 12.747786999971915, 0.9999913686917378, 0.9999990019929367, 0.9999950168115993, 3578.088046512196, 3583.80887655904, 3585.0865442931968, 52.67221810953515, -10.042966874799689, -15.616389752158511, 3581.2384355094373, 3580.9048891263365, 3577.258140933873, 283.4477949239042, 283.3794652412881, 283.64658752539134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.9139, 1.821375, 1100.323, 588.4626, 1.865766, 1098.007, 594.5822, 1.84948, 1099.664, 602.668, 9.125424, 5499.916, 595.6328, 1.846102, 1099.737, 594.7443, 1.848814, 1099.568, 100.0, 99.8174, 99.96809, 99.99734, 99.9747, 99.96815
8372.594720000001, 60.00345800971161, 60.003764698792146, 60.00671823344983, 12.74550270606456, 12.758034553510903, 12.741862827938323, 0.9999937542108479, 0.9999984089127119, 0.9999934963132971, 3577.8926392763897, 3577.5383019466253, 3580.5968758491445, 50.064173708745784, -2.6977046301317955, -14.084274151460022, 3571.2030252025947, 3581.746427949587, 3578.029563911944, 283.5084496202684, 283.38467372541464, 283.7063829071377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.8942, 1.821733, 1100.198, 588.6182, 1.865398, 1098.021, 600.697, 1.831809, 1100.368, 608.843, 9.023748, 5494.253, 595.709, 1.84665, 1099.734, 594.7841, 1.848997, 1099.538, 100.0, 99.81868, 100.0, 99.89411, 99.97441, 99.96423
8374.97284, 60.01220465328153, 60.01424178622628, 60.009134454308345, 12.735402939707951, 12.773123802917722, 12.74795723251355, 0.9999912290030777, 0.9999993166053707, 0.9999931769137084, 3576.810172671211, 3581.011134411292, 3585.654504327618, 52.10799495880269, -4.838602566969826, -10.998519794271942, 3583.3798098541815, 3584.6607453874685, 3582.0077538923574, 283.5796018618022, 283.4414390576248, 283.7155613733181, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.7826, 1.840829, 1100.327, 594.844, 1.849188, 1099.895, 607.1417, 1.811193, 1099.563, 614.9405, 8.912327, 5480.843, 602.08, 1.826926, 1100.021, 589.1378, 1.862548, 1098.465, 100.0, 99.9803, 99.95889, 99.65029, 100.0, 99.85904
8377.37212, 60.01253905570083, 60.01577569077493, 60.01568475588772, 12.744111015022343, 12.77237254261725, 12.742155788681547, 0.9999950958049496, 0.9999989010958429, 0.9999944628824612, 3576.1515323662366, 3580.2321603472487, 3582.3736980953668, 52.76540281888242, -6.286694690477589, -11.343856616614516, 3578.649724858098, 3580.1682648459837, 3582.487751633959, 283.5434710487021, 283.3066455632542, 283.75476072325614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.9139, 1.821911, 1100.186, 588.5404, 1.865029, 1098.3, 600.7358, 1.831625, 1100.385, 608.7654, 9.025035, 5494.3, 599.6575, 1.834596, 1100.234, 594.6648, 1.84918, 1099.615, 100.0, 99.84406, 100.0, 99.89496, 100.0, 99.96356
8379.820800000001, 60.020477761095066, 60.01981991589119, 60.01854194078106, 12.746811220818927, 12.77288348413872, 12.760731421127677, 0.999992818247498, 0.9999997732218945, 0.9999926929728489, 3581.1681022245293, 3580.5652414186998, 3584.3250313167637, 53.270669881082995, -3.884160550295519, -11.712424840691256, 3581.2543731928504, 3590.453291504512, 3581.9392318793125, 283.5447309768951, 283.39008361155584, 283.6985158804825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.2348, 1.815665, 1099.943, 597.4899, 1.83961, 1100.503, 596.4069, 1.84451, 1099.995, 604.1437, 9.111818, 5499.747, 607.9932, 1.807568, 1099.245, 601.0069, 1.830318, 1100.154, 99.99342, 100.0, 99.99814, 99.98945, 99.92996, 100.0
8382.222240000001, 60.0154721847775, 60.0210639873695, 60.02059714707298, 12.7538548639381, 12.781841999732942, 12.751350150340242, 0.9999913855881899, 0.9999982504330559, 0.9999964743909019, 3580.0813969674327, 3579.798064878591, 3585.7681660830626, 49.658217133314906, -5.67558598159394, -12.469571130494842, 3579.7915233916033, 3576.5846154807605, 3581.5828754505987, 283.51806565151617, 283.37031564345006, 283.70514929884826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.3476, 1.821197, 1100.25, 594.844, 1.849004, 1099.845, 600.7358, 1.831625, 1100.321, 608.7848, 9.024116, 5494.129, 601.9846, 1.827657, 1100.268, 594.9233, 1.848631, 1099.605, 100.0, 99.98489, 100.0, 99.89212, 100.0, 99.96356
8384.609400000001, 60.02084356216021, 60.02658906290042, 60.02094437042895, 12.708366242708786, 12.76022182351525, 12.75011163681958, 0.9999923644789407, 0.9999983607024264, 0.9999949935707764, 3576.1309107196453, 3583.423456648782, 3579.2665983285146, 50.20893096542841, -4.780494321503511, -13.576364888772787, 3576.599054919432, 3581.496209712858, 3575.5692404664196, 283.6446787100519, 283.35348093167556, 283.76680906645385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.2621, 1.800138, 1098.816, 594.9023, 1.848636, 1099.795, 594.4075, 1.84948, 1099.66, 608.7266, 9.0243, 5494.084, 608.1076, 1.80775, 1099.262, 601.1063, 1.830318, 1100.163, 99.87483, 99.98939, 99.96766, 99.89211, 99.93151, 100.0
8387.060720000001, 60.01887321379904, 60.02024023242251, 60.02103114618335, 12.69370476152594, 12.757662439806996, 12.73020509670398, 0.9999904652137648, 0.9999996815453049, 0.999991118473278, 3576.8570824937606, 3588.73499473428, 3575.4501086064465, 53.441343016143264, -5.659564405850915, -15.965746973086198, 3584.0329424400747, 3583.1696614859943, 3578.3208533951865, 283.51307582471304, 283.3761620609198, 283.63445470324285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 616.5905, 1.77658, 1095.592, 588.4821, 1.865398, 1097.951, 587.9434, 1.866967, 1097.758, 614.9793, 8.911223, 5480.627, 614.345, 1.785287, 1096.668, 607.2098, 1.811457, 1099.693, 99.5742, 99.82125, 99.80639, 99.64434, 99.69567, 99.9654
8389.461800000001, 60.01911404207047, 60.019032305705366, 60.01970038987757, 12.74876377172925, 12.754092824865186, 12.747619555263235, 0.9999945963946091, 0.9999987660908499, 0.9999933986051948, 3576.3226981115577, 3580.1222484258697, 3578.107947267318, 50.38221841977338, -3.136944264282647, -12.074142844129312, 3576.0830811001842, 3579.9841128366343, 3579.156513372907, 283.5857380641645, 283.2987346523962, 283.6915952887373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.3015, 1.799959, 1098.791, 594.8829, 1.84882, 1099.795, 594.5046, 1.850953, 1099.672, 608.8042, 9.024484, 5494.188, 608.0313, 1.80775, 1099.04, 601.0665, 1.830685, 1100.315, 99.87392, 99.97999, 99.96879, 99.89198, 99.92085, 100.0
8391.89772, 60.01335332470078, 60.014685072857006, 60.014521149483635, 12.745634471552103, 12.784764156657912, 12.760061765539458, 0.9999954666147788, 0.9999994311586647, 0.9999947249981175, 3578.1642750672927, 3576.7963391760886, 3581.5801943575343, 49.85284840334464, -3.697110203817374, -12.919765033093427, 3579.6506274849376, 3578.045216546551, 3582.1122569968525, 283.5536184494397, 283.2753441895123, 283.72241877219403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 609.572, 1.802815, 1099.353, 596.6534, 1.842005, 1100.234, 584.721, 1.875434, 1095.838, 604.4933, 9.096558, 5499.293, 602.2708, 1.827474, 1099.957, 594.8636, 1.848631, 1099.576, 99.92731, 100.0, 99.63868, 99.98574, 100.0, 99.96964
8394.2882, 60.00967040652814, 60.01207774001012, 60.01101813136229, 12.731640135180127, 12.760980225220965, 12.735454782682384, 0.9999911826902458, 0.9999988704046798, 0.9999919033085373, 3578.0568546521126, 3579.02658737775, 3578.5318423281346, 52.07046317271721, 0.5635460936487107, -16.00696396530725, 3583.648239326292, 3582.8927179900606, 3581.4281749613024, 283.3275012823207, 283.17623657545255, 283.495452768703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 608.9214, 1.805313, 1098.931, 595.272, 1.848636, 1099.832, 588.021, 1.866783, 1097.807, 608.8042, 9.024484, 5494.195, 608.1458, 1.807385, 1099.102, 601.0665, 1.830502, 1100.222, 99.92321, 99.9833, 99.79998, 99.89305, 99.9165, 100.0
8396.6826, 60.00844011518968, 60.007366505007504, 60.010078457899894, 12.74925626485913, 12.759130440490702, 12.762411516475504, 0.99999322760462, 0.9999996175191855, 0.9999922952468733, 3581.0985797214985, 3583.0998270689993, 3581.584698736704, 52.00998287582456, -2.187367016022108, -11.183953944003179, 3585.439616968573, 3583.6937341458315, 3582.257327708489, 283.5007867575128, 283.3431297296298, 283.6867776043374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.0519, 1.821375, 1100.328, 594.844, 1.849188, 1099.856, 587.9628, 1.866599, 1097.856, 602.7068, 9.126896, 5499.988, 601.8892, 1.827657, 1100.068, 594.5654, 1.848814, 1099.474, 100.0, 99.98436, 99.80366, 99.99697, 100.0, 99.9508
8399.08928, 60.008042220173465, 60.00677974963233, 60.01098840963568, 12.742291969739947, 12.786145164590415, 12.755569340812798, 0.9999940866533822, 0.9999993972673317, 0.9999915882759249, 3577.056209134582, 3579.018032426373, 3582.430960847654, 49.456272132595586, -6.5551326965848205, -11.903258995748502, 3577.3618795849347, 3579.471927418788, 3580.84005984357, 283.5445357945282, 283.22953323044976, 283.5868026134636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.8615, 1.84065, 1100.294, 588.5015, 1.865766, 1098.057, 594.524, 1.8504, 1099.651, 596.3958, 9.220298, 5498.736, 595.709, 1.846102, 1099.805, 588.442, 1.865661, 1097.786, 100.0, 99.82041, 99.96689, 99.97753, 99.97948, 99.79551
8401.55184, 60.01044765185193, 60.01098906433665, 60.007490851653905, 12.763356747783112, 12.77186815438065, 12.777080849666277, 0.9999955284591309, 0.9999996752454995, 0.9999910962329515, 3582.450202708338, 3581.43077760917, 3581.7933723161423, 53.15729028643341, -4.4681933427474405, -13.810651487367068, 3585.467549222491, 3581.649942335256, 3586.0700539362174, 283.45571570445003, 283.31221453881415, 283.7193642601324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.9139, 1.821733, 1100.355, 594.9023, 1.84882, 1099.895, 588.0986, 1.866599, 1097.757, 602.6291, 9.127079, 5499.969, 600.4777, 1.833501, 1100.162, 594.7443, 1.848264, 1099.594, 100.0, 99.98939, 99.81146, 99.99805, 100.0, 99.96247
8404.013480000001, 60.00814293715709, 60.006731425189756, 60.00674429718214, 12.726938169249353, 12.779170309416871, 12.745097503693676, 0.9999895542762703, 0.9999996626496369, 0.9999924052006562, 3574.8852317211667, 3586.9497690079425, 3576.9389754784693, 55.488089479392556, -1.900069866349213, -13.040335913369972, 3583.2801832005725, 3578.627547130937, 3581.8272446610736, 283.50766091869735, 283.29882126359956, 283.7231403989704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.6446, 1.840829, 1100.219, 595.5833, 1.846978, 1100.161, 596.7758, 1.843222, 1100.099, 605.7749, 9.068978, 5496.972, 590.6733, 1.860894, 1098.267, 600.8876, 1.829952, 1100.127, 100.0, 100.0, 100.0, 99.94354, 99.84109, 100.0
8406.43856, 60.00786673637222, 60.00713996154551, 60.009257875958966, 12.752113757419574, 12.773472481863434, 12.776854932852594, 0.9999941999305166, 0.9999999139618423, 0.9999928572155313, 3576.9859953711843, 3581.1347346289376, 3581.5381325065955, 53.69408697819313, -3.2455408715986778, -15.566334093489445, 3579.856947213883, 3583.073338596854, 3585.721393609893, 283.527289517732, 283.2530417771405, 283.6623413744783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 595.5351, 1.846183, 1100.112, 595.739, 1.847899, 1099.899, 594.5046, 1.849664, 1099.742, 602.8039, 9.124873, 5499.924, 595.8425, 1.846102, 1099.995, 594.8438, 1.848997, 1099.522, 100.0, 99.98939, 99.96233, 99.99722, 99.98466, 99.95515
8408.893880000001, 59.99963897903354, 60.00201244365225, 59.99991605898773, 12.718901553645246, 12.764340490444338, 12.758486681748144, 0.9999928631815538, 0.9999999878461745, 0.9999901654516732, 3579.5099546532538, 3579.0090594741455, 3582.1836596585613, 51.348410897986014, -3.1803692649857567, -12.391987538264175, 3576.604989311651, 3585.5554565982347, 3581.0741108361035, 283.50342532515685, 283.1738834369867, 283.650882483148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.7826, 1.84065, 1100.275, 594.7467, 1.849004, 1099.802, 600.9493, 1.831073, 1100.278, 608.7266, 9.024668, 5494.188, 595.7281, 1.846467, 1099.753, 594.6251, 1.848447, 1099.56, 100.0, 99.98939, 100.0, 99.89458, 100.0, 99.95856
8411.33228, 59.99569639512803, 59.99746077699951, 60.00047637023208, 12.733956512203736, 12.761025763753253, 12.750738310561923, 0.9999900743259588, 0.9999990640425849, 0.9999902473672244, 3569.8581530887573, 3576.5460202641007, 3575.7427745601535, 49.3253787909041, -3.3382978177958194, -13.358168743370072, 3573.1098294722005, 3577.65122633584, 3579.1116917115787, 283.4716415829724, 283.21634439698744, 283.7088242664442, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.1702, 1.822089, 1100.27, 588.5599, 1.865766, 1098.02, 606.9864, 1.811193, 1099.533, 615.0181, 8.91196, 5480.784, 601.9655, 1.827839, 1100.221, 588.4022, 1.865478, 1097.672, 100.0, 99.83108, 99.95736, 99.64921, 100.0, 99.78701
8413.781200000001, 59.99981912674095, 59.99846126074046, 59.998350053302275, 12.75475695826661, 12.763780274547434, 12.77387813586789, 0.9999955222458203, 0.999999372967426, 0.9999903367018121, 3578.874518772862, 3585.2759585684316, 3580.211317398615, 50.254502363167376, -3.6642527947767576, -12.340162608814467, 3578.1231316728085, 3583.03682624865, 3584.8895973676795, 283.4601696079597, 283.3032726600394, 283.6869048536554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.7629, 1.840472, 1100.28, 594.9996, 1.849004, 1099.899, 600.7552, 1.831625, 1100.388, 608.7654, 9.024484, 5494.187, 595.6328, 1.846102, 1099.791, 594.7244, 1.848814, 1099.47, 100.0, 99.99877, 100.0, 99.89209, 99.99477, 99.95931
8416.219640000001, 59.99927995691171, 59.995568446309285, 59.99879724088809, 12.73503469077781, 12.784168707455539, 12.755133903473048, 0.9999917240246695, 0.9999993523880331, 0.9999876471480612, 3578.517277371988, 3587.5566055949503, 3578.5959305310244, 46.346599585581544, -2.006651315882209, -15.637594312780436, 3583.668739011974, 3582.0982848671933, 3582.9035229929245, 283.5005856285909, 283.31897786508637, 283.7101755931634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.8942, 1.821911, 1100.115, 596.2448, 1.843663, 1100.245, 597.9405, 1.839908, 1100.133, 605.3865, 9.091043, 5498.888, 590.1392, 1.861442, 1098.192, 600.9672, 1.830502, 1100.079, 100.0, 100.0, 100.0, 99.97395, 99.8359, 100.0
8418.61428, 59.99691862606667, 60.00173785096506, 59.997611182911854, 12.715740864391785, 12.767200638143725, 12.748554033355079, 0.9999935183823119, 0.9999986852757633, 0.9999928698429772, 3579.6772112145445, 3581.0262806093933, 3584.309017642836, 54.750610494058265, -2.371127244761965, -15.596408789422185, 3575.9805144498523, 3583.338804637004, 3583.526975857971, 283.64157142664084, 283.3110376089287, 283.7155702095318, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.3979, 1.815486, 1100.06, 595.8557, 1.846057, 1100.028, 600.9299, 1.832177, 1100.269, 608.746, 9.025219, 5494.137, 595.8044, 1.846467, 1099.704, 594.6847, 1.848814, 1099.61, 99.99023, 99.99401, 100.0, 99.89291, 99.99477, 99.96398
8421.075840000001, 59.994941042785705, 59.996742965890064, 59.99821702765443, 12.769334840737292, 12.760246979710793, 12.773521584925241, 0.9999919364492924, 0.9999999958339586, 0.9999915218077343, 3584.6630285702586, 3591.2886857956846, 3586.576240953889, 50.60554867029123, -1.7580493479013057, -16.339696993401503, 3577.3519889063887, 3580.013374346106, 3585.658885552206, 283.3432666626768, 283.10748080183055, 283.6446369765585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.2029, 1.800316, 1098.686, 594.844, 1.849004, 1099.989, 594.5822, 1.850032, 1099.584, 602.7068, 9.124873, 5499.962, 595.6136, 1.845919, 1100.035, 594.6251, 1.848997, 1099.605, 99.88004, 99.98895, 99.9608, 99.99695, 100.0, 99.95547
8423.45296, 59.996359384382096, 59.99634174390728, 59.994235587725406, 12.72453373954585, 12.756445872097556, 12.748718445810423, 0.99999468288068, 0.9999994655277472, 0.9999941852214645, 3576.998754460523, 3577.6948463372064, 3580.1322036926267, 50.92225390103431, -4.140901131000874, -13.209488094317521, 3586.175273289558, 3581.8276336380686, 3580.765686881022, 283.4004692272967, 283.1916366246397, 283.6514545340844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 616.5708, 1.77658, 1095.306, 588.4821, 1.86595, 1098.074, 588.0404, 1.866599, 1097.865, 596.3958, 9.219931, 5498.79, 601.8892, 1.827291, 1100.259, 588.2631, 1.865478, 1097.664, 99.5908, 99.82766, 99.79476, 99.97765, 100.0, 99.79126
8425.85376, 59.99432068805238, 59.991689637369205, 59.99440401562937, 12.735534950096085, 12.754743749364117, 12.746236319713457, 0.9999942949214923, 0.9999999074908261, 0.9999927564428648, 3576.5481511327653, 3582.5966765783332, 3580.7181834722983, 51.19375882174063, -0.06553030146073979, -15.270806823878118, 3580.410295778284, 3579.917036043769, 3581.0093466718727, 283.577897945025, 283.34393948777637, 283.6433358467161, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.4198, 1.800673, 1098.618, 594.7078, 1.849188, 1099.861, 594.524, 1.849664, 1099.574, 602.6097, 9.12616, 5499.916, 595.709, 1.846284, 1099.939, 594.6847, 1.848997, 1099.581, 99.87299, 99.99503, 99.95984, 99.99706, 99.98495, 99.9544
8428.27916, 59.99476113910801, 59.99915258179267, 59.99685557496646, 12.727518514691083, 12.757990305146848, 12.739008301952184, 0.9999920967046924, 0.9999982635189311, 0.9999956010380233, 3580.971024079392, 3581.227038083574, 3578.2251982362754, 51.54301309266407, -2.241533401361039, -14.819284013225605, 3578.89363553884, 3579.687163998122, 3577.6467340975737, 283.5204535225826, 283.28763993089825, 283.7014386597085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.4789, 1.799603, 1098.691, 594.8245, 1.849373, 1100.061, 587.3804, 1.869912, 1097.038, 604.6486, 9.094352, 5498.036, 591.7796, 1.856877, 1098.859, 599.6351, 1.832699, 1100.238, 99.87867, 100.0, 99.7293, 99.97296, 99.89483, 100.0
8430.67992, 59.99913539057156, 59.998290203675644, 60.00282378057111, 12.737192840453618, 12.777297200200074, 12.752966451120876, 0.9999924409384093, 0.9999999608282912, 0.9999923245907861, 3579.1372213274763, 3584.137310541207, 3585.1742570644988, 50.52291875631863, -2.5741304573598427, -13.775456902958979, 3582.518414816204, 3580.267548397945, 3580.0514158519286, 283.48251320127105, 283.3262498044923, 283.75822298595733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.2797, 1.811917, 1099.483, 597.1786, 1.843294, 1100.055, 587.1086, 1.869176, 1097.851, 603.0757, 9.119725, 5499.875, 595.5755, 1.84665, 1099.756, 594.6052, 1.848447, 1099.509, 99.96091, 100.0, 99.78101, 99.99469, 99.98596, 99.95397
8433.080800000002, 59.99616638147668, 59.99826412620539, 59.99672098208656, 12.721919679387572, 12.76073723426046, 12.754477084326316, 0.999992673491549, 0.9999996118271908, 0.9999947924861674, 3583.212390239043, 3582.710432448153, 3581.4129321128066, 53.532666657825075, -2.9539671327488577, -12.286014923678145, 3578.7829367998584, 3579.7303407965383, 3576.265676194846, 283.5627331756918, 283.22920344386273, 283.70583727481807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.0913, 1.821197, 1100.245, 600.9919, 1.830953, 1100.426, 588.1763, 1.866967, 1097.948, 608.8236, 9.0243, 5494.247, 595.6709, 1.846284, 1099.847, 594.7244, 1.848631, 1099.525, 100.0, 100.0, 99.79553, 99.89211, 100.0, 99.95538
8435.496560000001, 59.99749262116729, 59.999505617917386, 59.99542744058793, 12.711536067328453, 12.741307430379994, 12.736481943504707, 0.9999951663648974, 0.9999995620065621, 0.9999948043683112, 3577.4725552607247, 3575.7172779430157, 3574.5191791621514, 54.17287729929967, -3.9485794397173777, -13.414794044949303, 3579.30153169974, 3575.675185066428, 3582.9151073643543, 283.61703079127255, 283.3362520815538, 283.7093597330422, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.7432, 1.841185, 1100.32, 607.529, 1.80977, 1099.468, 594.524, 1.849848, 1099.65, 614.9599, 8.912143, 5480.731, 602.0037, 1.828204, 1100.156, 588.5016, 1.865294, 1097.664, 100.0, 99.95023, 99.97123, 99.64825, 100.0, 99.78318
8437.90704, 59.998932063339886, 59.99586178255771, 59.99925189053773, 12.73668012935481, 12.754419697624659, 12.755263622163978, 0.9999916593959589, 0.9999997691054346, 0.9999943574644868, 3578.749082627138, 3582.9973256694993, 3582.800085438438, 50.79795061946015, -3.5478627132065412, -14.44730098811688, 3574.628069761106, 3573.9941097075052, 3583.3071368838764, 283.52041941478535, 283.30854429794493, 283.7316309785019, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.0125, 1.821554, 1100.308, 601.1476, 1.8304, 1100.418, 588.1763, 1.866599, 1097.815, 608.7848, 9.024116, 5494.247, 595.6709, 1.846102, 1099.854, 594.963, 1.848814, 1099.424, 100.0, 100.0, 99.79954, 99.894, 99.99335, 99.96347
8440.36736, 59.99655471180747, 59.998845687711544, 60.00530247655034, 12.750997652000018, 12.779902786204994, 12.765315555635507, 0.9999937675939397, 0.9999992557622418, 0.9999922333724953, 3578.7250080504564, 3578.92454983595, 3586.418729417107, 52.42451242723905, -1.8102287628237264, -15.353634703970982, 3577.3957463210218, 3581.412325095935, 3581.73692403805, 283.48749153103216, 283.2500205860652, 283.73428142803823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.7234, 1.840829, 1100.285, 601.2838, 1.830032, 1100.431, 594.5046, 1.849664, 1099.893, 608.1828, 9.042134, 5495.928, 604.5215, 1.81816, 1099.897, 598.6411, 1.837643, 1100.069, 100.0, 100.0, 99.97718, 99.92456, 99.98582, 100.0
8442.76308, 59.999204359733724, 60.002154499939024, 59.99870090421074, 12.736034441695876, 12.768540018777099, 12.740573539500136, 0.999992454879143, 0.9999996123192776, 0.9999912078904242, 3579.488531437911, 3578.3188240123563, 3583.3526262604673, 55.124643721869006, -3.8842198013628604, -12.37802059343852, 3579.006460142416, 3582.280585870498, 3581.732304716012, 283.4977541284562, 283.33365451897384, 283.73468699706734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 592.6962, 1.852964, 1099.624, 597.7429, 1.840715, 1100.368, 597.0087, 1.84451, 1099.916, 607.8915, 9.040296, 5494.888, 602.0228, 1.827109, 1100.237, 594.5256, 1.848997, 1099.618, 99.9667, 100.0, 99.99876, 99.90565, 100.0, 99.95048
8445.170960000001, 60.00723370632448, 60.00731342686868, 60.00531168237951, 12.740417144794247, 12.749483229528725, 12.747976168773505, 0.9999914433126834, 0.9999996609145222, 0.9999937977021219, 3584.030997414029, 3579.56292490711, 3579.5002832577943, 50.56493882528457, -2.332821683966813, -14.139246106847395, 3579.324853432145, 3585.942959002822, 3579.7481244432597, 283.55819172788716, 283.2401925878068, 283.6667534427047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.7234, 1.840829, 1100.295, 594.8635, 1.849004, 1099.853, 600.697, 1.831257, 1100.381, 608.7071, 9.026138, 5494.188, 608.1649, 1.80702, 1099.278, 600.9473, 1.830135, 1100.166, 100.0, 99.99846, 100.0, 99.89471, 99.94931, 100.0
8447.544, 60.005769559355734, 60.005650426102676, 60.00368158271693, 12.72266362377137, 12.754887055367924, 12.733846231464444, 0.9999924146538705, 0.999993085716567, 0.9999902152235393, 3573.5968917489736, 3574.8355463818443, 3573.865036638856, 49.37675808448296, -3.3870599088418203, -14.857018161231167, 3572.4437924799145, 3582.5303148124895, 3572.8309408284717, 283.56523886878267, 283.2240861467664, 283.6920541421711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.0125, 1.822089, 1100.308, 588.6377, 1.865582, 1098.177, 607.1805, 1.810825, 1099.587, 614.9599, 8.91196, 5480.568, 614.6121, 1.785105, 1096.776, 607.1899, 1.810542, 1099.387, 100.0, 99.83288, 99.95583, 99.64611, 99.69567, 99.93073
8449.93576, 60.00598306786972, 60.00505405552928, 60.004196814052136, 12.735644538322868, 12.781310253887339, 12.76075856438451, 0.9999926275373506, 0.9999994612440319, 0.9999926774590833, 3579.9371181355286, 3582.073466275102, 3578.122537774438, 49.561326743273696, -2.2387338837324933, -12.235916232814816, 3583.8531766427727, 3580.6944876489856, 3579.5077938097243, 283.59704025503675, 283.2358068174413, 283.62684759779813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.5854, 1.841007, 1100.347, 595.058, 1.848452, 1100.053, 600.8522, 1.831993, 1100.314, 608.7654, 9.024668, 5494.13, 608.1649, 1.807202, 1099.365, 601.0864, 1.830318, 1100.042, 100.0, 99.98939, 100.0, 99.89282, 99.92156, 100.0
8452.42812, 60.00130735383356, 60.0001286836464, 60.00117394700093, 12.728117632647189, 12.793935060769968, 12.76920100485508, 0.9999927306220254, 0.9999993665500673, 0.9999946203245199, 3580.5465040266404, 3579.8454175772567, 3579.87028457039, 48.01160941825029, -5.426661677133552, -14.685395307505587, 3582.1830733340457, 3580.151977666955, 3579.493451616209, 283.50318120755986, 283.25546470902407, 283.6293882565989, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.0322, 1.821197, 1100.285, 594.8051, 1.84882, 1099.894, 600.8328, 1.831441, 1100.322, 608.7654, 9.025035, 5494.913, 607.2683, 1.812499, 1099.568, 598.7007, 1.838925, 1100.0, 100.0, 99.99846, 100.0, 99.89785, 99.95935, 100.0
8454.88332, 59.994334515846234, 59.996898028327145, 59.99795677322765, 12.746678704708206, 12.776645205140138, 12.742044252313146, 0.9999946287667274, 0.9999996266687544, 0.9999923802005629, 3580.0240821064476, 3580.2331915513632, 3580.052512952227, 51.88783473158534, -3.0668537061389998, -13.135156650093904, 3581.5707374003086, 3577.054965028789, 3581.013274573498, 283.48358651487666, 283.1759417222439, 283.69514611095167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.1832, 1.800495, 1098.973, 599.8441, 1.835742, 1100.413, 597.2222, 1.842117, 1100.386, 606.2216, 9.058314, 5495.463, 607.9169, 1.808298, 1099.361, 600.9672, 1.830135, 1100.189, 99.90527, 100.0, 100.0, 99.93119, 99.94049, 100.0
8457.28168, 59.991795339971354, 59.99289589679441, 59.99247927177923, 12.75002591396952, 12.776653346509296, 12.75695052844119, 0.9999955016252998, 0.9999991461157209, 0.9999934414203593, 3582.980304375227, 3579.246024678515, 3581.8190094047886, 53.50930157044854, -3.06790497140787, -12.641148497116546, 3584.8640237840664, 3579.3675148287793, 3585.5873535789074, 283.6234432848546, 283.3233094466467, 283.59212823829694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.0322, 1.821554, 1100.203, 594.8051, 1.849373, 1099.856, 594.5822, 1.849848, 1099.709, 602.6874, 9.125608, 5499.878, 601.9274, 1.828022, 1100.192, 594.804, 1.848447, 1099.526, 100.0, 99.98552, 99.97611, 99.99638, 100.0, 99.95547
