TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8474.322320000001, 59.99625324939803, 60.00253582600895, 59.99483218720853, 17.83993670439554, 17.847384323320366, 17.834889805358493, 0.9999993529335633, 0.999995565469909, 0.9999999219866683, 5029.292695160688, 5027.801625959543, 5028.88157297217, 96.18229693867738, 15.965579642499051, 5.048038299612244, 5026.417375971013, 5028.763436924473, 5026.749546334274, 283.73680763834057, 283.3584267321954, 283.7366282551482, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.0322, 1.822089, 1100.323, 594.8635, 1.849004, 1100.001, 588.118, 1.866415, 1097.717, 601.464, 1.830092, 1100.334, 597.0824, 9.210134, 5499.142, 595.5396, 9.231667, 5497.848, 100.0, 99.99355, 99.79108, 100.0, 99.983, 99.96264
8476.7582, 59.996467653558746, 59.99228173566856, 59.99980838963265, 17.831934624145873, 17.87020812263452, 17.8462009224815, 0.9999986448544194, 0.9999949765328499, 0.9999999250952348, 5026.847484492273, 5018.781932689422, 5026.33062750225, 99.68796095915081, 16.928264822786787, 5.188630302071147, 5028.429226806075, 5027.669315319492, 5023.292910875204, 283.7239555262016, 283.3798978960272, 283.79771765724695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.8615, 1.840829, 1100.442, 594.9023, 1.849557, 1099.961, 594.4075, 1.84948, 1099.638, 601.4446, 1.829357, 1100.291, 603.6441, 9.104211, 5498.97, 597.1301, 9.209509, 5499.87, 100.0, 99.98754, 99.97503, 100.0, 99.98531, 99.9892
8479.18496, 59.999956286085876, 59.99988181760673, 60.00420355515001, 17.839773775915273, 17.847309809570383, 17.833616094365926, 0.9999995467085206, 0.9999944085609417, 0.9999994389033633, 5026.958844580185, 5024.683863276956, 5025.331971231367, 100.23396245685672, 16.289330016890744, 5.559023924864164, 5030.711647841724, 5028.106033674134, 5024.745969895191, 283.8057978043892, 283.4463577484653, 283.7654275733316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 591.4344, 1.858318, 1099.164, 600.4861, 1.832427, 1100.397, 599.1052, 1.838988, 1100.154, 604.1437, 1.820899, 1100.185, 604.8649, 9.090331, 5499.135, 596.0366, 9.229652, 5498.029, 99.90145, 100.0, 100.0, 100.0, 99.98071, 99.96276
8481.62304, 60.005825712250505, 60.00948276010897, 60.00613987159964, 17.82662455620448, 17.873295427936263, 17.83645690125351, 0.9999990693499817, 0.999993151390302, 0.9999992809499986, 5028.72892503997, 5032.626503400883, 5032.799749769696, 99.32274449185252, 15.764400854226551, 8.136103869682302, 5025.692341896715, 5030.629570029484, 5028.67867137032, 283.71633121952294, 283.3527679051701, 283.8273112177503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.822, 1.840472, 1100.395, 599.8052, 1.834637, 1100.417, 600.3864, 1.831625, 1100.289, 601.2504, 1.829725, 1100.329, 603.3771, 9.11462, 5499.484, 595.5197, 9.23185, 5497.854, 100.0, 100.0, 100.0, 100.0, 99.98922, 99.96262
8484.079000000002, 60.00414749210738, 60.006440877233814, 60.00571670005214, 17.82850620487421, 17.85045282109843, 17.837615844909926, 0.9999984877917122, 0.9999937189547002, 0.9999993019972119, 5029.631363269891, 5024.8491127815005, 5024.910549815083, 102.26329192407076, 15.558672412687429, 6.456420919410448, 5028.8916043470535, 5024.496673910719, 5029.418408591788, 283.7878596554053, 283.35568992168476, 283.74707254924647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 603.7562, 1.821733, 1100.228, 607.529, 1.810139, 1099.556, 606.9476, 1.811561, 1099.592, 594.8617, 1.847559, 1099.757, 597.1205, 9.209586, 5499.198, 589.1577, 9.317183, 5489.732, 100.0, 99.95921, 99.96072, 99.97653, 99.98401, 99.81192
8486.59524, 60.00755478078869, 60.01192223092474, 60.01155934958837, 17.823696121915507, 17.860241322957002, 17.842299978870646, 0.9999992393298824, 0.9999939678356488, 0.9999981872474974, 5028.333891263712, 5023.719014429078, 5030.554029843312, 101.94498113458707, 15.148151612947913, 6.479434515411867, 5032.693369050204, 5030.8206285214865, 5028.245011034212, 283.78422248425323, 283.35106088258965, 283.80585565625097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.6052, 1.841007, 1100.18, 601.1476, 1.830769, 1100.473, 600.8522, 1.831073, 1100.285, 601.3669, 1.829357, 1100.222, 603.3771, 9.114255, 5499.542, 595.5396, 9.23185, 5498.075, 100.0, 100.0, 100.0, 100.0, 99.98935, 99.9636
8489.03316, 60.00951376474996, 60.0087382715055, 60.00983794829144, 17.835317417010454, 17.84427398404584, 17.8335568876358, 0.9999997839233922, 0.9999936857937352, 0.9999989244621914, 5029.688398819004, 5018.577690512642, 5026.238495719212, 101.63314199266938, 16.618569825300938, 8.22593732688847, 5029.839078514452, 5025.007964581358, 5027.1116706275, 283.7398130335951, 283.3642729027486, 283.73024685621823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 603.8745, 1.821733, 1100.355, 601.2254, 1.8304, 1100.402, 600.6581, 1.831993, 1100.31, 601.5611, 1.828622, 1100.274, 596.5483, 9.223648, 5498.136, 597.7464, 9.193944, 5500.173, 100.0, 100.0, 100.0, 100.0, 99.96471, 100.0
8491.42848, 60.008577704156444, 60.008379237804284, 60.00841590439601, 17.842343893575876, 17.870734589516566, 17.85659293191177, 0.9999979385558498, 0.9999955549076873, 0.9999987459425451, 5026.506198685104, 5030.8856968414675, 5029.101881733513, 98.50523575604439, 15.627318006883513, 7.4261680425588565, 5030.931183068326, 5026.723457865906, 5023.995926129913, 283.62966271624134, 283.31278984867924, 283.77494767458825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.3212, 1.800852, 1099.081, 596.1864, 1.845136, 1100.271, 596.9893, 1.841749, 1100.242, 603.8137, 1.822002, 1100.256, 595.0032, 9.229127, 5498.708, 595.6191, 9.231483, 5498.135, 99.87277, 100.0, 100.0, 100.0, 99.97511, 99.96382
8493.92, 60.00937442554173, 60.0125551212066, 60.00785936528749, 17.84927399405075, 17.840873663056872, 17.844717142243216, 0.9999986149862091, 0.9999955117464643, 0.9999978524922901, 5027.764899373242, 5023.771688519121, 5026.828025795239, 99.85158083937677, 17.07628145318415, 2.133611714144763, 5025.931441691447, 5023.992387033102, 5025.986876633257, 283.72641880508536, 283.3665261324658, 283.70755541115835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.1329, 1.807277, 1099.048, 595.5833, 1.846794, 1099.986, 594.5434, 1.849664, 1099.709, 601.2504, 1.829541, 1100.319, 597.1015, 9.209768, 5499.091, 595.5197, 9.232216, 5498.014, 99.91207, 99.99581, 99.97319, 100.0, 99.98314, 99.96248
8496.345440000001, 60.00675885005259, 60.00659218118393, 60.00831270811419, 17.802702321993063, 17.81967281554752, 17.82404429508988, 0.9999990903522439, 0.9999952771705373, 0.9999994438873386, 5020.7202364323275, 5014.576482408631, 5023.393453315448, 102.43115877260925, 17.530273459876526, 4.461210678621455, 5026.397965342282, 5023.774611495672, 5024.1351365027, 283.68068942551014, 283.3261982164297, 283.70173986212035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 616.6497, 1.77658, 1095.217, 588.6182, 1.865398, 1098.062, 588.0792, 1.866783, 1097.918, 595.1335, 1.848295, 1099.882, 603.358, 9.115351, 5499.478, 589.1577, 9.31755, 5489.613, 99.56374, 99.81677, 99.8243, 99.97827, 99.98998, 99.80974
8498.831960000001, 60.009859545366574, 60.0083000726241, 60.006596053087975, 17.82050651752393, 17.87055555377463, 17.833254894376726, 0.999998888767845, 0.999996555155201, 0.9999995673801748, 5028.743708598436, 5027.310898043646, 5023.468847197664, 103.14925774173844, 15.485851119160088, 4.202195765444571, 5028.483747918847, 5026.709387555989, 5027.308132612798, 283.78306689403814, 283.41275680194536, 283.7874781691032, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.4395, 1.799781, 1098.681, 594.7856, 1.849004, 1099.716, 594.3687, 1.850032, 1099.807, 601.5028, 1.829908, 1100.208, 597.1015, 9.210134, 5499.207, 595.5396, 9.232033, 5498.135, 99.86392, 99.97274, 99.97688, 100.0, 99.98418, 99.96468
8501.293360000001, 60.012876003104246, 60.00998974737663, 60.00847898200673, 17.823927625213578, 17.861137279097846, 17.81817450454129, 0.9999985525585022, 0.9999952551808821, 0.9999995397306344, 5022.153913913008, 5021.046708294833, 5023.440214094432, 98.37342721491359, 15.477392489159229, 3.759240253617264, 5025.892854199603, 5018.08893698544, 5025.45807751471, 283.67402152234524, 283.24448870796107, 283.8184484443542, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.3804, 1.799603, 1098.571, 594.8051, 1.849004, 1099.856, 588.118, 1.866415, 1097.917, 601.8912, 1.826783, 1100.315, 605.0557, 9.087774, 5497.682, 598.2235, 9.184971, 5500.333, 99.86867, 99.98552, 99.80921, 100.0, 99.96297, 100.0
8503.69496, 60.01007558930363, 60.00901214025036, 60.005457384604206, 17.827263224411645, 17.854217193134936, 17.83459661233112, 0.9999987058838476, 0.999994303595808, 0.9999993235350125, 5029.634283777372, 5020.7357361362965, 5025.340043606194, 98.67215304720207, 16.576870303609212, 6.77493900775994, 5022.04450262626, 5023.894303077351, 5027.0422911269225, 283.7797598167993, 283.3594133299746, 283.7609917574515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.0574, 1.818163, 1099.95, 599.202, 1.837768, 1100.178, 585.3228, 1.87341, 1097.041, 603.0952, 1.825496, 1100.264, 603.873, 9.106585, 5499.553, 595.5594, 9.232216, 5498.136, 100.0, 100.0, 99.70775, 100.0, 99.98714, 99.9647
8506.15632, 60.006518428743746, 60.00769374076996, 60.00900277031347, 17.82239879349378, 17.8652977768701, 17.827215109945733, 0.9999996860467036, 0.999995831021293, 0.9999994986291615, 5020.961296202193, 5026.901782536876, 5021.061192124041, 102.588171417014, 15.054181617026188, 8.696522776816664, 5025.153662960097, 5032.52361703674, 5023.340229188605, 283.7653674068892, 283.4277080875904, 283.7483593267322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.2545, 1.818699, 1100.278, 601.0698, 1.8304, 1100.22, 581.7704, 1.881877, 1094.765, 601.4252, 1.829357, 1100.217, 603.3961, 9.114073, 5499.592, 595.5396, 9.232033, 5498.074, 100.0, 100.0, 99.52268, 100.0, 99.99135, 99.96382
8508.62032, 60.00580679050966, 60.006995656341815, 60.001061035239, 17.784921817587588, 17.853388381482034, 17.812325591249905, 0.999999199461262, 0.9999937534027858, 0.9999995836211838, 5016.011935948056, 5028.939987544551, 5019.539244443295, 98.16639346818471, 16.711250438840125, 4.432551862526452, 5022.129455378864, 5023.078838221707, 5022.827083440014, 283.7355802249819, 283.38203133877744, 283.82895274084905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.7234, 1.84065, 1100.375, 607.3539, 1.809586, 1099.456, 575.4421, 1.895498, 1090.654, 595.017, 1.848111, 1099.646, 597.1015, 9.209221, 5499.259, 589.1378, 9.317733, 5489.492, 100.0, 99.93862, 99.13353, 99.96643, 99.98513, 99.80972
8510.98884, 60.00288293819468, 60.000737778376525, 60.00230396268659, 17.82809154865092, 17.846727494829388, 17.8305958867936, 0.9999996210725995, 0.9999958720842506, 0.999998966805138, 5024.975713383992, 5026.215573263656, 5029.45234782334, 103.21261754513574, 16.971368408101625, 6.668043070968906, 5028.640560906759, 5021.703973257897, 5026.617461741012, 283.79731750873833, 283.34348159782377, 283.7978412905969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.0322, 1.821733, 1100.39, 601.0698, 1.830032, 1100.37, 581.8868, 1.881877, 1094.936, 601.3669, 1.829725, 1100.126, 603.3389, 9.114073, 5499.544, 595.5197, 9.232582, 5498.075, 100.0, 100.0, 99.49174, 100.0, 99.99138, 99.9636
8513.41444, 60.00317628306855, 60.0062649430911, 60.003986322806185, 17.82433531671012, 17.845230815015118, 17.826852701973664, 0.9999990729882332, 0.9999952786587432, 0.9999979445485548, 5023.263747914457, 5027.749128751194, 5024.236052777267, 94.55243966757143, 15.206592438735242, 7.053534420395863, 5029.678397749521, 5025.529207076058, 5026.71528583235, 283.79035401020883, 283.37523449609154, 283.8112257849259, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 603.8745, 1.822268, 1100.313, 601.1476, 1.830216, 1100.406, 581.8868, 1.881693, 1094.89, 601.3475, 1.829725, 1100.318, 596.5674, 9.224013, 5498.248, 597.7662, 9.200536, 5500.179, 100.0, 100.0, 99.49434, 100.0, 99.97263, 99.99746
8515.84516, 60.00241451462473, 60.00052942086537, 59.997675621853844, 17.836049776626176, 17.84241440679922, 17.846176959679067, 0.9999988257760916, 0.9999967231844527, 0.9999980209514446, 5024.1449886339005, 5027.375493811219, 5023.4467719911745, 100.13944694852194, 16.14755195236785, 7.432018117280222, 5027.621958668746, 5027.307413665679, 5025.0687157451475, 283.769507203937, 283.3374643365921, 283.7492518436131, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.3607, 1.80103, 1099.228, 596.2059, 1.844952, 1100.031, 585.614, 1.873594, 1096.288, 603.736, 1.82237, 1100.406, 594.9651, 9.229675, 5498.699, 595.6191, 9.23185, 5498.188, 99.89324, 100.0, 99.65502, 100.0, 99.97495, 99.96565
8518.25292, 60.00085074769768, 60.00241981380382, 60.003730553408936, 17.81971088754385, 17.85865520136885, 17.82310253111796, 0.999999296650632, 0.9999967506467906, 0.9999993241312296, 5027.836467971296, 5021.680695559732, 5025.936612171781, 98.84225862845437, 14.32690005310883, 7.845531667850082, 5030.731754664466, 5021.355433368058, 5025.835444107947, 283.71770977523266, 283.28037616576023, 283.7461314630844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.6257, 1.806206, 1099.316, 600.9919, 1.830585, 1100.27, 588.1375, 1.866415, 1097.655, 601.2892, 1.829173, 1100.402, 597.1205, 9.209403, 5499.193, 595.5396, 9.23185, 5498.129, 99.93639, 100.0, 99.80118, 100.0, 99.9842, 99.96465
8520.821, 59.99775575069301, 59.99947288615249, 60.000070210646946, 17.818192224994938, 17.831084728189545, 17.813314452185764, 0.9999992499736009, 0.999994437494466, 0.9999993679848748, 5019.232399070273, 5025.0380026519915, 5024.408525196004, 99.63031299215527, 14.593254992273614, 6.994152735922853, 5029.239741037333, 5028.4051822669935, 5026.993491229692, 283.71753674552457, 283.2541933557347, 283.73406130604627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 616.7088, 1.776045, 1095.452, 607.2955, 1.80977, 1099.423, 594.4075, 1.849664, 1099.75, 594.9588, 1.848663, 1099.869, 603.4152, 9.11462, 5499.66, 589.1577, 9.317367, 5489.619, 99.5851, 99.94918, 99.96244, 99.96596, 99.98925, 99.80974
8523.23168, 60.000956720521884, 60.00227779789101, 60.00134432326076, 17.83667517971221, 17.841611504179014, 17.835473874165633, 0.9999981779493319, 0.9999931482119219, 0.9999991448274689, 5028.891720844503, 5021.874775996895, 5027.072184235563, 100.46231129191142, 13.117267871743707, 9.081443645815398, 5027.676793967485, 5028.5443768587165, 5029.435306442891, 283.7741074257085, 283.35514244029565, 283.77822969138117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.2424, 1.800495, 1098.696, 601.1865, 1.8304, 1100.329, 588.0016, 1.866783, 1097.691, 601.5028, 1.829173, 1100.392, 597.1015, 9.209768, 5499.307, 595.5594, 9.23185, 5498.127, 99.89437, 100.0, 99.7952, 100.0, 99.98415, 99.96455
8525.72372, 59.99830860961596, 59.99734901756211, 59.995225556729146, 17.831583085857577, 17.85692831580038, 17.839185237007047, 0.9999991227980616, 0.999995831489183, 0.9999987971517623, 5022.88291912893, 5025.913328714197, 5025.465311027499, 101.11745562569763, 14.475079626731485, 7.6588211789089655, 5025.738214535995, 5025.7052063539195, 5026.257661752716, 283.73578964478185, 283.4239100317931, 283.7454602848841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.2818, 1.800852, 1098.643, 601.1671, 1.829848, 1100.283, 594.3687, 1.849664, 1099.769, 601.8135, 1.826967, 1100.068, 605.0175, 9.076634, 5497.622, 598.8001, 9.178378, 5500.409, 99.89435, 100.0, 99.96689, 100.0, 99.95536, 100.0
8528.295320000001, 59.992691674500264, 59.988906439527085, 59.9888789243766, 17.824806703718057, 17.838682320949857, 17.840537592101953, 0.9999987612925447, 0.9999929573322487, 0.9999993893016935, 5025.7700105146905, 5027.7568517021355, 5026.049460699754, 99.1742006765503, 16.284472393768965, 5.11543245238272, 5029.631979948177, 5027.032098312663, 5024.975789548643, 283.71194872543964, 283.4072679633239, 283.73708354439253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.2994, 1.814237, 1099.676, 598.5405, 1.837768, 1100.263, 595.8246, 1.846167, 1099.757, 601.6582, 1.828622, 1100.068, 603.3771, 9.113708, 5499.651, 595.5197, 9.232399, 5498.075, 99.98408, 100.0, 99.98691, 100.0, 99.99225, 99.9636
8530.78208, 59.99080111313119, 59.99222245417586, 59.99317682865563, 17.819372093777382, 17.850199753293246, 17.834633344361105, 0.999999457588272, 0.9999943832608448, 0.9999996381078051, 5032.401275360255, 5026.151562012013, 5028.108896833199, 102.80934444297122, 16.65736787885271, 5.87258154677329, 5030.2446139527665, 5028.352340920933, 5027.343632231656, 283.701859112673, 283.42114584109913, 283.77895635579637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 603.9533, 1.822089, 1100.413, 594.9607, 1.849188, 1099.836, 600.6776, 1.831073, 1100.398, 601.4252, 1.829173, 1100.388, 603.3771, 9.114985, 5499.708, 595.5197, 9.232399, 5498.075, 100.0, 99.98373, 100.0, 100.0, 99.99116, 99.96565
8533.1458, 59.991311743012595, 59.993383234073214, 59.99309558958818, 17.81829560885298, 17.841814027035742, 17.831789280919974, 0.9999992538288632, 0.9999961288855916, 0.9999982620272183, 5014.068623187342, 5030.929118344446, 5023.808998613796, 100.2425405101979, 15.809431140082552, 4.164238978982212, 5020.555407674456, 5028.333701249948, 5024.266227846291, 283.7644037338366, 283.5091001674851, 283.7196181748619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.7037, 1.84065, 1100.305, 588.4821, 1.865398, 1097.975, 606.9088, 1.811009, 1099.592, 594.9782, 1.848111, 1099.699, 597.1205, 9.209768, 5499.207, 589.1378, 9.317733, 5489.612, 100.0, 99.80289, 99.96149, 99.97295, 99.98418, 99.80862
8535.55544, 59.989897231345715, 59.991730687855444, 59.9875115330815, 17.825869914828832, 17.85524266130512, 17.822969550249006, 0.9999992544581854, 0.9999959992888215, 0.9999993306101684, 5023.398422447216, 5027.2027962319335, 5024.506242915844, 101.53902467430811, 16.77144855704728, 4.8433254070364455, 5025.919431815147, 5029.112738246858, 5027.527443080257, 283.77341345258765, 283.46131399900474, 283.7887574038667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.0322, 1.821554, 1100.318, 594.8051, 1.849004, 1099.68, 600.7358, 1.831809, 1100.381, 601.3475, 1.829541, 1100.203, 603.3961, 9.114255, 5499.592, 595.5396, 9.232216, 5498.134, 100.0, 99.96952, 100.0, 100.0, 99.99135, 99.96467
8537.956600000001, 59.99809059929484, 59.990116262825225, 59.99229748192947, 17.82477821823888, 17.845421141097606, 17.82842798899152, 0.9999962763229947, 0.9999930364187148, 0.9999983105675052, 5017.697824654582, 5028.619294486723, 5026.222513390143, 103.609322632783, 15.84631323913527, 2.7454377056292287, 5024.825567891435, 5025.205947914324, 5024.426386649324, 283.76093438796556, 283.3809957151832, 283.76880509076653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.6643, 1.840829, 1100.29, 594.8635, 1.848452, 1099.787, 600.5999, 1.832177, 1100.238, 602.8621, 1.824944, 1100.158, 605.666, 9.070972, 5497.052, 599.1977, 9.179111, 5500.44, 100.0, 99.97433, 100.0, 100.0, 99.9591, 100.0
8540.416560000001, 59.99592266082922, 59.99250991571638, 59.99378187930776, 17.816501492662038, 17.86789184090246, 17.85001514748724, 0.9999983255998361, 0.9999951003932289, 0.9999989719058909, 5028.923004192522, 5030.118224511263, 5022.82640484548, 94.57062444900123, 15.54841813101757, 8.577553843336545, 5032.883768108926, 5032.0332522419685, 5027.366768355793, 283.6601229213415, 283.4179298222617, 283.8454556706313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 592.637, 1.852607, 1099.636, 598.774, 1.838689, 1100.034, 598.484, 1.837331, 1100.425, 602.2213, 1.826967, 1100.285, 603.4725, 9.112794, 5499.657, 595.5197, 9.232033, 5498.016, 99.95009, 100.0, 100.0, 100.0, 99.98943, 99.96577
8542.82192, 59.997510096674525, 59.99908630722355, 59.997574317776355, 17.82690785918825, 17.824791110615962, 17.80787505477498, 0.9999996742077245, 0.9999950818957491, 0.9999998942748054, 5024.617262521097, 5030.014616381881, 5026.89196664615, 98.75384298322967, 12.959713331155399, 7.578705158711045, 5029.630846655372, 5025.84636570731, 5025.460583717744, 283.8559348281712, 283.4676664548495, 283.7942238429558, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.7234, 1.840472, 1100.165, 594.844, 1.84882, 1099.845, 594.5046, 1.850032, 1099.798, 601.4446, 1.829173, 1100.169, 603.3771, 9.11462, 5499.642, 595.5594, 9.232216, 5498.134, 100.0, 99.98115, 99.98024, 100.0, 99.99209, 99.96467
8545.27216, 60.00167811965721, 60.00393417880676, 60.000292106055966, 17.809182643985313, 17.834635095816097, 17.807827542178895, 0.999999462120377, 0.9999966168230014, 0.9999997846577189, 5021.380390721628, 5030.67369384008, 5020.455384669193, 100.8581926030082, 15.800372190015423, 6.327871895499811, 5028.406444396259, 5024.066256778695, 5022.7990740227115, 283.85996870964766, 283.5024674600872, 283.699639418033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 603.9139, 1.821733, 1100.16, 588.3653, 1.865398, 1098.011, 587.9434, 1.867151, 1097.918, 595.1335, 1.848111, 1099.636, 597.0824, 9.209403, 5499.093, 589.1577, 9.31755, 5489.612, 100.0, 99.81185, 99.80931, 99.9655, 99.98524, 99.80764
8547.803800000002, 60.00151372529317, 60.00703330610057, 60.00446697836993, 17.82178813242423, 17.844968374527546, 17.833306749525896, 0.9999997231626543, 0.9999935394803033, 0.9999992457102436, 5029.998341496559, 5025.471068104474, 5026.118736941432, 103.84705972233112, 14.946554881735665, 5.612000278792266, 5028.430809208733, 5028.518553950555, 5022.039904719185, 283.73480956130794, 283.407460653361, 283.78629195665224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.7629, 1.84065, 1100.112, 594.7272, 1.84882, 1099.688, 594.524, 1.849848, 1099.643, 601.4252, 1.828805, 1100.281, 603.3961, 9.114255, 5499.594, 595.5197, 9.232033, 5498.081, 100.0, 99.98478, 99.96613, 100.0, 99.99042, 99.96467
8550.232960000001, 60.005808535958614, 60.01090951543179, 60.007852625406365, 17.802758735790732, 17.839531328716117, 17.816906037437075, 0.9999986473216177, 0.9999950213241883, 0.9999993894160181, 5019.57723816559, 5019.847592145933, 5021.181658219128, 100.66651613190021, 14.534704841771372, 5.045869261670759, 5025.878627011463, 5028.590654613682, 5024.076645412588, 283.719893732086, 283.47650392491533, 283.82178027167174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.0716, 1.821197, 1100.155, 594.8051, 1.849004, 1099.892, 587.9045, 1.869176, 1097.17, 603.3864, 1.82329, 1099.967, 606.1429, 9.060016, 5496.567, 599.814, 9.163912, 5500.396, 100.0, 99.97433, 99.75261, 100.0, 99.9442, 100.0
8552.68812, 60.00366318240378, 60.0033112707253, 60.004375677615975, 17.81965688712331, 17.83431259804091, 17.836145688331953, 0.9999996628667644, 0.9999940180876893, 0.9999990323639529, 5024.155103338103, 5028.848904792965, 5022.8611225997, 100.91072634741647, 16.510279380885095, 5.666802108915363, 5026.318422250199, 5028.823433198178, 5024.380086426322, 283.7388677387874, 283.50383413840484, 283.70492422545277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.1723, 1.807634, 1099.586, 597.5872, 1.840715, 1099.935, 587.0116, 1.86936, 1097.708, 601.697, 1.829541, 1100.184, 603.3771, 9.114803, 5499.537, 595.5396, 9.232216, 5498.128, 99.95526, 100.0, 99.77832, 100.0, 99.99118, 99.96457
8555.141520000001, 60.00573381551728, 60.007990910781906, 60.007183492554105, 17.80952604934355, 17.85709208130004, 17.82158896428895, 0.999999486251785, 0.9999901824844326, 0.9999993557256363, 5022.330135478526, 5022.126432006228, 5024.2267082974195, 98.10227727001461, 15.561188517877554, 3.586556267652668, 5026.831423687098, 5028.244596665745, 5024.803978606227, 283.6745785369257, 283.44420264666513, 283.7788670177992, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.4395, 1.799959, 1098.801, 601.0503, 1.830032, 1100.369, 588.0986, 1.866599, 1097.955, 601.464, 1.829541, 1100.227, 603.4343, 9.113708, 5499.61, 595.5197, 9.232216, 5498.134, 99.88434, 100.0, 99.78987, 100.0, 99.99031, 99.96467
8557.544520000001, 60.00912059019183, 60.00942603433625, 60.01136916324272, 17.802632806564596, 17.823442851339422, 17.80908743110675, 0.9999991883988875, 0.9999928761774982, 0.9999992155756606, 5022.144428416515, 5024.76236057962, 5023.372753491206, 99.22454687058394, 18.52441498364729, 4.7930904159279635, 5019.2293092360715, 5026.479397680086, 5026.426744434866, 283.73225180957877, 283.427136834239, 283.76525414421985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 616.8468, 1.775688, 1095.734, 607.4706, 1.809586, 1099.275, 594.5434, 1.84948, 1099.656, 595.1335, 1.847743, 1099.806, 597.0634, 9.209951, 5499.309, 589.1577, 9.31755, 5489.545, 99.61076, 99.94929, 99.97319, 99.98092, 99.98404, 99.80851
8560.012760000001, 60.00382521362929, 60.00887724280653, 60.0095415402327, 17.807610163727805, 17.81509063886129, 17.840259980653617, 0.9999995332006032, 0.9999959056834936, 0.999999318107653, 5024.771490354389, 5028.296895256868, 5025.420065323249, 102.54666198796485, 12.670338320708993, 6.038242945785441, 5025.410623493092, 5025.0076300835435, 5023.839190594804, 283.7823348590138, 283.4475344319018, 283.7315881360027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.3212, 1.800138, 1098.706, 601.0503, 1.830585, 1100.373, 588.118, 1.866415, 1097.647, 601.231, 1.830276, 1100.391, 603.358, 9.118456, 5499.981, 595.4799, 9.232216, 5498.188, 99.89868, 100.0, 99.79834, 100.0, 99.99329, 99.96358
8562.383520000001, 60.009512598931174, 60.00966814422886, 60.00861973730506, 17.860000947936427, 17.84518801277735, 17.830261867603138, 0.9999998090168851, 0.9999929378802127, 0.9999990315150656, 5023.813427597939, 5023.427811406501, 5025.782752597626, 101.55470207304825, 15.86069554573237, 3.412868873627758, 5031.342699494847, 5029.127503053369, 5025.1240152599175, 283.6642090967955, 283.46450547892783, 283.79226411403624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.1832, 1.800673, 1098.873, 601.1281, 1.830216, 1100.29, 594.6599, 1.849664, 1099.688, 601.4252, 1.829725, 1100.213, 597.1396, 9.209951, 5499.201, 595.4799, 9.232582, 5498.135, 99.87164, 100.0, 99.97177, 100.0, 99.98507, 99.96468
8564.75488, 60.00794028359863, 60.008834831409175, 60.0066760110912, 17.82771308054875, 17.844450795521826, 17.83675767019127, 0.9999998855016052, 0.9999955863786835, 0.9999996018465271, 5026.497045487624, 5027.344843836459, 5022.4044861852535, 102.32644434172016, 13.535638758768528, 5.743465614025212, 5028.04934849678, 5030.758147232432, 5021.914543011792, 283.66928674709, 283.4470424160337, 283.80693249763937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.3607, 1.800852, 1098.671, 601.2254, 1.830216, 1100.295, 594.5822, 1.850032, 1099.65, 601.4058, 1.829908, 1100.218, 597.1015, 9.209768, 5499.201, 595.4998, 9.232033, 5498.135, 99.89186, 100.0, 99.96266, 100.0, 99.98406, 99.96261
8567.179600000001, 60.01029054091866, 60.00808742110074, 60.0066108343479, 17.437822785966233, 17.817494763424843, 17.81758659133357, 0.9999991330308096, 0.9999944215505915, 0.999999522664142, 5027.573973158141, 5027.709875272569, 5027.8418521765325, 99.03712703689439, 15.660289736575578, 3.3017682799704744, 5026.666139211151, 5030.572177136565, 5026.875314260343, 283.74773207779043, 283.5167126649169, 283.77467698499015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.1241, 1.799781, 1098.786, 600.3694, 1.829848, 1100.476, 594.5434, 1.849664, 1099.581, 601.3863, 1.828622, 1100.212, 596.7772, 9.214151, 5498.079, 469.6318, 9.752826, 5435.009, 99.88822, 100.0, 99.96051, 100.0, 99.96979, 98.81695
8569.642440000001, 60.014213259019385, 60.01077734803193, 60.01225980241579, 17.152119456866064, 17.154429524471382, 17.080270982049367, 0.9999998803012239, 0.999997556068298, 0.9999999343527223, 4885.046412828745, 4907.837148621405, 4923.138310778505, 99.52305258306853, 10.843785870479223, 2.861229567854025, 4954.275035799106, 4974.6897959216385, 4999.233735237043, 283.75760708917494, 283.60303928514804, 283.9410804247374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 609.4537, 1.802279, 1098.781, 601.3032, 1.829848, 1100.39, 594.4075, 1.850216, 1099.609, 601.3475, 1.869991, 1082.085, 597.1015, 9.209221, 5499.3, 595.5594, 9.232216, 5498.098, 99.88776, 100.0, 99.9631, 99.64825, 99.98423, 99.95907
8572.072320000001, 60.008704084292205, 60.01251092718183, 60.01029934383103, 17.824323623143044, 17.848777554805864, 17.819570984081746, 0.99999866934395, 0.9999947325714208, 0.9999991774245814, 4997.702959613495, 4992.592315938782, 4992.791687183443, 102.21101765417086, 20.47323215540382, 5.844192807412128, 4976.421562557667, 4950.025071848652, 4958.019297734354, 283.69017940498895, 283.47078292398635, 283.8839988617569, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.2029, 1.801566, 1098.779, 601.0892, 1.830585, 1100.361, 385.167, 2.014778, 882.0272, 600.8426, 1.831379, 1100.303, 596.6818, 9.215612, 5498.944, 595.301, 9.234779, 5497.919, 99.88756, 100.0, 80.18316, 100.0, 99.97896, 99.96077
8574.55472, 60.01295450184281, 60.01263991895729, 60.01425428273357, 17.73245053520622, 17.825239753260217, 17.75849679890479, 0.9999985721196167, 0.9999949859278698, 0.9999984298351687, 4950.940003855623, 5010.850982316142, 5022.857005132386, 97.45894922650473, 16.193607122574576, 6.646345614985421, 5023.723695686939, 5023.849878311468, 5025.042481531156, 283.81638394428177, 283.5583280399807, 283.9050448050398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 609.4537, 1.802993, 1099.645, 600.2137, 1.833163, 1100.327, 592.1169, 1.85537, 1099.086, 600.6096, 1.832299, 1100.244, 596.8535, 9.213239, 5498.846, 595.2413, 9.236244, 5497.835, 99.96633, 100.0, 99.94089, 100.0, 99.97705, 99.95902
8576.949680000002, 60.011933365278416, 60.012799351940025, 60.00651412766784, 17.827924733432937, 17.834740079406153, 17.822743035284386, 0.9999986476500743, 0.9999953453440804, 0.9999996788434568, 5028.714648971383, 5029.063158870136, 5030.964240274594, 98.64012289144807, 18.868262751561133, 7.420054341046125, 5023.227294313452, 5026.660941582396, 5023.790262986904, 283.8177029045201, 283.53618992307446, 283.8418667378118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.3673, 1.821019, 1100.24, 600.0775, 1.833532, 1100.3, 592.1946, 1.856291, 1099.263, 600.2601, 1.83285, 1100.273, 596.2622, 9.221274, 5498.603, 595.1022, 9.238075, 5497.693, 100.0, 100.0, 99.92073, 100.0, 99.9732, 99.95459
8579.36072, 60.010309210627256, 60.007978437706534, 60.01124899170346, 17.820284416129773, 17.855985385207045, 17.826624106389236, 0.9999986530824628, 0.9999951976764074, 0.9999985384714267, 5026.081587145136, 5026.302489928778, 5026.769921226925, 101.22881253661717, 20.92955102789938, 9.629453466453015, 5028.238428109855, 5023.49508422739, 5025.322275618254, 283.76800622398343, 283.4661449017871, 283.8346876650441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.2885, 1.820662, 1100.378, 600.058, 1.833716, 1100.263, 592.1946, 1.856659, 1099.227, 600.4542, 1.832299, 1100.273, 596.2622, 9.221274, 5498.611, 595.1022, 9.238258, 5497.694, 99.99999, 100.0, 99.92834, 100.0, 99.97544, 99.95549
8581.75692, 60.01139229518075, 60.006208549426, 60.0097243261201, 17.795868162619136, 17.849830009147883, 17.81420997047581, 0.9999993851514738, 0.9999953245813872, 0.9999983231036949, 5020.083206873742, 5023.473482776601, 5023.445745088068, 99.34007994193371, 19.53003566917232, 13.406825151091653, 5028.165831980297, 5025.005619212302, 5030.016814089773, 283.8333542308213, 283.5432534020447, 283.90788200551776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 598.2163, 1.839758, 1100.412, 593.5794, 1.852136, 1099.592, 598.2899, 1.838804, 1100.302, 606.8818, 1.812074, 1099.388, 590.0629, 9.306195, 5491.128, 601.5039, 9.143951, 5500.212, 100.0, 99.96152, 100.0, 99.94295, 99.8364, 100.0
8584.1866, 60.007004310421394, 60.00809884090969, 60.008112322050714, 17.80127234060894, 17.831546526167156, 17.8304921856482, 0.9999986347214448, 0.999993834958961, 0.9999989273250994, 5028.865670837619, 5028.933467679257, 5025.743633057613, 101.23242642656896, 19.37835785590869, 4.724701365006638, 5030.028049969375, 5025.234412540369, 5025.596096212487, 283.7988718016461, 283.6291202524972, 283.9052353181064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.2885, 1.820662, 1100.455, 600.1165, 1.833532, 1100.328, 592.0198, 1.856659, 1099.255, 600.3765, 1.832483, 1100.215, 596.2622, 9.221822, 5498.662, 595.0823, 9.238258, 5497.692, 100.0, 100.0, 99.93083, 100.0, 99.97418, 99.95664
8586.679240000001, 60.00392454523085, 60.006035423013316, 60.00450341328654, 17.794637914244035, 17.82796400237377, 17.80400095696042, 0.9999994288739746, 0.9999954568756244, 0.999999419822149, 5020.179093642879, 5026.670984559049, 5024.623312442022, 102.33323127415656, 13.542864314575127, 7.0061338378133655, 5025.4843815030645, 5018.618561919286, 5025.453947093402, 283.87013571286815, 283.6327710757785, 283.8737212017488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.3673, 1.821197, 1100.33, 600.1748, 1.833532, 1100.407, 598.4064, 1.83862, 1100.31, 607.2313, 1.810603, 1099.256, 597.7691, 9.200089, 5499.985, 592.3586, 9.284039, 5493.063, 100.0, 100.0, 100.0, 99.93389, 99.99832, 99.87247
8589.143, 60.003993166253814, 60.004778656887794, 60.00520636606626, 17.831573571852868, 17.859831671182686, 17.81315365175491, 0.9999981843973124, 0.999993034157986, 0.9999995517151482, 5027.648599239035, 5025.427020289664, 5027.731489789813, 99.87968772474483, 19.467909950842113, 6.847542970398308, 5028.304666328051, 5024.128736550297, 5020.842972473225, 283.86885171730245, 283.5352892811308, 283.9005057720061, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.2818, 1.802458, 1099.373, 604.2799, 1.821743, 1100.162, 600.5999, 1.831993, 1100.336, 607.8138, 1.810603, 1099.528, 596.5292, 9.217987, 5498.743, 595.0823, 9.238441, 5497.628, 99.91888, 100.0, 100.0, 99.95573, 99.97621, 99.95764
8591.543360000001, 60.00008499839734, 59.99550599801111, 59.99971595764798, 17.804026900477762, 17.840558001221556, 17.809401273984147, 0.9999983137147935, 0.99999394294917, 0.9999980884311194, 5026.406342616179, 5025.067305736803, 5029.4396762197175, 100.00185412860651, 16.534840507493755, 7.266687784063151, 5030.116984042237, 5025.024932766694, 5026.1436763961, 283.75043015720513, 283.5013971193392, 283.91878418029677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.3082, 1.821019, 1100.193, 599.9024, 1.8339, 1100.255, 598.2899, 1.83862, 1100.273, 606.8235, 1.812441, 1099.635, 602.6332, 9.126674, 5499.946, 595.0823, 9.238441, 5497.574, 100.0, 100.0, 100.0, 99.96537, 99.99462, 99.95779
8593.907720000001, 59.99851439677668, 59.99793035000632, 60.00284307690391, 17.813965570866856, 17.83629246538969, 17.82320291118653, 0.9999991674595924, 0.9999946213355828, 0.9999998090843577, 5029.5303740667005, 5025.368005130213, 5023.3575363003165, 101.98618299863142, 16.733510520338314, 7.873695066798064, 5028.33678221964, 5020.314701655188, 5026.7564183723725, 283.8012005535605, 283.5182081006577, 283.80233287094404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 600.0, 597.9206, 1.840115, 1100.397, 593.7545, 1.851951, 1099.495, 592.214, 1.856107, 1099.206, 600.3571, 1.832483, 1100.268, 608.6608, 9.02696, 5494.385, 601.4244, 9.144868, 5500.265, 100.0, 99.9771, 99.92105, 100.0, 99.89258, 100.0
