TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8746.613920000002, 59.99581499246656, 59.99857558994392, 59.99722246562209, 12.733833637168601, 12.769034897798537, 12.74701314977771, 0.9999953375379157, 0.9999988794975685, 0.9999945654287935, 3582.4859363740625, 3584.7799020806833, 3581.5740348101563, 57.5748659390531, -2.4735874417191326, -9.871146374774412, 3582.423889650744, 3584.940040976574, 3581.0895908909793, 283.61559978204934, 283.35680628670053, 283.6273908728697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 591.6119, 1.857783, 1099.111, 606.2644, 1.814007, 1099.831, 605.0258, 1.818004, 1100.091, 612.8433, 1.791113, 1097.525, 594.7935, 1.848659, 1099.561, 588.78, 9.322127, 5489.02, 99.91782, 99.97562, 100.0, 99.77703, 99.9587, 99.79566
8749.043360000001, 59.99866531124162, 60.00121472666016, 59.99904463170463, 12.747797998056516, 12.779566678903121, 12.756505902052579, 0.99999155461721, 0.9999991720935025, 0.9999969483386013, 3582.330549517359, 3585.2033493566805, 3581.291138960453, 56.04550925327089, -5.629765240658799, -13.380405693486978, 3580.971570165828, 3585.3899932275467, 3581.206042804661, 283.62345241395093, 283.42487930412375, 283.70958627775315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 598.098, 1.840472, 1100.325, 599.9413, 1.834084, 1100.391, 598.251, 1.83862, 1100.26, 606.7458, 1.812258, 1099.668, 601.2789, 1.829665, 1100.112, 595.1221, 9.238258, 5497.628, 100.0, 100.0, 100.0, 99.9671, 100.0, 99.95668
8751.44376, 60.004839172647735, 60.00591513646161, 60.00337989616782, 12.758499240758791, 12.768576182535142, 12.766309619560271, 0.9999961890120898, 0.9999982479218754, 0.9999959627225358, 3586.474673895174, 3589.261643695654, 3581.9109619252517, 53.57691194329095, -2.295720254698608, -11.00269660158881, 3583.8378569860747, 3590.0858446639295, 3578.0221158637264, 283.6204110846537, 283.4182167138889, 283.8030302639012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 598.0192, 1.840472, 1100.25, 606.3422, 1.813823, 1099.736, 604.987, 1.818372, 1099.936, 605.872, 1.818325, 1100.015, 592.123, 1.855964, 1098.667, 598.482, 9.180393, 5500.298, 100.0, 99.98343, 100.0, 99.99995, 99.90661, 100.0
8753.866440000002, 60.00466387522031, 60.00394490916409, 60.005189802253206, 12.75803328551983, 12.782015818192592, 12.761603398673092, 0.9999949582874124, 0.9999997909302913, 0.999996348557955, 3581.0115561659222, 3588.596996974119, 3583.745628277957, 55.83401626969908, -5.46556304182036, -8.505021699707044, 3577.7389050456572, 3586.347098306561, 3583.690895484661, 283.5880134317584, 283.4775205409122, 283.8393772833763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 603.3027, 1.826551, 1100.373, 610.0193, 1.801113, 1099.085, 607.5493, 1.811929, 1099.621, 605.6584, 1.814096, 1099.696, 595.0032, 1.848293, 1099.711, 595.0823, 9.238441, 5497.574, 100.0, 99.90914, 99.96415, 99.97935, 99.9789, 99.95766
8756.316480000001, 60.008550471693056, 60.00901728123642, 60.01434584665212, 12.750087052286514, 12.773334251214006, 12.755288735567643, 0.9999948971579176, 0.9999994580021995, 0.9999934295473379, 3582.403202885184, 3584.0736354648798, 3587.5401665087707, 57.14281885074388, -4.881713904701201, -11.663427297448266, 3583.7673349870797, 3582.8356369782528, 3583.223354532191, 283.6294781964742, 283.46063426110646, 283.7466835340706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 603.8942, 1.82084, 1100.22, 606.4589, 1.813639, 1099.83, 604.8705, 1.819476, 1100.025, 600.3377, 1.832483, 1100.297, 595.0223, 1.848476, 1099.874, 595.0823, 9.238808, 5497.633, 100.0, 99.98312, 100.0, 100.0, 99.96489, 99.95556
8758.692720000001, 60.00956585488119, 60.01121480638208, 60.01121612646333, 12.74498989520139, 12.776356120849378, 12.750560380036974, 0.999995367455197, 0.9999992877759819, 0.9999951301472597, 3579.050317103246, 3584.2073845604864, 3579.2205217028477, 55.88226727185673, -4.34048088437703, -9.706975079525819, 3575.908984334853, 3585.14389411778, 3582.0503755284403, 283.672147435021, 283.49223073021875, 283.72912108281866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.6367, 1.799067, 1098.621, 600.0775, 1.8339, 1100.482, 598.4452, 1.838436, 1100.265, 594.1044, 1.850501, 1099.536, 601.0118, 1.830213, 1100.126, 588.78, 9.32231, 5488.898, 99.86596, 100.0, 100.0, 99.95642, 100.0, 99.79675
8761.0694, 60.013899589098216, 60.00981613839205, 60.01120389419208, 12.7720344542837, 12.783164988170181, 12.759951544008162, 0.9999952298310901, 0.9999991666837057, 0.9999965663651855, 3585.7044427861465, 3590.1494176224437, 3582.8289810295973, 54.75026725377404, -4.848207135399889, -9.459303324379107, 3584.3637536615684, 3579.3872182869595, 3582.02554427515, 283.58613294980756, 283.39584698955474, 283.73709269504093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.1702, 1.820662, 1100.115, 606.3228, 1.813823, 1099.892, 604.8317, 1.818924, 1100.095, 600.5707, 1.831931, 1100.21, 595.0032, 1.848293, 1099.723, 595.0823, 9.238258, 5497.574, 100.0, 99.97488, 100.0, 100.0, 99.98717, 99.95557
8763.50324, 60.007343071891796, 60.01095977170577, 60.01214981618513, 12.720346958457899, 12.768857145647633, 12.729679319193664, 0.9999948532539354, 0.9999999458902271, 0.9999948276191241, 3575.6425163328677, 3584.6194349597827, 3579.9870097359635, 54.61866391929925, -3.406807810791747, -10.721642853595085, 3581.5806285064573, 3582.76947501608, 3578.988119911312, 283.56792244068316, 283.417257791116, 283.72285322324535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.4987, 1.799067, 1098.488, 600.1748, 1.832979, 1100.371, 598.4258, 1.838988, 1100.337, 600.396, 1.832299, 1100.168, 602.2898, 1.825282, 1100.162, 597.4482, 9.204565, 5499.996, 99.86118, 100.0, 100.0, 100.0, 100.0, 99.99694
8765.925640000001, 60.006983842231044, 60.010026971731854, 60.00997446593366, 12.763989075394534, 12.775661609535947, 12.762827848242056, 0.9999965157723643, 0.999999988058521, 0.9999958296592434, 3586.2040135898815, 3580.995634556413, 3579.489168547108, 58.45101515047736, -3.391466925126281, -13.842482145633312, 3584.040466729288, 3590.932585698189, 3580.9430370352866, 283.56186320212555, 283.4272248194181, 283.6709686575793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 616.8468, 1.775866, 1096.039, 594.9996, 1.847531, 1100.03, 594.6404, 1.847639, 1100.068, 602.6097, 1.825496, 1100.122, 602.4806, 1.828022, 1100.129, 595.1618, 9.238441, 5497.748, 99.61237, 100.0, 99.98289, 100.0, 100.0, 99.95656
8768.33336, 60.007139663284896, 60.008715410210065, 60.0076514203689, 12.751713160376312, 12.784893102673815, 12.767660444466069, 0.9999949693521573, 0.9999989255137058, 0.9999970936104329, 3579.128912493037, 3584.9891137883033, 3583.4979063786636, 55.11527921075435, -4.5977265483710426, -12.733026531519045, 3579.228318328172, 3585.564479218592, 3582.604743925405, 283.58016841933465, 283.4031576277509, 283.65219092882086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.6761, 1.79871, 1098.633, 599.9608, 1.834821, 1100.373, 592.2334, 1.856659, 1099.108, 606.7264, 1.812258, 1099.591, 607.3637, 1.810307, 1099.483, 595.0823, 9.238625, 5497.681, 99.87799, 100.0, 99.93604, 99.96138, 99.9513, 99.95644
8770.7276, 60.0100236628793, 60.00981948497579, 60.00611405711817, 12.734670147810391, 12.75073315242818, 12.756565230854909, 0.999994464750399, 0.9999994664643644, 0.9999947003207712, 3584.213554041432, 3581.2947077303666, 3578.6897666596674, 57.80031278541969, -2.0136869333359755, -13.553178957159844, 3576.8289965743065, 3579.121652415804, 3577.8331577443378, 283.5622120620984, 283.45481934883986, 283.706374385777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.3673, 1.821019, 1100.32, 606.4006, 1.813823, 1099.895, 585.711, 1.872489, 1096.775, 612.9016, 1.791113, 1097.547, 613.563, 1.787844, 1096.987, 588.78, 9.32231, 5488.899, 100.0, 99.96954, 99.72045, 99.77564, 99.72875, 99.79677
8773.155920000001, 60.00677533274224, 60.00612976116605, 60.005585885739315, 12.742921773130384, 12.755327843599067, 12.757648403890089, 0.9999935298655868, 0.9999997223078178, 0.9999942827438076, 3582.8450149811824, 3577.540749528625, 3581.6543433381353, 57.52437026461803, -3.585959872380272, -7.53498908862818, 3575.7160147867735, 3587.794785575702, 3579.1430575495615, 283.55616182016774, 283.41740391241024, 283.72375412691895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.7155, 1.798889, 1098.621, 600.1165, 1.834269, 1100.2, 592.1169, 1.856291, 1099.009, 606.7847, 1.812258, 1099.649, 607.2874, 1.810124, 1099.419, 595.0624, 9.238808, 5497.807, 99.87322, 100.0, 99.93538, 99.96629, 99.94106, 99.95339
8775.559720000001, 60.00706116865968, 60.00110144800777, 60.003869268071114, 12.768342095496207, 12.78287216512872, 12.753657091753489, 0.9999943558108645, 0.9999995584569106, 0.999994085152308, 3584.550446918252, 3579.789686457876, 3585.7544561270424, 59.00668000628161, -2.9187770499929684, -9.067822168575276, 3581.8262769965013, 3589.309142323266, 3583.087502672446, 283.6007562449693, 283.4596597616269, 283.7358346041614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.3279, 1.821197, 1100.22, 606.42, 1.814191, 1099.664, 592.1169, 1.856107, 1099.053, 606.7458, 1.812625, 1099.708, 607.2302, 1.81049, 1099.424, 596.0963, 9.218665, 5499.346, 100.0, 99.98729, 99.92973, 99.96225, 99.94625, 99.97574
8778.04536, 60.00777598920326, 60.00559098465675, 60.001006692778006, 12.7601210230684, 12.770621315210398, 12.756761376639679, 0.9999965413908624, 0.999999658996159, 0.9999945253835003, 3579.7967658577086, 3588.608747443918, 3584.569687920614, 57.59732472581686, -4.879912582232009, -9.503447104225415, 3582.674046855243, 3584.811471530454, 3580.88881494912, 283.6092045884206, 283.4640765111337, 283.7674976869129, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.96, 1.840472, 1100.287, 612.6847, 1.792088, 1098.183, 597.3775, 1.843222, 1099.943, 602.9786, 1.82476, 1100.139, 605.3036, 1.814325, 1099.56, 595.8378, 9.235512, 5497.641, 100.0, 99.8159, 99.99344, 100.0, 99.95863, 99.95571
8780.43964, 60.003820425889444, 60.003325729018954, 60.00510947927916, 12.732515491855919, 12.767852283946313, 12.74019572050227, 0.9999954740116136, 0.9999999984491078, 0.9999942642395621, 3582.342527074883, 3583.8418755986213, 3579.655943516454, 55.763121398267, -3.3159298052130453, -12.744393794875919, 3581.2957987711193, 3580.4967026610047, 3583.7201298670984, 283.61907151096676, 283.4062672980048, 283.78829301072125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 601.1932, 1.83244, 1100.387, 606.3811, 1.814191, 1099.904, 592.1946, 1.855923, 1099.256, 600.5125, 1.833034, 1100.21, 601.2026, 1.829665, 1099.984, 595.0624, 9.238441, 5497.634, 100.0, 99.97145, 99.93093, 100.0, 100.0, 99.95545
8782.81912, 60.00172684952653, 60.003147013328196, 60.00229591077228, 12.72871964835363, 12.758489918404555, 12.748376550118468, 0.9999952635016576, 0.9999995499496318, 0.9999958346596567, 3579.26676321164, 3579.218116470028, 3576.0657738909304, 54.89001150169537, -3.370385435444632, -10.535738176444738, 3579.2623633148796, 3583.6578390572367, 3576.1021164834187, 283.7147102467514, 283.43312291863134, 283.74779442841646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 591.7499, 1.857605, 1099.054, 599.9802, 1.834084, 1100.419, 585.808, 1.872305, 1096.752, 594.085, 1.850685, 1099.478, 594.9842, 1.848476, 1099.777, 588.78, 9.32231, 5488.838, 99.9126, 100.0, 99.7033, 99.95549, 99.97834, 99.79456
8785.269600000001, 60.00601576946413, 60.00300192997846, 59.99968807982147, 12.757484813909754, 12.782353791157357, 12.768332659977338, 0.9999954350945292, 0.9999999983370831, 0.9999936307653794, 3581.9645124150525, 3588.5368345027473, 3580.735693053706, 56.73698225089112, -2.169081692034524, -11.508541654782448, 3583.719165721527, 3583.129458904253, 3580.265390844716, 283.6533166545218, 283.44585076661576, 283.7874421274929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.96, 1.840115, 1100.345, 606.3811, 1.813639, 1099.834, 592.0975, 1.856291, 1099.14, 600.396, 1.832667, 1100.248, 601.1453, 1.829848, 1099.952, 595.0823, 9.238991, 5497.688, 100.0, 99.97372, 99.92681, 100.0, 99.99425, 99.95656
8787.67128, 59.99983664015911, 60.00158776684717, 59.998489359571096, 12.748098686134016, 12.772835704206168, 12.747801853301542, 0.9999944926551745, 0.9999994633935106, 0.9999941679697403, 3578.907479753619, 3582.3290573711065, 3586.0400270985724, 57.65413477916009, -0.9346245974184058, -9.641409789314821, 3585.417700703323, 3589.3530997206376, 3581.010043434099, 283.6955052070151, 283.5067011883864, 283.8044553253764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.9797, 1.840293, 1100.302, 600.0386, 1.8339, 1100.319, 592.0198, 1.856107, 1099.206, 600.3765, 1.832483, 1100.369, 595.1177, 1.847928, 1099.935, 595.2016, 9.232948, 5498.603, 100.0, 100.0, 99.91996, 100.0, 99.95491, 99.9732
8790.0514, 59.997400983472126, 59.99829971296923, 59.99679464036657, 12.744855314801114, 12.774805028575585, 12.73076696784001, 0.999993169912824, 0.9999999458916424, 0.9999959063203535, 3580.575633858907, 3589.907648806488, 3583.586984892841, 55.082014902387485, -3.978062359059095, -10.887181721673414, 3581.2469256058152, 3583.95331476959, 3579.8701398959543, 283.68436875666936, 283.46098446946155, 283.7291664844142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.2885, 1.821019, 1100.198, 593.5988, 1.852136, 1099.659, 598.2899, 1.839908, 1100.127, 605.1729, 1.81759, 1100.149, 591.1883, 1.857607, 1098.886, 597.309, 9.206579, 5498.653, 100.0, 99.96759, 100.0, 99.99389, 99.89729, 99.98059
8792.506440000001, 59.99354083261557, 59.99557414130876, 59.99580232568982, 12.769265462519586, 12.76396790608445, 12.74606832416394, 0.9999951310762808, 0.9999993374349224, 0.9999933137473624, 3579.6944542302535, 3584.542748958734, 3580.3701879845025, 56.16160521927796, -4.10860841765043, -12.229935928612122, 3578.6490430006693, 3586.706824413277, 3581.3560279298385, 283.59358000947253, 283.4640366813509, 283.7679543003373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.4584, 1.834225, 1100.407, 596.809, 1.844584, 1099.951, 592.2334, 1.855739, 1099.12, 606.4351, 1.813177, 1099.674, 588.7658, 1.864912, 1098.069, 595.0823, 9.238441, 5497.681, 100.0, 100.0, 99.91843, 99.96896, 99.78965, 99.95645
8794.96472, 59.99542497723651, 59.99386725716409, 59.9927264967853, 12.720317952032248, 12.747289630280584, 12.722226291538181, 0.999994053110932, 0.999999749253171, 0.9999947369611001, 3573.276336925305, 3579.975475354474, 3571.911846260778, 54.87960534698618, -6.3421189105395115, -13.613904920300001, 3574.4105843064945, 3578.103734713565, 3571.6409769483553, 283.7370669446619, 283.4300285961257, 283.81034612688904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 609.572, 1.800673, 1098.604, 587.5287, 1.868161, 1097.606, 585.711, 1.872121, 1096.693, 612.7656, 1.790746, 1097.505, 582.3758, 1.88007, 1094.735, 588.78, 9.32231, 5488.838, 99.87164, 99.76488, 99.70818, 99.77177, 99.55698, 99.79673
8797.393240000001, 59.99621069885034, 59.99136589799806, 59.99271410127983, 12.750872923090995, 12.766872514743959, 12.745223111186073, 0.9999949443809417, 0.9999994059883909, 0.9999938338454112, 3580.88129083707, 3584.839928196696, 3580.133271052091, 55.38879086679833, -2.6978136569825892, -11.421425127010252, 3578.4010891198272, 3581.3304958392587, 3582.47522784916, 283.7332067813769, 283.4059342721082, 283.7864697332012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.2293, 1.821019, 1100.22, 593.5794, 1.852136, 1099.808, 592.0975, 1.856291, 1099.233, 606.8818, 1.812074, 1099.741, 588.6705, 1.865095, 1097.873, 595.0425, 9.238808, 5497.628, 100.0, 99.98116, 99.9166, 99.96104, 99.79441, 99.95547
8799.886, 59.99428056458751, 59.995999273341596, 59.99657300004725, 12.753253690782577, 12.779296054254127, 12.768872370515144, 0.9999946990909097, 0.9999983773583473, 0.9999964124849283, 3585.5657073122115, 3587.912216933417, 3582.261995952028, 54.00951055714347, -1.4598846733524624, -8.243823191622027, 3582.4109261518847, 3594.224099815749, 3584.977123277512, 283.6668404206201, 283.4092135714517, 283.77674750999086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.2293, 1.82084, 1100.183, 593.5794, 1.852504, 1099.618, 592.0198, 1.856291, 1099.098, 606.6876, 1.812441, 1099.572, 588.7086, 1.864912, 1097.749, 595.1817, 9.232765, 5498.543, 100.0, 99.96014, 99.92561, 99.95964, 99.79399, 99.9721
8802.352040000002, 59.996006255865304, 59.99240956125969, 59.99520451247724, 12.746167753947631, 12.78479753405371, 12.752336804213313, 0.9999938558641869, 0.9999996119418667, 0.9999959875317797, 3585.109435277464, 3582.900044835448, 3579.3548793048285, 55.50389111757249, -5.6039029197231685, -14.56874976451536, 3579.3948760961143, 3584.6271604759518, 3579.364655194514, 283.6903878876206, 283.50333317558227, 283.79905735800895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.9995, 1.839936, 1100.25, 600.058, 1.833716, 1100.341, 598.0181, 1.841933, 1100.1, 601.8718, 1.826415, 1100.234, 591.875, 1.858886, 1098.646, 596.8716, 9.221229, 5497.843, 100.0, 100.0, 100.0, 100.0, 99.87553, 99.96173
8804.72492, 59.99826017299563, 59.99633468962335, 59.99588680178089, 12.755576623858957, 12.778831506692331, 12.753786553818683, 0.9999935953539572, 0.9999997346685523, 0.999994556910697, 3586.4174017085156, 3584.775995720561, 3582.235928451552, 54.82550200748801, -8.004728565107143, -11.085999485852426, 3576.3901386582957, 3576.241036141582, 3581.500637012294, 283.6740303850669, 283.4198405937636, 283.81413460105165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 601.489, 1.831013, 1100.443, 597.451, 1.839242, 1100.43, 592.0781, 1.856107, 1099.094, 600.6678, 1.832299, 1100.326, 594.9079, 1.848293, 1099.623, 595.0425, 9.238808, 5497.459, 100.0, 100.0, 99.93016, 100.0, 99.97372, 99.9524
8807.119680000002, 59.99750529367442, 60.00015339719283, 60.001251232009665, 12.726924984162242, 12.73648748033429, 12.744061042274078, 0.9999945920907205, 0.9999999942034884, 0.9999941117623128, 3581.2991388841215, 3582.106528648188, 3576.797947646423, 54.59848583307178, -2.6643352612609306, -11.437379890346733, 3580.0067904089365, 3581.863811377501, 3574.4323486450303, 283.6620291490698, 283.4077816895621, 283.7450111597582, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 592.8539, 1.856534, 1099.176, 606.4395, 1.813639, 1099.892, 585.808, 1.872121, 1096.888, 594.1238, 1.850869, 1099.535, 601.2026, 1.829848, 1100.078, 588.7601, 9.323043, 5488.718, 99.92372, 99.96923, 99.71566, 99.95683, 100.0, 99.79651
8809.57284, 59.99839353989401, 59.99929585129155, 60.00291147691736, 12.733881993492002, 12.77612414672308, 12.750199778302974, 0.9999948591933957, 0.999998974068371, 0.9999952516939653, 3584.9220697224214, 3581.8729107487416, 3585.217946264583, 57.23696236354078, -4.6675004593002996, -14.193623752193616, 3579.93603618319, 3586.6884444123048, 3582.294609728839, 283.60379396417517, 283.43573443316063, 283.6737917470511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.9797, 1.839936, 1100.302, 600.1165, 1.833348, 1100.478, 592.1169, 1.856291, 1099.053, 600.4736, 1.832483, 1100.262, 594.8698, 1.847928, 1099.689, 595.0624, 9.238625, 5497.681, 100.0, 100.0, 99.93006, 100.0, 99.95549, 99.95644
8811.98212, 60.00051472533779, 59.999963368921826, 60.00303054458682, 12.76745010835246, 12.783134854413442, 12.755150012144131, 0.9999934201819254, 0.9999995202139378, 0.999993560482075, 3586.3011238539657, 3590.2294874561453, 3584.11299982582, 57.20172041574699, -0.7336444675800067, -11.568579648958803, 3579.57701317106, 3582.882665635153, 3582.9033334488554, 283.5826834166668, 283.36988318862956, 283.7746091833743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.9009, 1.840115, 1100.344, 606.5757, 1.812902, 1099.738, 592.0392, 1.856475, 1099.098, 600.4154, 1.832299, 1100.239, 601.1644, 1.830031, 1100.2, 595.0425, 9.238625, 5497.888, 100.0, 99.98386, 99.9166, 100.0, 100.0, 99.9602
8814.4132, 59.999839726156736, 59.9965784796501, 59.99679749024149, 12.748497049545813, 12.750063839482618, 12.756927750826582, 0.9999915763991497, 0.9999999410837943, 0.9999958664119546, 3583.792568545061, 3587.662124996168, 3585.8873612062685, 54.25713355333835, -4.82600624836914, -8.477521787743854, 3582.169911520217, 3582.802041436678, 3582.9533123212686, 283.57101240827615, 283.4379148974426, 283.718833804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.0716, 1.820662, 1100.283, 612.4707, 1.791719, 1097.646, 598.484, 1.838436, 1100.27, 605.8526, 1.815383, 1100.021, 605.4371, 1.81816, 1099.944, 597.9055, 9.206762, 5498.782, 100.0, 99.78458, 100.0, 100.0, 99.99352, 99.98541
8816.89344, 59.99283035624004, 59.99729002044317, 59.99820550088722, 12.75902519708308, 12.78404007321784, 12.766218207973704, 0.9999937449192026, 0.9999987339943608, 0.9999985186872915, 3578.7075759648505, 3585.3822250974363, 3583.280082114801, 57.79778701176292, -5.690516500047579, -8.634728020211242, 3581.0820500946584, 3586.2865383117482, 3583.358916725739, 283.6241125073592, 283.435800776493, 283.7507928887603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.0444, 1.835118, 1100.47, 606.4589, 1.813639, 1099.954, 592.2722, 1.856291, 1099.102, 606.1439, 1.813361, 1099.698, 601.2407, 1.829848, 1100.242, 595.0425, 9.238808, 5497.747, 100.0, 99.99442, 99.92604, 99.97103, 99.99659, 99.95762
8819.324680000002, 59.99231449278627, 59.995935014926154, 59.99627862020629, 12.743097365636936, 12.751750896823408, 12.741165967148365, 0.9999909416618235, 0.9999986627572023, 0.9999941376270239, 3577.9828573668187, 3579.3050240282764, 3578.8607857778657, 53.70706253825733, -2.420985945206894, -12.193494596762434, 3580.67106068143, 3580.4077638338003, 3576.759111261033, 283.5825734229663, 283.35419158359537, 283.74794719810535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 609.434, 1.80335, 1098.719, 600.058, 1.834269, 1100.259, 586.0022, 1.872489, 1096.694, 612.9598, 1.790562, 1097.648, 594.7362, 1.848293, 1099.689, 588.7601, 9.322494, 5488.784, 99.89437, 100.0, 99.69842, 99.76779, 99.97036, 99.79565
8821.732520000001, 59.99428305363796, 59.99425490430388, 59.989767586999555, 12.773673175684944, 12.781036793718966, 12.768904441580085, 0.999991302532992, 0.9999999933416278, 0.9999941938069379, 3578.7463931709603, 3579.638263458786, 3578.8715322503185, 59.65481023881682, -2.606014422292901, -14.44978452608052, 3582.660149875524, 3578.8064454408, 3584.4555466567977, 283.340410467191, 283.2161443540588, 283.61324276098657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4068, 1.820305, 1100.255, 606.1476, 1.813454, 1099.867, 592.0975, 1.856291, 1099.148, 606.843, 1.812441, 1099.557, 601.1453, 1.830031, 1100.182, 595.0624, 9.238808, 5497.621, 100.0, 99.96399, 99.91901, 99.95832, 100.0, 99.95533
8824.30808, 59.99596649228067, 59.99142807568001, 59.994355684756805, 12.759275022026728, 12.780493261802416, 12.753840734012684, 0.9999952300255116, 0.9999992374915255, 0.9999935553692024, 3583.7109807904517, 3585.5275543888747, 3581.311212229903, 54.09887490195911, -3.4211379053110704, -11.72437797148541, 3580.28142814711, 3580.717392709837, 3579.6795484194545, 283.5990008411912, 283.2538750746212, 283.7578666411578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.6761, 1.798532, 1098.556, 599.9608, 1.834084, 1100.246, 592.0975, 1.856475, 1099.0, 606.6293, 1.812625, 1099.514, 601.2216, 1.829483, 1100.081, 595.1817, 9.233498, 5498.863, 99.86732, 100.0, 99.9077, 99.9544, 100.0, 99.97395
8826.796, 59.99725188282144, 59.99709891104549, 59.99490509613111, 12.745016644503407, 12.778917090969964, 12.753639611995656, 0.9999925700761181, 0.999999256504928, 0.9999924243589455, 3582.8018795077387, 3572.16338094797, 3577.7871630873815, 58.50726302456678, -1.6027939206878727, -13.25630834296004, 3582.2065272544332, 3576.766331814651, 3580.5848521466314, 283.6269943424415, 283.36584318870246, 283.7349872692793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 616.9651, 1.775688, 1095.401, 593.7156, 1.851951, 1099.702, 596.8922, 1.843037, 1099.99, 602.8815, 1.82329, 1100.023, 603.3961, 1.822908, 1100.034, 595.8577, 9.227271, 5497.843, 99.58053, 99.97223, 99.99766, 100.0, 100.0, 99.95937
8829.2026, 59.99845792181257, 59.996406596393285, 60.00006679684359, 12.74848898881795, 12.75301070158009, 12.758894605670875, 0.9999954874951499, 0.9999980475380034, 0.9999933421972309, 3583.9438531679834, 3585.3617927865253, 3583.2499226767236, 50.380251480927654, -5.476781930741481, -11.616208421402263, 3581.2136150365686, 3581.526469189404, 3580.9780679569303, 283.56330326043064, 283.2799919256184, 283.6880872837601, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.6761, 1.799067, 1098.693, 600.097, 1.833348, 1100.263, 592.1946, 1.856291, 1099.349, 600.3377, 1.832483, 1100.21, 601.2216, 1.829848, 1100.137, 595.0425, 9.238991, 5497.627, 99.8764, 100.0, 99.90803, 100.0, 100.0, 99.95644
8831.655560000001, 59.998509795001986, 60.00090251808109, 60.0010579298344, 12.734303270910251, 12.751025628901699, 12.743871135712403, 0.9999922722852925, 0.999999235746506, 0.9999940252556201, 3575.317563787436, 3578.800662143712, 3577.6554241895983, 55.65980181178111, -2.2004928391686462, -12.645590857299283, 3577.5744899250235, 3583.6983930303995, 3578.1382698977245, 283.6001188461555, 283.3719609118207, 283.8026967080812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.3476, 1.82084, 1100.33, 606.2449, 1.814191, 1099.702, 585.8275, 1.872121, 1096.846, 594.0073, 1.850685, 1099.58, 594.9269, 1.848476, 1099.726, 588.7601, 9.32286, 5488.777, 100.0, 99.97594, 99.71187, 99.94625, 99.96418, 99.79454
8834.090240000001, 59.99712302699293, 59.99763012188316, 60.00405551043017, 12.757057963768544, 12.760627338233862, 12.751717439501776, 0.999996939934972, 0.9999993520696981, 0.9999943566302422, 3579.423919854575, 3578.9853744414036, 3580.772375543078, 54.10666957339458, -1.6677183036617862, -11.682510517411572, 3578.74882184453, 3581.127818224697, 3581.4575027112887, 283.5934846734942, 283.32579966140844, 283.69920465410314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.5775, 1.798889, 1098.478, 599.9997, 1.833716, 1100.238, 592.1752, 1.856475, 1099.256, 600.396, 1.832483, 1100.215, 600.9546, 1.829483, 1100.205, 595.0425, 9.238808, 5497.741, 99.87799, 100.0, 99.91791, 100.0, 100.0, 99.95752
8836.4946, 60.00316853682043, 60.00698586304111, 60.00351481582348, 12.758618560597776, 12.773487937460196, 12.745144510740426, 0.9999944540675632, 0.9999999033851219, 0.9999939108580818, 3582.4797703439895, 3586.003803492846, 3586.422674459282, 55.85366662739466, -4.124280810372966, -11.725449266363398, 3582.1156083610094, 3588.7355057670015, 3584.1830858537965, 283.6485149879254, 283.39841406182603, 283.7738820667375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.249, 1.821019, 1100.215, 599.9997, 1.834084, 1100.204, 592.0781, 1.856475, 1099.268, 600.3765, 1.832483, 1100.162, 601.2407, 1.829665, 1100.182, 595.142, 9.233315, 5498.911, 100.0, 100.0, 99.91952, 100.0, 100.0, 99.97514
8838.916640000001, 60.00822881045114, 60.008272351237814, 60.00952908813801, 12.747421660038311, 12.7663303385243, 12.750104782343605, 0.9999943338270693, 0.9999994095078862, 0.9999947251760724, 3579.582880849544, 3579.9624364479964, 3581.8179802874897, 55.143074054649446, -7.246530973232666, -8.926541042529607, 3580.4354939292325, 3588.34839325945, 3581.877848124247, 283.547012727628, 283.3952757476958, 283.8084507619529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.9995, 1.840115, 1100.245, 593.6378, 1.851951, 1099.477, 597.9211, 1.841749, 1100.083, 605.1535, 1.819612, 1100.118, 604.2927, 1.822726, 1100.006, 596.9114, 9.221045, 5498.266, 100.0, 99.97625, 100.0, 100.0, 99.99324, 99.97401
8841.35484, 60.00758470513682, 60.0104468561587, 60.00577221917677, 12.755109216906089, 12.785056429367529, 12.75672298919593, 0.9999953551643438, 0.9999999645810981, 0.9999926612242201, 3580.506351002183, 3580.318194021359, 3586.210158433618, 54.875028022915245, -3.3878068123403864, -11.492941521393277, 3577.762999148373, 3584.010559724656, 3582.1987578613416, 283.50482116364054, 283.2504666704204, 283.7105893649361, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 601.5481, 1.830477, 1100.355, 595.9724, 1.845505, 1099.651, 592.0198, 1.856659, 1099.098, 606.7653, 1.811706, 1099.654, 601.4124, 1.829483, 1100.037, 595.0425, 9.238991, 5497.742, 100.0, 100.0, 99.9178, 99.95931, 100.0, 99.95433
8843.75092, 60.01375094126852, 60.009576369107016, 60.008034704669676, 12.738276307474422, 12.728600651871314, 12.736287317150664, 0.9999955633652379, 0.9999993844944947, 0.9999932342674304, 3574.0204989398353, 3582.282266184781, 3578.176807191117, 57.168531501049074, -3.5207263088334457, -10.899615688173526, 3574.694423880615, 3576.8872700670504, 3573.8239933462755, 283.68154374278254, 283.4115294363184, 283.7975160834829, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 592.1639, 1.857605, 1099.034, 587.5093, 1.867977, 1097.578, 585.9245, 1.872305, 1096.73, 612.8044, 1.791113, 1097.621, 594.7744, 1.848659, 1099.466, 588.7601, 9.322494, 5488.832, 99.91691, 99.77565, 99.70134, 99.76645, 99.95001, 99.79467
8846.1846, 60.009600515104296, 60.00546287272843, 60.008495714478265, 12.760268238398089, 12.763308338950987, 12.752831264775935, 0.9999932946671303, 0.9999997024716841, 0.9999937825326707, 3585.304481235662, 3585.350097186705, 3581.113541910584, 53.920275153283455, -3.6767872926720884, -10.952200924149565, 3578.9798046310093, 3582.7375991630797, 3582.09057652961, 283.6057992314338, 283.39450615246784, 283.8153227258503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.96, 1.839758, 1100.307, 593.6183, 1.852136, 1099.557, 592.0587, 1.856475, 1099.094, 606.707, 1.812441, 1099.688, 601.3552, 1.829848, 1100.033, 595.0624, 9.238991, 5497.741, 100.0, 99.98085, 99.91627, 99.97202, 100.0, 99.95752
8848.546600000001, 60.0031567229988, 60.002215721145284, 60.004414144982576, 12.756129595339212, 12.764095613119355, 12.757160303979347, 0.9999989697673397, 0.9999987352831529, 0.9999936900021307, 3586.8501355658927, 3586.049050506988, 3579.942711200849, 56.34030471056258, -2.510477024704471, -17.1773962237894, 3585.3181822321953, 3580.046122654151, 3583.8633343213905, 283.57906447289696, 283.3303426757688, 283.7385978214331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 598.0192, 1.839936, 1100.255, 593.6766, 1.851951, 1099.414, 591.8646, 1.856291, 1099.185, 606.6876, 1.812625, 1099.639, 601.2789, 1.830213, 1100.052, 595.0425, 9.238808, 5497.763, 100.0, 99.98085, 99.92451, 99.97548, 100.0, 99.95642
8850.975760000001, 60.00425250177944, 60.006402182950296, 60.00748112547847, 12.74254339228082, 12.779143408597628, 12.733621259042089, 0.9999916125755628, 0.9999993552672426, 0.9999961888458112, 3579.8015094550337, 3584.8471539347925, 3580.843063362183, 55.94027644654375, -3.094754408530605, -11.587283002433423, 3578.7989498446104, 3583.0895723590625, 3581.772464685309, 283.51510388391347, 283.2718953157167, 283.76607049898956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.1505, 1.820662, 1100.278, 599.9608, 1.833163, 1100.361, 598.2899, 1.838988, 1100.319, 600.7844, 1.831012, 1100.451, 605.7424, 1.817247, 1099.807, 598.3627, 9.197789, 5499.276, 100.0, 100.0, 100.0, 100.0, 99.98577, 99.98996
8853.37716, 60.0050298090779, 60.00395589319523, 60.0074480852011, 12.759070230182362, 12.753063377785564, 12.749035905753752, 0.9999937906052294, 0.999999973842702, 0.9999915868009538, 3580.9739580273053, 3581.932697545895, 3577.927282357627, 60.33303757019621, -2.0570296585673304, -9.625944477757002, 3577.1536490703925, 3586.157026093113, 3582.357675258169, 283.65619613783116, 283.38360485798734, 283.8169794894715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 598.7092, 1.837438, 1100.377, 595.8362, 1.846057, 1100.211, 592.214, 1.856475, 1099.202, 602.0466, 1.830092, 1100.322, 601.0118, 1.829665, 1100.398, 595.0624, 9.239174, 5497.681, 100.0, 100.0, 99.90238, 100.0, 100.0, 99.95849
8855.8268, 60.00545648231276, 60.004928572398704, 60.00449400868189, 12.717767893401797, 12.759556875327059, 12.72684436735352, 0.999991231528365, 0.9999992076003504, 0.9999948852887619, 3575.4163538919397, 3578.5030593554447, 3574.3542266447644, 58.21718409291907, -5.12699367721234, -12.471500032314339, 3578.800336819359, 3579.3964980163987, 3574.880869854014, 283.62821922475945, 283.44715228568873, 283.7785735846875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 608.4089, 1.80692, 1099.003, 605.1749, 1.815296, 1099.8, 585.8663, 1.872121, 1096.616, 594.1238, 1.850869, 1099.647, 594.8698, 1.848476, 1099.554, 588.7601, 9.322677, 5488.897, 99.92164, 99.98043, 99.70708, 99.96121, 99.98788, 99.79663
8858.240240000001, 60.008454259113726, 60.00345985176068, 60.00517313212307, 12.753043340522266, 12.742700933933046, 12.741655414343006, 0.999994942930368, 0.999999859588424, 0.9999942634324794, 3584.772662728559, 3576.6146956095663, 3582.5819048954577, 56.757047271979445, -0.03214991874938278, -11.137576891857464, 3579.5477262229165, 3585.5614571500787, 3584.7992467588374, 283.6419827137649, 283.49245537956966, 283.7361557603858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.1899, 1.821197, 1100.163, 600.1165, 1.8339, 1100.358, 592.1558, 1.856291, 1099.086, 600.4348, 1.832483, 1100.384, 601.0309, 1.830396, 1100.308, 595.0226, 9.238808, 5497.626, 100.0, 100.0, 99.91105, 100.0, 100.0, 99.95543
8860.66468, 60.00397467286231, 60.003586677787084, 60.00411490551291, 12.764850440187882, 12.781581500413212, 12.7544543986801, 0.9999938009620108, 0.9999993529504222, 0.9999953213270188, 3586.2093213322582, 3581.8089284022935, 3583.7746528788525, 56.934959563703615, -2.241048130532363, -12.971212636546724, 3589.106608071154, 3577.149111904396, 3582.824308230952, 283.6684847508056, 283.43109307413374, 283.8333770492828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.3082, 1.820483, 1100.188, 606.42, 1.813823, 1099.726, 592.0198, 1.856475, 1099.086, 600.5707, 1.832483, 1100.325, 601.0499, 1.830396, 1100.276, 595.0226, 9.238808, 5497.8, 100.0, 99.97936, 99.9155, 100.0, 100.0, 99.95644
8863.102200000001, 60.00631401632381, 60.00506239539049, 60.00408272211162, 12.744028930613068, 12.75970221622979, 12.753169509469544, 0.9999954232394304, 0.9999975119442589, 0.9999985184858833, 3583.274702763514, 3580.944061264854, 3580.4025650881335, 53.50758704263103, -3.610267266933306, -9.882382010963, 3584.002945511304, 3583.1613895903306, 3587.365941097252, 283.6676441361441, 283.4203929848706, 283.79073919757906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 597.8615, 1.839936, 1100.32, 612.6652, 1.791535, 1097.81, 598.3676, 1.83862, 1100.22, 606.5905, 1.812809, 1099.902, 606.3718, 1.815786, 1099.697, 598.9393, 9.192113, 5499.464, 100.0, 99.79234, 100.0, 99.98015, 99.97102, 99.99677
8865.558280000001, 60.00545429807357, 60.00577654183826, 60.003096497215076, 12.751840996713039, 12.767854467852805, 12.755615264456253, 0.9999923708170586, 0.9999999987076187, 0.9999939008324547, 3582.334907238576, 3582.4910641484757, 3581.7385673086255, 58.84798841644351, -0.9949543920715769, -13.565040192416859, 3580.436439000678, 3577.9593598334236, 3583.9574032720175, 283.71619978589575, 283.4405599679188, 283.8278123899545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 600.0, 603.5984, 1.823874, 1100.405, 606.3033, 1.813823, 1099.734, 592.1169, 1.856291, 1099.103, 605.1729, 1.815383, 1099.85, 601.1835, 1.830031, 1100.239, 595.0624, 9.238625, 5497.688, 100.0, 99.97969, 99.91703, 99.98356, 100.0, 99.95545
