TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8882.11276, 59.99799453865093, 60.000395628972036, 59.99869792886803, 7.750699170361178, 7.775799107404111, 7.784868705901996, 0.9999256659483056, 0.999947188950379, 0.9999305471256444, 2136.168090660576, 2140.3169773251198, 2136.232734157392, 13.902321001844541, -21.771017054689764, -26.72660917305052, 2135.617206475803, 2144.1890609397765, 2136.4903181278937, 283.26994889068357, 283.12397778560194, 283.6037680251513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 607.4232, 1.810311, 1099.86, 591.6727, 1.85582, 1099.283, 591.5734, 1.856291, 1099.098, 606.6099, 1.812625, 1099.552, 601.1453, 1.829848, 1100.145, 600.6689, 1.831417, 1100.276, 99.97933, 99.93344, 99.92604, 99.96312, 100.0, 100.0
8884.54608, 59.99765656967272, 60.00158404080652, 60.00046113699358, 7.784925242775507, 7.783286723617683, 7.775845742866066, 0.9999215945965281, 0.9999407924799687, 0.9999159948901344, 2137.9723152013426, 2134.0368313699523, 2137.838229415638, 13.63795380094814, -18.811764182066327, -29.736595788240493, 2135.266227816804, 2146.6339253877713, 2138.258057465852, 283.35992398772845, 283.22199243875883, 283.5887949865339, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.6169, 1.799603, 1098.693, 593.7739, 1.851951, 1099.544, 592.1558, 1.856291, 1099.148, 606.707, 1.812625, 1099.596, 601.0118, 1.830579, 1100.153, 600.5695, 1.8316, 1100.266, 99.8798, 99.95788, 99.92116, 99.96184, 100.0, 100.0
8886.95, 59.99605410811717, 59.99967389038368, 59.9958559282042, 7.760143489504559, 7.771081749590517, 7.783750836666152, 0.9999062396014609, 0.9999625859428676, 0.9999191321237562, 2134.662661184575, 2142.445021184593, 2136.858444882067, 12.144016865416347, -20.622282790327972, -26.898747434354846, 2138.172484248585, 2135.064106274813, 2138.821787540096, 283.3802457558646, 283.18255681977354, 283.59798381577014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 616.8271, 1.775688, 1095.234, 600.0775, 1.833348, 1100.299, 598.3481, 1.838804, 1100.421, 600.4154, 1.832667, 1100.196, 607.3828, 1.809942, 1099.398, 594.2274, 1.850462, 1099.625, 99.57577, 100.0, 100.0, 100.0, 99.937, 99.96264
8889.33972, 59.99075629780403, 59.9944347947319, 59.99502256921676, 7.778559567925957, 7.785406509163025, 7.782707388824218, 0.9999147233857254, 0.9999366363116945, 0.9999258075272442, 2139.7301352714207, 2141.0970475195604, 2138.2582306567947, 13.4102494452859, -23.28808303986625, -25.261102763445933, 2137.642261743941, 2142.826385742115, 2139.0091086349476, 283.36643064437317, 283.1644077285765, 283.5738546407351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.5381, 1.798889, 1098.521, 593.7934, 1.851951, 1099.551, 592.2528, 1.856107, 1099.246, 606.7653, 1.812441, 1099.654, 601.1072, 1.830031, 1100.173, 600.649, 1.831783, 1100.349, 99.87369, 99.95777, 99.92528, 99.95573, 100.0, 100.0
8891.81416, 59.990452083232576, 59.99314754779738, 59.99172214770071, 7.75949579960841, 7.777017301052943, 7.782454668862561, 0.9999184690676909, 0.9999494511171182, 0.9999149989094975, 2139.7409361949694, 2138.1936780303386, 2131.863936277604, 10.785949824602113, -20.848681091077765, -27.262252642239332, 2137.971797102223, 2139.5826017705494, 2137.2196846006655, 283.33075912278565, 283.2089428913119, 283.6336992862248, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.7155, 1.799067, 1098.646, 593.7739, 1.851951, 1099.651, 598.5422, 1.837147, 1100.334, 608.1634, 1.805639, 1098.892, 598.0552, 1.840806, 1099.946, 605.341, 1.816951, 1099.679, 99.87551, 99.95254, 100.0, 99.89791, 99.99739, 99.97459
8894.252480000001, 59.99262835213028, 59.99222543220717, 59.99202674509487, 7.773472307836534, 7.787784422296543, 7.775023205203511, 0.9999177364160574, 0.9999490263542714, 0.9999258080690037, 2141.295801617308, 2140.276793150035, 2135.5153750254667, 13.845906387600792, -23.375778074610594, -24.40580683413623, 2135.7193954604695, 2138.659595371338, 2139.7892722474157, 283.46411979778713, 283.2780238039905, 283.61372631745536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.4374, 1.811738, 1099.533, 591.1085, 1.857661, 1099.149, 599.571, 1.836411, 1100.248, 606.6682, 1.812441, 1099.591, 601.1072, 1.830031, 1100.12, 600.6292, 1.831783, 1100.238, 99.95616, 99.9212, 100.0, 99.96883, 100.0, 100.0
8896.66652, 59.99132409581277, 59.990267735087755, 59.99095714252873, 7.77652574301133, 7.783824463887918, 7.78565165105801, 0.9999278822266021, 0.9999417822667839, 0.9999151805585128, 2139.1185621426616, 2135.889868428505, 2141.745419626546, 10.824036841533854, -21.479326418082223, -28.827121347458956, 2136.991267464684, 2141.474436655805, 2142.746322380918, 283.35664245196625, 283.26789159150445, 283.58398270614384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.111, 1.820662, 1100.195, 593.7739, 1.851951, 1099.605, 598.4452, 1.838068, 1100.26, 606.4546, 1.813177, 1099.644, 601.1072, 1.830031, 1100.202, 600.7286, 1.831417, 1100.211, 100.0, 99.96269, 100.0, 99.97069, 100.0, 100.0
8899.12852, 59.98867188758876, 59.98920420272205, 59.9906131073228, 7.786037079899457, 7.786018183185073, 7.792457563800567, 0.9999264661717616, 0.9999545133195256, 0.999921760962058, 2141.9664850381564, 2140.312711346523, 2139.4440459725947, 12.445903854254595, -21.149909119627182, -26.189662968032962, 2138.246847591172, 2143.0356751295094, 2140.303091129361, 283.3827505637721, 283.29135824980517, 283.59258833718206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.822, 1.839758, 1100.25, 599.9802, 1.834084, 1100.371, 592.1364, 1.856107, 1099.177, 600.3571, 1.832667, 1100.316, 607.2302, 1.810672, 1099.442, 594.1876, 1.850096, 1099.553, 100.0, 100.0, 99.92083, 100.0, 99.94135, 99.95797
8901.58416, 59.99138957395358, 59.99262639563941, 59.9896541599416, 7.786949102246401, 7.777396820764802, 7.791719013765424, 0.9999432940144929, 0.999951182639645, 0.9999242564907219, 2137.2856025014717, 2139.228673212634, 2136.4264757902533, 10.26253932471218, -21.794997081879274, -25.960651809710953, 2137.7444574613546, 2142.6525079889598, 2138.34843239159, 283.33469671501047, 283.16179398953983, 283.612023122695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.2885, 1.82084, 1100.21, 593.735, 1.851951, 1099.568, 598.3093, 1.83862, 1100.263, 606.7264, 1.812441, 1099.654, 601.1835, 1.830031, 1100.2, 599.3965, 1.836728, 1100.031, 100.0, 99.95777, 100.0, 99.9671, 100.0, 100.0
8904.045880000001, 59.9928151948068, 59.9936434025415, 59.99422121628695, 7.765063661304682, 7.803516470489021, 7.771476917689893, 0.9999233399032424, 0.9999441938672191, 0.9999245730679904, 2132.8745841423056, 2138.3138362976974, 2134.5152492846482, 13.71466718475267, -21.43717949711595, -27.08218359450956, 2134.0600841499363, 2142.337779268896, 2134.5662224943317, 283.41526889362876, 283.3307112969826, 283.62995650515415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.9995, 1.839936, 1100.292, 593.6766, 1.851951, 1099.505, 598.9305, 1.834754, 1100.226, 598.3376, 1.840573, 1100.035, 597.3304, 1.841536, 1099.924, 588.8992, 1.864379, 1097.758, 100.0, 99.95059, 100.0, 100.0, 100.0, 99.79476
8906.45068, 59.9979085379631, 59.99141415870011, 59.99471050028912, 7.770006632753711, 7.791405503077803, 7.79285937784642, 0.9999260922863142, 0.9999433264933438, 0.9999226886634711, 2139.813760695467, 2141.789603593792, 2138.032119881702, 9.794620894106856, -23.980774552237904, -28.311354820621773, 2132.3217236732535, 2144.271232608228, 2141.7182376062583, 283.35866092815934, 283.2331236595264, 283.5303138718297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 593.8199, 1.850287, 1099.907, 591.0891, 1.857293, 1099.293, 599.6099, 1.834938, 1100.212, 600.2601, 1.832667, 1100.36, 601.1072, 1.830396, 1100.213, 594.2274, 1.849729, 1099.413, 99.98216, 99.91103, 100.0, 100.0, 100.0, 99.94839
8908.90544, 59.998573759100715, 59.999021949128135, 60.00015628349944, 7.76527106890828, 7.788187209281069, 7.793406463462817, 0.9999254043176584, 0.9999413096015587, 0.9999254821989857, 2136.4738399987305, 2138.4423692920777, 2137.861492878885, 8.509259882122251, -19.40763721551332, -27.40806946808641, 2143.1508399503577, 2142.309094344738, 2141.120394630731, 283.3953883001128, 283.27162186030154, 283.62395105886696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.9797, 1.840115, 1100.23, 593.8129, 1.852136, 1099.565, 598.3676, 1.83862, 1100.261, 600.4348, 1.832299, 1100.278, 600.9736, 1.830579, 1100.24, 594.2672, 1.849912, 1099.495, 100.0, 99.96717, 100.0, 100.0, 100.0, 99.94947
8911.42584, 59.99763010935411, 60.00213873952367, 59.99780108445349, 7.774629449993336, 7.789917836244892, 7.786192138160705, 0.9999086801529872, 0.9999565019747622, 0.9999089955240733, 2140.009501952577, 2140.838186334421, 2139.5366433266163, 10.93877316339217, -22.518020716351998, -27.716922142658774, 2141.436574672733, 2136.3950211954716, 2142.928731114862, 283.31631612069526, 283.260517983968, 283.6775011215427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.2096, 1.82084, 1100.283, 600.1553, 1.833716, 1100.312, 592.0392, 1.856107, 1099.14, 606.8041, 1.812625, 1099.771, 607.2683, 1.81049, 1099.475, 600.6292, 1.8316, 1100.136, 100.0, 100.0, 99.92039, 99.97773, 99.95088, 100.0
8913.856880000001, 60.000093389108685, 60.00402100953592, 60.003641199752934, 7.757975021256126, 7.795073569152027, 7.782959935446615, 0.9999228976293466, 0.9999499025582279, 0.9998965955703337, 2135.5678783019903, 2135.5898474757087, 2135.9108716621686, 10.189354925669477, -22.346831571385792, -27.205683363452636, 2141.808433800149, 2140.2275494352516, 2136.877838637781, 283.36828700234577, 283.3233208448603, 283.6354220960735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 598.0192, 1.839936, 1100.35, 593.6183, 1.851951, 1099.563, 598.5811, 1.838252, 1100.27, 600.5513, 1.832299, 1100.282, 601.2026, 1.830031, 1100.229, 594.3865, 1.849912, 1099.506, 100.0, 99.95788, 100.0, 100.0, 100.0, 99.95339
8916.264720000001, 60.00556057949772, 60.00219859362197, 60.000409038545925, 7.755325678713, 7.79067362424157, 7.765389900131496, 0.9999104165301234, 0.9999577190242915, 0.9999218850687106, 2132.820368244984, 2132.6587744567255, 2135.8828494625022, 12.520702796318687, -20.629951981614568, -27.61916614291573, 2132.8731857705848, 2137.6080307293796, 2131.390055029677, 283.37849663393206, 283.29429679321464, 283.6859045948215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.1505, 1.821019, 1100.2, 593.7545, 1.851951, 1099.354, 591.0298, 1.859788, 1098.389, 609.1149, 1.804352, 1098.971, 597.3304, 1.842267, 1099.961, 589.098, 1.864928, 1097.603, 100.0, 99.93988, 99.87707, 99.90502, 100.0, 99.80402
8918.6888, 60.001631181140674, 60.00260098297817, 60.00212287572139, 7.782258030218303, 7.797282663373256, 7.782360170059731, 0.9999169054231906, 0.99995950775255, 0.9999228806479395, 2136.9866163877055, 2139.3760120697325, 2139.9035986329327, 12.187452661515579, -23.34801484114928, -25.779550995013892, 2132.7436774993002, 2138.519229636836, 2138.916238063187, 283.3490393357276, 283.23053380045343, 283.6539958424279, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 607.9357, 1.809775, 1099.728, 591.7117, 1.857293, 1099.296, 591.1657, 1.857763, 1099.102, 606.7264, 1.812809, 1099.727, 601.0309, 1.830031, 1100.25, 594.3467, 1.849546, 1099.469, 99.95571, 99.93114, 99.89797, 99.97768, 100.0, 99.95031
8921.120920000001, 59.99868816469306, 59.99856697662233, 59.99839586116905, 7.7901003262398, 7.7922699407022336, 7.7694729382785015, 0.9999250347946135, 0.9999555051895977, 0.9999045858621569, 2139.8695390978373, 2139.3640712399906, 2137.8508529126066, 12.931410149042904, -20.70531813484672, -27.66759821108144, 2138.657969123792, 2139.8294119597635, 2135.375995436608, 283.3407550685882, 283.14149515466556, 283.66893801879905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.4592, 1.798353, 1098.536, 593.5599, 1.851583, 1099.656, 592.214, 1.856107, 1099.094, 606.6487, 1.812258, 1099.769, 595.0032, 1.848293, 1099.65, 594.2274, 1.849912, 1099.506, 99.8571, 99.97071, 99.92039, 99.96975, 99.96937, 99.95339
8923.52144, 59.99913591903451, 60.000339128135, 60.001372045215085, 7.7685968396705425, 7.775264139591146, 7.792236437126594, 0.9999264090142006, 0.9999285619486604, 0.9999127509560959, 2136.8830756637085, 2139.202009681253, 2138.0602001711814, 10.424526607684783, -22.601972570728094, -30.249798542801955, 2140.4402516496866, 2132.864541125451, 2134.9137806839403, 283.3898963109096, 283.2618637605386, 283.6741554212718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 616.8665, 1.775331, 1095.182, 599.9219, 1.834084, 1100.366, 598.4452, 1.838436, 1100.199, 600.2989, 1.832299, 1100.321, 588.5369, 1.86546, 1097.905, 600.8478, 1.8316, 1100.095, 99.56485, 100.0, 100.0, 100.0, 99.79976, 100.0
8926.00928, 59.99970788636749, 59.99998730673782, 60.00026177704784, 7.7791195726410045, 7.777138341838072, 7.777979791231422, 0.9999163801042781, 0.9999499587767363, 0.999928181339457, 2139.3403284380533, 2141.7136236565675, 2135.5826783788425, 13.52235124511705, -21.538321273551333, -27.520064920118216, 2137.0552703805774, 2144.915820039544, 2137.4078608975346, 283.4159850058415, 283.2863176316522, 283.66495850708435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.6564, 1.798889, 1098.569, 593.6183, 1.851951, 1099.564, 591.9616, 1.856291, 1099.135, 606.7264, 1.813177, 1099.693, 594.8698, 1.848476, 1099.717, 595.9968, 1.844236, 1099.91, 99.86322, 99.96579, 99.91996, 99.97069, 99.974, 99.98556
8928.44, 60.00160384378229, 59.99938520253167, 59.998630405264876, 7.780068217295782, 7.785962443710829, 7.7681435968375325, 0.9999155138794857, 0.9999385715920196, 0.9999074722479259, 2134.851199523697, 2134.6523692177434, 2134.3352025098457, 12.535239443057634, -26.228017830958265, -28.625102944014202, 2142.371218360793, 2136.228738822842, 2141.440357687053, 283.4705359775152, 283.30329239056823, 283.70293944980364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.7747, 1.798889, 1098.526, 593.7156, 1.85232, 1099.454, 599.6293, 1.834938, 1100.289, 608.7848, 1.804168, 1098.835, 598.3604, 1.836605, 1100.239, 605.9772, 1.814753, 1099.536, 99.8646, 99.94896, 100.0, 99.89272, 100.0, 99.9564
8930.840400000001, 59.99609151924116, 59.99480733056183, 59.99848872769824, 7.781471932216462, 7.791901336075256, 7.782660762168883, 0.9999149040175054, 0.9999422932639962, 0.9999046110759702, 2135.0465000408303, 2141.9298002730475, 2140.4804342181765, 10.4881418871351, -23.261172290814898, -28.32525586552299, 2139.2679298349826, 2138.3036239013163, 2141.459221504803, 283.40467617495125, 283.15167937985655, 283.59454208137305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 607.0682, 1.810668, 1099.443, 591.7505, 1.857293, 1099.342, 599.6293, 1.836411, 1100.212, 606.7264, 1.812441, 1099.761, 594.8316, 1.848476, 1099.694, 600.649, 1.8316, 1100.196, 99.95887, 99.92195, 100.0, 99.97687, 99.97485, 100.0
8933.333120000001, 59.99548934865858, 59.99456654010544, 59.99752020555045, 7.784682220673725, 7.807332203657808, 7.795549693114694, 0.9999177643775143, 0.999935824380183, 0.9999325765524517, 2137.4805655253817, 2142.321560902702, 2137.8550979938877, 11.750668904640207, -21.785039576201143, -20.683188352180878, 2130.973396296287, 2143.817577022757, 2137.9171765598, 283.4040033173796, 283.2227504691397, 283.5966662548598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.2687, 1.82084, 1100.168, 593.7156, 1.851951, 1099.521, 598.5228, 1.838068, 1100.221, 606.6682, 1.812809, 1099.755, 595.0223, 1.848476, 1099.685, 600.7485, 1.831234, 1100.154, 100.0, 99.95508, 100.0, 99.97635, 99.97443, 100.0
8935.727200000001, 59.99816451574982, 59.99201802721666, 59.99288178735467, 7.7640500714296055, 7.790104282216602, 7.789542301775709, 0.999926315907538, 0.999949208735849, 0.99990544037195, 2136.9703454266405, 2138.967352900304, 2140.4797037713674, 12.700315790360492, -24.135760480910676, -27.756035718268436, 2141.8251908305506, 2135.486563854645, 2140.6945771581227, 283.341578326218, 283.22219121484557, 283.61362381333794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.96, 1.840293, 1100.297, 600.097, 1.833348, 1100.374, 592.0392, 1.856475, 1099.054, 600.4542, 1.832483, 1100.374, 588.5751, 1.865278, 1097.918, 594.2672, 1.850096, 1099.394, 100.0, 100.0, 99.91258, 100.0, 99.79934, 99.94348
8938.128760000001, 59.99534460030042, 59.99450981517394, 59.99298637913589, 7.7606488586205575, 7.786605825855952, 7.790383386910697, 0.999919933499334, 0.999946744220307, 0.9999322289325467, 2140.500705106558, 2139.6791523672673, 2137.8231454509455, 11.562266936378876, -22.105405105968885, -28.39847228626479, 2134.5263984476273, 2137.1145186265585, 2135.446990149538, 283.3827682064742, 283.2109696936817, 283.5135811852679, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.3476, 1.820483, 1100.288, 593.6961, 1.852136, 1099.654, 598.5616, 1.838252, 1100.221, 606.6099, 1.81189, 1099.746, 595.0605, 1.848111, 1099.654, 599.9731, 1.83508, 1100.025, 100.0, 99.96162, 100.0, 99.97554, 99.97556, 100.0
8940.62116, 59.98707105792032, 59.993273551895136, 59.989594900049106, 7.793335629912153, 7.783907566475523, 7.7877516277155, 0.9999252668168036, 0.9999482069625373, 0.9999120619434272, 2140.4937380706046, 2144.206754876601, 2138.41291216972, 11.35721050491054, -23.107315794007718, -26.989980464063308, 2141.2328575145634, 2144.15884090761, 2138.4651927224136, 283.32427544046334, 283.1150276499388, 283.5807318733928, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.9009, 1.840115, 1100.25, 593.6961, 1.851951, 1099.493, 592.2528, 1.855739, 1098.982, 600.4542, 1.832299, 1100.215, 594.8698, 1.848476, 1099.783, 594.1678, 1.849912, 1099.444, 100.0, 99.96717, 99.92561, 100.0, 99.9789, 99.95423
8943.016160000001, 59.9867002307786, 59.99155003381833, 59.9886267261262, 7.757268060353787, 7.76485978881073, 7.720766562054798, 0.9999335626900991, 0.9999448466264333, 0.9999290601982047, 2095.80207101341, 2092.214877382503, 2072.5796680122485, 5.3959606550206445, -24.861497990258613, -27.85934966766149, 2062.081299324511, 2063.5011712012256, 2040.9659126335948, 283.32792935874534, 283.1968217282442, 283.5865335350233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 249.0478, 2.025542, 556.5737, 593.6378, 1.852688, 1099.472, 592.0781, 1.856291, 1099.167, 600.1241, 1.833218, 1100.341, 594.8888, 1.849206, 1099.653, 594.2075, 1.850279, 1099.362, 43.00685, 99.95059, 99.92571, 100.0, 99.95862, 99.95881
8945.41964, 59.98969780860638, 59.98741886528163, 59.98911054379619, 7.7661320261292826, 7.780731570972727, 7.699322084345992, 0.9999322587970548, 0.9999454613354171, 0.9999264006825462, 2076.7184515673252, 2135.5511368024313, 2139.6068573212137, 11.927617004461467, -24.568848875211415, -27.652185170108194, 2136.828186017264, 2141.7923196317315, 2138.337260317378, 283.3153902155085, 283.2276507093053, 283.5306583054863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.3883, 1.842078, 1100.252, 592.2369, 1.85453, 1099.02, 469.9775, 2.008703, 876.9142, 600.4736, 1.832115, 1100.322, 594.9269, 1.848476, 1099.791, 594.0883, 1.850645, 1099.477, 100.0, 99.90954, 81.90234, 100.0, 99.96574, 99.96114
8947.88528, 59.989063871949064, 59.98874865205287, 59.99200644013227, 7.403268124781761, 7.318998563140779, 7.249508695665377, 0.9998912488837961, 0.9999145133029931, 0.9998939829837167, 1945.659298615332, 1927.0584115350298, 1925.5877758878175, 7.680702076796138, -22.883194761409527, -29.148706488209655, 1988.6314279490066, 2007.7763266062093, 2020.8038750876774, 283.3097919786596, 283.1314158060068, 283.50904455087783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 596.9349, 1.842256, 1100.217, 592.2564, 1.856741, 1099.106, 590.6804, 1.861445, 1098.462, 598.2017, 1.83855, 1100.253, 594.946, 1.848659, 1065.924, 594.2672, 1.850828, 1099.495, 100.0, 99.91735, 99.85552, 100.0, 98.94674, 99.95264
8950.30348, 59.990406149350456, 59.989860493288695, 59.99075942736977, 7.770064784411857, 7.782998379080794, 7.792438747194639, 0.9999293315099083, 0.9999339453336722, 0.9999245861593331, 2138.4255078842148, 2135.0886435603575, 2136.2507680254757, 12.375486024503743, -22.052986848941146, -27.630568866315343, 2136.590524532879, 2144.3878155643224, 2135.914060796142, 283.3617351298018, 283.1961791392973, 283.63543901697085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.5263, 1.842078, 1100.282, 592.1008, 1.854899, 1099.032, 590.2339, 1.861261, 1098.497, 597.8133, 1.839653, 1100.126, 593.0767, 1.854137, 1099.373, 638.4035, 1.444668, 972.6151, 100.0, 99.94433, 99.87222, 100.0, 99.86719, 70.50739
8952.68064, 59.992521640182076, 59.99216149909006, 59.99441556494354, 7.769260759233734, 7.779080793773521, 7.7589929444669465, 0.9999210020353683, 0.9999404703307545, 0.9999287419735539, 2134.3766105420323, 2138.698042332254, 2133.2521764410685, 12.71040213295828, -19.710273221406112, -27.330826706135554, 2139.9332668574116, 2132.2785891767085, 2138.2719984720347, 283.3837261480214, 283.22798207605723, 283.5907488829655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.4474, 1.841721, 1100.392, 592.1396, 1.856372, 1099.242, 590.3505, 1.861261, 1098.455, 597.891, 1.841124, 1099.932, 594.6599, 1.84665, 1099.963, 589.2173, 1.864196, 1097.697, 100.0, 99.92966, 99.85876, 99.99244, 99.9725, 99.78926
8955.1358, 59.99981283533511, 59.997035400602506, 59.9969401081139, 7.774672351452338, 7.775624628864994, 7.7854674095755785, 0.9999028727578471, 0.999952413796592, 0.9999217536756004, 2136.3814211207136, 2137.7099946182866, 2137.684338726842, 12.400846291783864, -22.495985742128425, -26.6135704827052, 2136.7652913991737, 2143.4778602942793, 2137.837629439441, 283.36936296982185, 283.20012611642954, 283.63200753416515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 592.2625, 1.856177, 1099.531, 587.9567, 1.86595, 1098.216, 587.6522, 1.866599, 1098.069, 597.5803, 1.839102, 1100.184, 593.0767, 1.853407, 1099.179, 592.3188, 1.855772, 1099.128, 99.93715, 99.83646, 99.82306, 100.0, 99.93294, 99.9193
8957.574040000001, 59.99677413421526, 59.99485032074838, 59.99476015402553, 7.773693317727912, 7.768461962949137, 7.778916869482393, 0.9999123497335249, 0.9999460882260882, 0.9999123545279999, 2139.2847966666527, 2137.802714955441, 2136.6772460056336, 13.874829310368114, -22.644650045363107, -30.131124633467948, 2136.2513762606154, 2140.8816293005743, 2137.8390354043163, 283.37999480565117, 283.26270071865673, 283.55151530634316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.3292, 1.841721, 1100.23, 592.1786, 1.856188, 1099.199, 590.3116, 1.860708, 1098.459, 598.4347, 1.838366, 1100.092, 599.3714, 1.836057, 1100.244, 592.299, 1.855406, 1098.988, 100.0, 99.91973, 99.85854, 100.0, 100.0, 99.90663
8960.0308, 59.99541064686097, 59.995950352297406, 59.99538031179942, 7.784045222926087, 7.791115565554326, 7.790488590585214, 0.9999202450784338, 0.9999417066974753, 0.9999087191068399, 2140.260781620719, 2143.6030170408094, 2137.787801740117, 10.099055908789069, -20.679814023772593, -28.044640719920608, 2139.233494044041, 2140.839279935011, 2140.4020126901555, 283.268046539021, 283.23514987218545, 283.59844759999106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.7167, 1.822446, 1100.205, 598.4238, 1.838689, 1100.354, 596.5428, 1.84359, 1100.067, 604.7651, 1.818693, 1099.851, 605.5516, 1.815969, 1099.77, 598.6609, 1.837643, 1100.133, 100.0, 100.0, 100.0, 99.98904, 99.97537, 100.0
8962.607320000001, 59.99453020665474, 59.997273943132676, 59.99450917892318, 7.746621089419661, 7.797958422258871, 7.783312673527692, 0.9999183493183759, 0.9999552708677738, 0.9999317578869024, 2140.809906557766, 2138.9471295972335, 2135.2073439840033, 13.975015734757562, -23.45207746307227, -27.694718607586196, 2134.125745890798, 2147.9221087512137, 2133.0254650099205, 283.32044960396286, 283.13427552446007, 283.5705800577395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.4474, 1.842078, 1100.372, 592.2953, 1.85582, 1099.066, 590.2728, 1.861077, 1098.611, 598.2211, 1.839102, 1100.121, 599.1425, 1.83624, 1100.201, 593.9491, 1.851194, 1099.759, 100.0, 99.92432, 99.87157, 100.0, 100.0, 99.97147
8964.97736, 59.99580947484275, 59.99961759911449, 59.998828670800705, 7.769904542675136, 7.78588864292775, 7.787895128549507, 0.999920413772412, 0.9999420758877323, 0.9999372377442225, 2139.631125123311, 2140.4242636752488, 2133.6686141926602, 10.755464330715995, -22.429750430819155, -27.93412451333859, 2136.142063938077, 2136.5207126453643, 2139.4915511996646, 283.39750479210153, 283.2533405776978, 283.5525948793702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.6576, 1.822446, 1100.253, 598.5795, 1.838137, 1100.382, 596.8146, 1.842301, 1100.135, 606.2798, 1.811522, 1099.458, 596.1668, 1.845006, 1099.747, 602.8757, 1.822627, 1100.07, 100.0, 100.0, 100.0, 99.94932, 99.97756, 100.0
8967.415280000001, 60.00016299272307, 59.997817319965584, 59.99547059107084, 7.756394034040802, 7.794404689890797, 7.778381667101706, 0.9999216333293869, 0.9999582070708456, 0.9999319994113649, 2140.170247150026, 2139.7529755612577, 2140.141618342645, 10.582314720636987, -21.241003595383518, -27.106460271258015, 2138.856827637844, 2143.386631809696, 2138.1026126365873, 283.4563352094889, 283.1507172936002, 283.59885324978035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 608.0737, 1.808169, 1099.76, 601.7701, 1.829848, 1100.397, 598.387, 1.838804, 1100.123, 604.8622, 1.818509, 1099.929, 599.257, 1.835875, 1100.233, 598.6808, 1.837277, 1100.196, 99.95229, 100.0, 100.0, 99.9925, 100.0, 100.0
8969.839960000001, 59.99974140232164, 59.998820827779326, 59.999840474755274, 7.7726685057357585, 7.788293805831169, 7.778662934453169, 0.9999270398500282, 0.9999404160781397, 0.9999210164899816, 2138.40160017215, 2142.165812433454, 2142.2093178481227, 9.799825188086288, -22.31499020886031, -25.603340585520755, 2138.9826914756727, 2144.5161920391347, 2136.460323425266, 283.4291607261891, 283.1970487461033, 283.55439520543734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.0255, 1.80103, 1098.903, 598.4432, 1.838137, 1100.254, 596.8922, 1.843037, 1100.013, 604.7651, 1.819061, 1099.943, 599.2379, 1.836057, 1100.261, 598.7206, 1.83746, 1100.183, 99.89891, 100.0, 100.0, 99.99344, 100.0, 100.0
8972.211000000001, 59.999559216917234, 59.999981294920666, 59.99919163128678, 7.76626640008183, 7.774188666735438, 7.7727202858560265, 0.999927439816594, 0.9999468389360107, 0.9999140109499692, 2130.297196868464, 2136.1411367729415, 2141.928531377611, 9.7586591984184, -21.27484457363971, -29.639923374761906, 2137.1876299080063, 2134.131305572467, 2138.377991272673, 283.36620681642216, 283.21292735847635, 283.6074299563039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 616.3539, 1.777294, 1095.491, 592.2175, 1.856004, 1099.178, 590.1175, 1.861261, 1098.66, 598.5706, 1.838182, 1100.092, 605.5707, 1.815786, 1099.761, 592.299, 1.855223, 1099.14, 99.61441, 99.92955, 99.87678, 100.0, 99.97687, 99.90471
8974.63572, 60.00213080275309, 59.99673854823135, 60.00034745419955, 7.785543410612555, 7.778766572582678, 7.779678301615199, 0.9999230257779363, 0.999942384601863, 0.9999258402239136, 2139.7599642984087, 2137.098539336532, 2137.9146658294476, 10.456481989545864, -23.939450941532186, -25.051487626302446, 2137.7660539914614, 2137.6483675152667, 2138.282739158592, 283.4004329093233, 283.2267126070823, 283.528738921625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.9269, 1.80103, 1099.018, 598.5211, 1.838321, 1100.296, 596.6593, 1.84359, 1100.12, 604.5904, 1.818509, 1099.972, 599.1425, 1.836057, 1100.181, 598.7404, 1.838193, 1100.134, 99.90933, 100.0, 100.0, 99.98951, 100.0, 100.0
8977.12844, 59.998489611893255, 59.99705398295319, 59.99870312254726, 7.755458824085652, 7.779130124826929, 7.761998302088696, 0.9999192977324449, 0.9999420975554772, 0.999933886497362, 2135.2438602140082, 2135.6131305787535, 2132.3069156083743, 11.197404933301868, -21.22237314126727, -25.905480226229542, 2138.5720808029578, 2141.322409976857, 2136.512418964695, 283.35902730385624, 283.1917451916241, 283.56745655082386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.9466, 1.801209, 1098.756, 592.2369, 1.856188, 1099.245, 596.6981, 1.843037, 1100.153, 605.8332, 1.815383, 1099.607, 596.4339, 1.844093, 1099.776, 588.5811, 1.866393, 1097.484, 99.9098, 99.9239, 100.0, 99.96618, 99.9979, 99.76984
8979.539, 59.99443205691858, 59.99493786206602, 59.99610292595707, 7.76803221704943, 7.800478371579343, 7.767228726074449, 0.9999350686168365, 0.9999468511707232, 0.9999196969112703, 2133.879985703312, 2137.253112012671, 2137.803911614486, 15.572218306718241, -23.956610540962572, -26.285080943892808, 2140.070022992075, 2141.1496252787842, 2136.6358205920287, 283.39919406992317, 283.1883279320631, 283.57255042419746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.3728, 1.817092, 1099.808, 588.5793, 1.864108, 1098.633, 598.7946, 1.83862, 1100.119, 605.3671, 1.81667, 1099.967, 599.0662, 1.835875, 1100.141, 592.1995, 1.855772, 1099.074, 100.0, 99.84601, 100.0, 99.99517, 100.0, 99.91505
8981.98524, 59.99372672288096, 59.994478412301845, 59.99540753227089, 7.757233386307225, 7.792992294247275, 7.777188572564134, 0.9999223084712123, 0.9999486491609725, 0.9999271391544629, 2135.0308370419452, 2139.900955717442, 2138.6450821566696, 12.96643487499773, -21.18145993363771, -27.761448685437244, 2139.484914402093, 2141.796924314884, 2138.909634474726, 283.3646714036569, 283.1846634733903, 283.62424085657534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.8602, 1.820662, 1100.415, 592.2564, 1.856004, 1099.141, 596.6399, 1.843774, 1100.009, 604.7845, 1.818693, 1099.885, 599.2951, 1.835875, 1100.189, 592.4381, 1.855406, 1099.073, 100.0, 99.92507, 100.0, 99.99522, 100.0, 99.9143
8984.453720000001, 59.99494530354996, 59.993354323909244, 59.99275493336604, 7.787690289531417, 7.778270372851846, 7.781637192192984, 0.999934434124303, 0.9999310224400139, 0.9999167113313214, 2142.3709350074123, 2133.6089741464, 2134.3237103769793, 8.928040077943024, -22.31678047798806, -25.107693539044135, 2136.733459570061, 2141.961169769661, 2138.091650877771, 283.3914441561003, 283.2877583837044, 283.53589867315117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.3489, 1.841721, 1100.32, 598.5405, 1.838321, 1100.29, 590.2922, 1.860893, 1098.504, 598.3571, 1.838734, 1100.107, 605.5897, 1.816151, 1099.764, 598.6609, 1.83746, 1100.089, 100.0, 100.0, 99.87612, 100.0, 99.97984, 100.0
8986.85388, 59.9944108894387, 59.989363210111044, 59.99246739539436, 7.779153660675415, 7.796035073712542, 7.782187163408449, 0.9999046443225094, 0.9999512926668018, 0.9999178095162037, 2139.1129667039045, 2143.507463734909, 2138.825203471805, 12.750003014115805, -23.268300033354876, -27.04869700370216, 2137.467902306134, 2141.6727537496217, 2137.6842147952, 283.43212365684104, 283.19999659000814, 283.5598190942648, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.697, 1.822089, 1100.215, 592.1786, 1.856004, 1099.15, 596.6593, 1.843774, 1100.08, 604.7069, 1.819061, 1099.91, 599.1997, 1.836057, 1100.261, 592.4182, 1.855223, 1099.28, 100.0, 99.92132, 100.0, 99.99037, 100.0, 99.93405
8989.392080000001, 59.99507212570952, 59.98898979006253, 59.989591344404225, 7.780943929156419, 7.790104070609552, 7.785961417408907, 0.9999209291258524, 0.9999540498922661, 0.9999222376465842, 2134.8208158648044, 2140.53291583099, 2138.511147437398, 12.054557364611128, -25.32835074762172, -26.893257516903645, 2136.202216231521, 2138.0154511671917, 2137.665866813314, 283.35170034359834, 283.19965171630906, 283.5311155525964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.4672, 1.841899, 1100.32, 598.6768, 1.838321, 1100.386, 596.7758, 1.842669, 1100.099, 596.7647, 1.844801, 1099.797, 596.205, 1.844823, 1099.599, 603.333, 1.823543, 1100.052, 100.0, 100.0, 100.0, 99.98302, 99.98624, 100.0
8991.802440000001, 59.992577100053225, 59.991051816853954, 59.991165410241074, 7.7702504949955085, 7.791350368730441, 7.78278590822722, 0.9999166627326188, 0.999947174088732, 0.9999268346577361, 2139.83532160221, 2141.935931677132, 2137.7259879237486, 9.670786307057938, -20.920516431216896, -29.084293193584244, 2131.879482908701, 2139.9708493525955, 2138.0502012433685, 283.3596255898452, 283.2356226850407, 283.58980040519094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 593.1693, 1.853678, 1099.787, 601.2254, 1.830032, 1100.339, 598.4646, 1.840276, 1100.131, 598.3376, 1.838734, 1100.145, 599.0853, 1.836423, 1100.089, 598.7206, 1.837826, 1100.188, 99.96988, 100.0, 100.0, 100.0, 100.0, 100.0
8994.17224, 59.98794655476455, 59.98955504147404, 59.98893525726534, 7.770715199678164, 7.781035328397178, 7.791294122329166, 0.9998976789037461, 0.9999406359465961, 0.9999307290891246, 2139.7204446988158, 2140.929270134972, 2141.041292553232, 11.224026953750467, -19.268543968976758, -29.69780388240042, 2139.4669375720005, 2140.677659785642, 2141.3809669716197, 283.4547057475971, 283.25973729099, 283.6092025582295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.4277, 1.841721, 1100.277, 598.5211, 1.838137, 1100.386, 596.6399, 1.843774, 1100.133, 598.2988, 1.83855, 1100.188, 599.2188, 1.836057, 1100.197, 598.6013, 1.837643, 1100.069, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
8996.602200000001, 59.98705015871904, 59.98949216877627, 59.984881883377895, 7.763305619435634, 7.805442038282182, 7.7782737277947405, 0.9999106100575881, 0.9999372496286247, 0.9999289538620386, 2135.9170841149, 2138.693471370038, 2135.4805631023055, 16.033493741950508, -22.17387138272136, -28.34445519851579, 2134.0451727890995, 2142.2831608880792, 2140.6470194212143, 283.41567277402237, 283.1970646324216, 283.6200954211579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.6773, 1.822625, 1100.353, 592.1591, 1.856188, 1099.237, 590.4669, 1.860893, 1098.659, 604.7651, 1.818877, 1100.021, 605.666, 1.815603, 1099.726, 592.2393, 1.855223, 1099.19, 100.0, 99.91567, 99.86299, 100.0, 99.98782, 99.91088
8999.056480000001, 59.98651348922555, 59.98696894297028, 59.98775700801139, 7.774616480323218, 7.805839633243774, 7.78297155579009, 0.9999118177717362, 0.9999449605514918, 0.9999254637617018, 2140.76985888026, 2143.4069103683037, 2137.31183614932, 11.40334933764413, -21.833258751932817, -26.130902463798407, 2140.375493764145, 2138.021998119794, 2139.0207684817524, 283.4758777271088, 283.23758055823305, 283.5975591734753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 597.4474, 1.841899, 1100.272, 598.6573, 1.838321, 1100.233, 596.6205, 1.84359, 1100.079, 598.493, 1.838366, 1100.155, 599.276, 1.83624, 1100.144, 598.6808, 1.838009, 1100.047, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
9001.51612, 59.9895938199511, 59.9903273304902, 59.99121794796951, 7.757712250462287, 7.78604514669406, 7.77672487624573, 0.9999291981844496, 0.9999575400179794, 0.9999087757573342, 2134.363622539306, 2141.2226051077187, 2135.9953935866592, 10.06228082419193, -21.717373156572535, -26.927305884825273, 2136.98753020767, 2136.8130032319264, 2137.3938823535354, 283.38911946999895, 283.21337231427077, 283.609421982708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.8153, 1.822446, 1100.363, 598.6768, 1.837952, 1100.344, 596.6011, 1.84359, 1100.072, 605.3671, 1.815567, 1099.577, 597.1778, 1.844093, 1099.837, 588.78, 1.866576, 1097.522, 100.0, 100.0, 100.0, 99.98732, 99.99506, 99.78576
