TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9153.888560000001, 59.98144791485667, 59.984005045781274, 59.98351925651596, 34.21097542677243, 34.2715804145486, 34.21566411941458, 0.9999817694045655, 0.9999732865150617, 0.999983362378714, 9683.685850710586, 9688.030036808159, 9696.689267785601, 241.50706790663116, 76.33028642354157, 61.24352611881841, 9690.935501359143, 9695.091322741993, 9689.4546942695, 284.28324882640777, 283.99068216616087, 284.4142760600957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.088756, 5498.628, 599.9219, 9.168431, 5500.351, 591.554, 9.286217, 5493.642, 606.0273, 9.073575, 5498.001, 601.5268, 9.143476, 5499.939, 594.6251, 3.694481, 2199.462, 99.97366, 100.0, 99.88097, 99.95438, 100.0, 99.97414
9156.295960000001, 59.97935772679012, 59.97857043497115, 59.98130485063194, 34.21353147915553, 34.272122666912004, 34.25148182621005, 0.9999796566756407, 0.9999747178287034, 0.999979080069838, 9684.856363809307, 9689.002057070482, 9694.188619263648, 244.3493524289056, 72.80009537940708, 59.40196944831587, 9682.099073341928, 9689.742100673906, 9688.259220631606, 284.3337847091905, 283.93382347626965, 284.25822930766094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.6697, 9.18495, 5500.447, 594.163, 9.247452, 5497.277, 595.4752, 9.23302, 5497.05, 603.0952, 9.109244, 5499.225, 601.7366, 9.140188, 5500.215, 592.5375, 3.709497, 2198.055, 100.0, 99.94909, 99.95205, 99.98451, 100.0, 99.90788
9158.721720000001, 59.982731803181736, 59.978572920475024, 59.98099681746256, 34.23231911253412, 34.25028310871063, 34.2321831214459, 0.9999811960527774, 0.9999715625822235, 0.9999812321627273, 9689.898405966062, 9693.793710070338, 9699.371949254974, 241.80359179384732, 73.8664317456687, 65.10000206025506, 9692.575464499258, 9691.894424997105, 9689.239771787341, 284.3323248439679, 283.9104246589449, 284.33384998769503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.089292, 5498.686, 599.9413, 9.168431, 5500.477, 597.6299, 9.200623, 5499.652, 606.0079, 9.07192, 5497.543, 600.554, 9.158633, 5500.243, 598.8199, 3.673972, 2200.077, 99.97354, 100.0, 99.99293, 99.95392, 100.0, 100.0
9161.1224, 59.979685201463056, 59.98129510763622, 59.97984055623804, 34.197458156263984, 34.25919950150253, 34.19699400626655, 0.9999787727611316, 0.9999670512147731, 0.9999761299069863, 9683.77738536524, 9683.60194955915, 9687.600806355365, 244.42684537663507, 82.9857745887648, 67.48070202562212, 9691.42823772058, 9684.567212931497, 9686.192662007292, 284.3461232248258, 283.8864781869788, 284.3861063077454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 611.3069, 8.980247, 5489.849, 606.1866, 9.068781, 5497.501, 604.2299, 9.100303, 5499.09, 612.0665, 8.966383, 5488.089, 594.3547, 9.248486, 5496.928, 605.2416, 3.634418, 2199.324, 99.81413, 99.95842, 99.98206, 99.78108, 99.94274, 99.96789
9163.577640000001, 59.98464932173898, 59.98391758185346, 59.98384866198351, 34.22485314445497, 34.26975965961852, 34.232772042808044, 0.9999779305592972, 0.9999722778107382, 0.9999774441542665, 9694.284307543909, 9681.886083126145, 9699.858133242495, 241.47332457988705, 72.76685643915152, 61.68288268199558, 9700.732653783769, 9698.136849925833, 9687.861735894963, 284.29488507334656, 283.8840242082802, 284.3200658788186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.089292, 5498.791, 599.883, 9.168062, 5500.355, 597.8823, 9.198782, 5499.771, 605.9885, 9.071001, 5497.771, 600.5731, 9.158633, 5500.294, 598.8398, 3.673789, 2200.127, 99.97661, 100.0, 99.99442, 99.95406, 100.0, 100.0
9165.97912, 59.98606878674224, 59.985704591969466, 59.98951807388295, 34.24553343243908, 34.28107791025475, 34.22920254386742, 0.999980046436741, 0.9999698933819506, 0.9999805240720001, 9681.344590175173, 9687.792130402833, 9689.864351115964, 244.87029108008983, 75.16277243646164, 62.38036877434581, 9688.13229858369, 9689.460046449698, 9691.121189884954, 284.2277412481331, 283.93225715023783, 284.3417982819911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088934, 5498.796, 599.9219, 9.168247, 5500.341, 597.8434, 9.198966, 5499.772, 606.0079, 9.07192, 5497.662, 600.5922, 9.157537, 5500.315, 597.7464, 3.684043, 2199.645, 99.97565, 100.0, 99.99347, 99.95511, 100.0, 99.98245
9168.355640000002, 59.99217828712821, 59.990201891290965, 59.992260068108145, 34.20579530659692, 34.2926710665321, 34.21862803643191, 0.9999797956560212, 0.9999646814685331, 0.9999785835597099, 9693.842045557318, 9690.002404373105, 9689.620993395833, 243.1331918204205, 80.12951109665119, 63.302789749680755, 9689.537230916243, 9691.972600306508, 9695.186417290703, 284.31309964898105, 283.96257559158227, 284.3118705725773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.7092, 9.186199, 5500.271, 593.5794, 9.259056, 5496.854, 592.5828, 9.267626, 5496.355, 602.0272, 9.127079, 5499.844, 602.8048, 9.123569, 5499.888, 597.7662, 3.676169, 2200.243, 100.0, 99.93826, 99.92057, 99.99908, 99.99655, 100.0
9170.756280000001, 59.98975968996888, 59.99044558440241, 59.98942504197086, 34.22265082327594, 34.27023002868041, 34.23253532973508, 0.9999826489694937, 0.9999727963632205, 0.999980591165298, 9689.224524820265, 9687.94626839726, 9695.506768735953, 241.74366502736575, 74.87858284624463, 59.57284184176842, 9692.232840173423, 9694.433010039846, 9692.931080719678, 284.2742284071383, 283.89194978632366, 284.3884862112313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088756, 5498.895, 599.883, 9.168431, 5500.351, 592.7575, 9.276461, 5493.859, 606.0468, 9.071369, 5497.655, 600.554, 9.158451, 5500.294, 592.6369, 3.70968, 2198.227, 99.97566, 100.0, 99.88695, 99.95606, 100.0, 99.9155
9173.15348, 59.98996219413839, 59.99303877588017, 59.98957589715244, 34.16638118124407, 34.21638799053211, 34.18008002873229, 0.999983615891311, 0.9999715964528799, 0.9999821094747667, 9672.493780895238, 9669.925841179622, 9676.767328169703, 245.47843338599978, 71.20726010857925, 59.694032471739774, 9676.769020078606, 9677.18881495743, 9677.913318891384, 284.31795646830284, 283.85020174436266, 284.35521079994385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.6761, 8.982389, 5489.906, 606.1671, 9.069149, 5497.501, 585.3228, 9.365184, 5481.801, 612.0471, 8.966383, 5487.926, 594.3929, 9.24812, 5497.03, 586.2948, 3.741543, 2193.586, 99.81771, 99.95317, 99.66661, 99.78216, 99.94459, 99.71222
9175.61404, 59.990676593777266, 59.99271312240749, 59.98930099252092, 34.218473426798525, 34.25463465024797, 34.213330461046695, 0.9999815723918876, 0.9999745905548312, 0.9999824353776959, 9692.576893975702, 9689.819959879125, 9689.695055708788, 242.20859822309467, 66.41556110011084, 58.3095381119183, 9688.0343387644, 9689.148439699973, 9695.067078361239, 284.37211658566997, 283.91912931412344, 284.4051625447157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.088934, 5498.744, 599.9024, 9.168247, 5500.342, 591.5734, 9.286217, 5493.583, 606.0273, 9.071369, 5497.661, 600.5731, 9.158451, 5500.353, 592.5375, 3.710046, 2198.0, 99.97565, 100.0, 99.88504, 99.955, 100.0, 99.91834
9178.05448, 59.98957433003418, 59.98686626357502, 59.98922918006051, 34.22893750968759, 34.2695649718768, 34.24559865820797, 0.9999823025077258, 0.9999735586609688, 0.9999824151777967, 9692.562675505049, 9690.706762446984, 9691.801293053239, 246.26717969639776, 69.58285059813579, 60.6802101515882, 9695.038465703949, 9686.186269759677, 9694.152650538956, 284.3070186053894, 283.9305271356376, 284.38178008663874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088756, 5498.628, 599.9024, 9.168615, 5500.402, 591.5734, 9.286033, 5493.703, 606.0273, 9.071552, 5497.765, 600.5731, 9.158086, 5500.353, 592.7164, 3.705834, 2198.757, 99.97661, 100.0, 99.88411, 99.955, 100.0, 99.91933
9180.47616, 59.99191315255706, 59.99089966787014, 59.992096663041984, 34.20027457480467, 34.272704259593205, 34.224547936832224, 0.9999794376975877, 0.9999722624800514, 0.9999808665862112, 9689.748120827762, 9685.82301328459, 9695.76999261523, 243.676671274799, 77.38656500740109, 60.23672756723954, 9692.416663004018, 9687.615166098763, 9685.150870868123, 284.3766506189084, 283.90500947117545, 284.37085989568845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.6697, 9.186556, 5500.097, 593.5016, 9.260345, 5496.208, 597.824, 9.203015, 5499.239, 600.9397, 9.152637, 5500.287, 603.7967, 9.107498, 5499.676, 594.7642, 3.701257, 2198.635, 100.0, 99.93058, 99.98476, 100.0, 99.98938, 99.93657
9182.87168, 59.98949178560445, 59.99098263158135, 59.99350091709124, 34.22547945550299, 34.2848644556561, 34.24588790448567, 0.9999790592118227, 0.9999744487205767, 0.9999792295785589, 9693.885707318505, 9695.751614336501, 9698.888094939657, 243.29716838168815, 72.8008963887005, 62.383843255407555, 9703.539001470624, 9692.932343088401, 9702.187327883832, 284.3859400101587, 283.93077175490816, 284.47000910964226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9588, 9.088399, 5498.686, 599.9024, 9.168983, 5500.35, 596.0381, 9.225104, 5499.359, 606.0273, 9.07192, 5497.596, 600.5731, 9.158268, 5500.296, 598.8199, 3.673972, 2199.899, 99.97565, 100.0, 99.98307, 99.95593, 100.0, 100.0
9185.32608, 59.99334459581339, 59.995051187763416, 59.99409175816401, 34.18446073227118, 34.244738086929274, 34.191026201972065, 0.9999812217649408, 0.9999693956856857, 0.9999760044731845, 9687.323037074748, 9687.740250653587, 9681.360899386545, 245.66182230732102, 79.62335949633234, 64.73060312383404, 9694.748898934991, 9679.637773581546, 9687.944726663392, 284.38874833126147, 283.94029417180855, 284.34452285938266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 609.5917, 9.000593, 5491.274, 605.8364, 9.074491, 5497.441, 604.1717, 9.101407, 5499.202, 612.0665, 8.967118, 5488.083, 594.3547, 9.248486, 5497.028, 605.2217, 3.633868, 2199.557, 99.85649, 99.95811, 99.98408, 99.78288, 99.94271, 99.96809
9187.907720000001, 59.99643977481269, 59.995810727009214, 59.99481871678837, 34.22503750171986, 34.28495015169001, 34.22403977770276, 0.9999789802282849, 0.9999727870947233, 0.9999791350477982, 9694.67990719639, 9692.482334325454, 9696.905777684373, 241.87054946016406, 77.60423891261962, 66.94483373779713, 9685.453690180064, 9691.63156293487, 9698.00556594372, 284.3692966182689, 283.96600845741403, 284.4255920638368, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9391, 9.088399, 5498.68, 599.883, 9.168799, 5500.298, 597.8629, 9.198966, 5499.718, 605.9497, 9.07192, 5497.602, 600.554, 9.158451, 5500.237, 598.7802, 3.673972, 2200.351, 99.9746, 100.0, 99.99347, 99.95691, 100.0, 99.98919
9190.3456, 59.998654189450335, 59.99868853299126, 59.99936243610912, 34.22060909348676, 34.27760576816412, 34.216101412464006, 0.9999796672443242, 0.999969061448633, 0.9999776524847326, 9689.823694269238, 9685.638501542284, 9688.142371613973, 242.24967743180787, 76.70725192834198, 62.85277460067937, 9691.773143271237, 9681.436076584414, 9695.605749944512, 284.3271587372388, 283.90684314806487, 284.4142888354708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088577, 5498.675, 599.9024, 9.168431, 5500.355, 597.8434, 9.198598, 5499.711, 605.9885, 9.072104, 5497.602, 600.554, 9.156625, 5500.282, 597.6669, 3.680198, 2199.366, 99.9745, 100.0, 99.9936, 99.95795, 100.0, 99.99202
9192.92568, 60.005892802527825, 60.00480487242765, 60.003551865390946, 34.21779403020708, 34.278216315028814, 34.22233896426267, 0.9999768596006504, 0.9999673649061614, 0.9999778118116978, 9694.587994693617, 9694.269440496002, 9697.68808414109, 247.62308852743172, 75.8217089236955, 66.19246687023679, 9702.324434192487, 9695.977305872064, 9693.059849780166, 284.39570917451846, 283.960490779466, 284.3678710546966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.6895, 9.185307, 5500.435, 594.1047, 9.24782, 5497.217, 593.9611, 9.254372, 5497.754, 603.6194, 9.110899, 5498.893, 601.832, 9.145484, 5500.173, 598.8398, 3.674155, 2200.236, 100.0, 99.94557, 99.9508, 99.98639, 100.0, 100.0
9195.32624, 60.00303531737229, 60.00557452618652, 60.005738814343516, 34.1922502917978, 34.27422386545118, 34.21922560665049, 0.9999824259550375, 0.9999745101035351, 0.9999825508380968, 9684.592272903446, 9694.086977290674, 9695.071795318896, 242.20340182201062, 70.70097671530459, 61.076627448262116, 9686.488949325643, 9691.929962832966, 9693.81157334373, 284.4188824635399, 283.9824904640351, 284.39139083324085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088934, 5498.686, 599.9024, 9.168431, 5500.469, 591.554, 9.286401, 5493.583, 605.9885, 9.071369, 5497.713, 600.554, 9.158633, 5500.302, 592.5574, 3.708947, 2198.168, 99.97471, 100.0, 99.88178, 99.955, 100.0, 99.91533
9197.721440000001, 60.012471852935306, 60.01199324232254, 60.01271466355724, 34.18089872312212, 34.20175363376883, 34.176647093285865, 0.9999827588938328, 0.9999708415914823, 0.9999819590862387, 9670.258227969167, 9668.030246272667, 9679.731860809425, 246.3937110795432, 75.31601431446893, 55.346410118750555, 9677.59231861439, 9675.622552051474, 9672.036496602603, 284.361808927839, 283.9252314376257, 284.4174510626637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 611.3069, 8.980783, 5489.849, 606.1866, 9.069149, 5497.499, 585.3033, 9.365184, 5481.512, 612.0277, 8.96675, 5487.972, 594.3547, 9.248302, 5496.923, 586.2551, 3.74136, 2193.644, 99.81498, 99.95312, 99.66556, 99.78099, 99.94266, 99.7045
9200.15292, 60.01295715560787, 60.01240332071447, 60.01350671690206, 34.213979418736415, 34.254010807031776, 34.21466905038845, 0.9999799038802277, 0.999974164684246, 0.9999817180238896, 9687.603849906092, 9686.905494849785, 9694.85323359409, 245.7083598891286, 66.11439983391165, 58.82410627506124, 9698.585769941661, 9691.321749140308, 9689.57243310283, 284.4138028929932, 283.9541323713258, 284.43587137106823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.089112, 5498.796, 599.9219, 9.168247, 5500.401, 591.554, 9.286217, 5493.575, 606.0079, 9.072104, 5497.765, 600.5731, 9.157903, 5500.41, 592.5773, 3.709314, 2198.063, 99.9746, 100.0, 99.88178, 99.95582, 100.0, 99.90517
9202.577720000001, 60.01687314066351, 60.014120634908004, 60.01364260466136, 34.233554081528304, 34.271248817612616, 34.21182213996505, 0.9999820836727632, 0.9999737891132923, 0.9999808987421761, 9688.387504098988, 9693.398633612951, 9696.814509271568, 244.92802085444737, 72.93297406989768, 60.580640704737334, 9694.442453958309, 9680.176898299926, 9695.693114537455, 284.3712987009152, 283.9945844785386, 284.4083761142656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.0179, 9.088399, 5498.785, 599.883, 9.168431, 5500.351, 591.5734, 9.286585, 5493.458, 606.0079, 9.071369, 5497.653, 600.5731, 9.156625, 5500.216, 593.7502, 3.700524, 2199.277, 99.97566, 100.0, 99.87965, 99.95606, 100.0, 99.96573
9204.997280000001, 60.01575257671534, 60.01797460010605, 60.017891031269684, 34.21553021299904, 34.237637916370204, 34.20862795758171, 0.9999776012897145, 0.9999717123980504, 0.9999766710324423, 9686.692565892918, 9686.645599819272, 9694.760196085712, 242.7874983344052, 75.66966640602823, 56.99887933771561, 9690.250778107764, 9699.79920579074, 9690.956775993702, 284.3523583421864, 283.93658474156024, 284.38723503872745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.7092, 9.186556, 5500.178, 593.5599, 9.255003, 5496.914, 596.5817, 9.217374, 5498.029, 602.5903, 9.127263, 5499.784, 602.8239, 9.129961, 5500.12, 592.9351, 3.709131, 2198.222, 100.0, 99.94248, 99.96895, 99.99467, 100.0, 99.91772
9207.35568, 60.01228689157759, 60.01128796878506, 60.01177500403605, 34.22356765045306, 34.27391354685887, 34.205070697524626, 0.9999841444724415, 0.999974365943349, 0.999983186335931, 9687.43828037617, 9688.090240030293, 9688.794059437821, 250.08211647654161, 72.70840643107249, 56.281537754466626, 9692.607908565855, 9692.584732127903, 9691.467524377287, 284.3344590517711, 283.9284420881979, 284.3804867183704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.0574, 9.087864, 5498.791, 599.883, 9.168247, 5500.35, 591.5345, 9.286585, 5493.635, 606.0273, 9.071736, 5497.713, 600.5349, 9.158633, 5500.252, 598.8199, 3.673972, 2200.127, 99.97661, 100.0, 99.88287, 99.95488, 100.0, 100.0
9209.80976, 60.01353589860815, 60.010755751476665, 60.00929950776337, 34.18570808846009, 34.21631761619511, 34.166014058658185, 0.9999850583052858, 0.9999679763683218, 0.9999826994374299, 9678.37753313246, 9674.591931979143, 9677.843092211111, 247.6505558001827, 81.59263108643518, 54.101668479013824, 9681.666066382868, 9675.303048647767, 9678.696218923042, 284.4458703737562, 283.91795018912467, 284.3565386805675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.6761, 8.982924, 5489.953, 606.1282, 9.068965, 5497.562, 585.3033, 9.365552, 5481.792, 612.0665, 8.966015, 5488.135, 594.3738, 9.24812, 5496.986, 605.2615, 3.633868, 2199.443, 99.82066, 99.95731, 99.66755, 99.778, 99.94372, 99.97605
9212.30116, 60.00584514872298, 60.005192353554406, 60.00713595714988, 34.199324337541945, 34.27345169663597, 34.21281063288036, 0.9999839582093795, 0.9999713135360075, 0.9999838107910789, 9682.885145040906, 9689.335385592916, 9688.811787246377, 253.82627848287257, 72.84367737497928, 54.21617266338308, 9691.89593444285, 9690.456226312037, 9689.805738126295, 284.38484002160806, 283.9542350296039, 284.3063873309804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.089292, 5498.628, 599.9024, 9.168615, 5500.341, 591.554, 9.286769, 5493.577, 606.0079, 9.071736, 5497.712, 600.554, 9.158451, 5500.188, 598.8995, 3.674155, 2200.066, 99.97651, 100.0, 99.88181, 99.95595, 100.0, 100.0
9214.82624, 60.007468375933584, 60.005324099727275, 60.003735991415645, 34.212505740035695, 34.27581379728281, 34.208567467865265, 0.9999819045019973, 0.9999711316371284, 0.9999807408944809, 9688.893735123664, 9683.681356857769, 9693.327445004184, 253.97563818173512, 73.22782558567508, 62.22442344122692, 9691.206478878803, 9686.281062845545, 9693.328091784228, 284.34589625654434, 283.96922430160674, 284.4217587102828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088577, 5498.68, 599.9219, 9.168983, 5500.512, 591.5345, 9.286585, 5493.524, 606.0468, 9.071185, 5497.692, 600.6685, 9.152059, 5500.222, 597.1301, 3.686241, 2199.394, 99.97566, 100.0, 99.88085, 99.95689, 100.0, 99.97106
9217.2518, 60.00597615271773, 60.003399970745896, 60.00447375380671, 34.19902888059604, 34.2764213535717, 34.20281037909784, 0.9999795770224642, 0.9999713296435764, 0.9999798936735643, 9689.127630126994, 9689.649161905078, 9693.833040523745, 251.5549832044826, 73.32973838392036, 59.819799517973024, 9692.004942548665, 9695.022777011718, 9690.818862150842, 284.43656269691047, 284.0065026437088, 284.33947458646907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.7092, 9.186556, 5500.282, 593.9101, 9.25132, 5497.216, 596.5623, 9.226761, 5497.375, 602.6485, 9.119908, 5499.629, 602.3089, 9.13124, 5500.114, 598.7206, 3.674704, 2200.185, 100.0, 99.94357, 99.96265, 99.99361, 99.99882, 100.0
9219.73436, 60.005594891731434, 60.003736027860995, 60.00338396607027, 34.21172102006754, 34.279964877439184, 34.207035298296596, 0.9999809138761905, 0.9999754641509649, 0.9999763274796674, 9683.825569733352, 9692.827599945034, 9690.537610120222, 247.20796090515887, 72.4310340720499, 65.21011117644548, 9689.099521052438, 9693.55968043435, 9696.50254269997, 284.4139134579941, 283.9410015287468, 284.39314285504247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9391, 9.090005, 5498.57, 599.9024, 9.168983, 5500.461, 597.7463, 9.20007, 5499.761, 606.0079, 9.072104, 5497.817, 600.5159, 9.158451, 5500.243, 592.5176, 3.709497, 2198.002, 99.97365, 100.0, 99.99308, 99.95379, 100.0, 99.90779
9222.1144, 60.00239024539196, 60.00336880606622, 60.001214466618805, 34.20983508656064, 34.24592268354876, 34.20644728808042, 0.9999770425558185, 0.999972817114976, 0.9999758541041057, 9680.737574781659, 9679.34271624229, 9684.642893998425, 241.56736768472638, 77.6984553522584, 68.6887616540613, 9677.98966487141, 9680.65167826163, 9678.244655349845, 284.2164166246191, 283.895852700006, 284.23898209025606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 611.2675, 8.980604, 5489.681, 606.1671, 9.069885, 5497.663, 604.2105, 9.101223, 5499.151, 612.0471, 8.966567, 5488.141, 594.3547, 9.248668, 5496.92, 586.2153, 3.741726, 2193.583, 99.81097, 99.95609, 99.98286, 99.78098, 99.94471, 99.70942
9224.54652, 59.997748605502295, 59.995750337409184, 59.99578359594319, 34.223839022145384, 34.267011726103476, 34.22848780599598, 0.9999749968596013, 0.9999751578903181, 0.9999759998015254, 9689.031467930527, 9691.83998829852, 9698.338000196383, 234.35752354078977, 69.96452188126295, 65.84143771220079, 9690.822871960467, 9692.887103691666, 9693.446578799265, 284.3602315148943, 283.9124417676905, 284.38124950794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9588, 9.088577, 5498.738, 599.8441, 9.169537, 5500.461, 597.8434, 9.19915, 5499.654, 605.9497, 9.072472, 5497.648, 600.554, 9.158633, 5500.252, 592.5773, 3.709314, 2198.058, 99.97366, 100.0, 99.9923, 99.95584, 100.0, 99.91291
9226.94088, 59.99411617361966, 59.99239303395451, 59.99246081032682, 34.226628809851384, 34.25597642221393, 34.23419324664711, 0.9999752354813837, 0.9999703740580942, 0.9999789922423183, 9682.261645430544, 9688.798382292249, 9682.615828092477, 242.99788451234872, 71.45075466279013, 62.74765493525547, 9690.830033392718, 9683.271874901524, 9688.049793398339, 284.3174244749171, 283.95134306457527, 284.34980086300675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9588, 9.088577, 5498.623, 599.883, 9.168983, 5500.342, 597.8434, 9.198966, 5499.718, 606.0273, 9.072289, 5497.765, 600.5349, 9.156442, 5500.3, 593.5714, 3.704003, 2198.842, 99.97355, 100.0, 99.99334, 99.95795, 100.0, 99.94595
9229.40876, 59.99035725470039, 59.989179615375974, 59.994007052878, 34.21524864893125, 34.28747859192148, 34.2510446504225, 0.9999781221479953, 0.9999720469267032, 0.9999768021369815, 9682.652637182782, 9691.811873114335, 9689.26982915649, 241.6573106827518, 72.77164909988278, 64.11001837549793, 9691.623039806005, 9688.373525749488, 9689.782097570103, 284.31353843014625, 283.9094723994652, 284.32176811506645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.7092, 9.186021, 5500.155, 593.5794, 9.254451, 5497.027, 593.0099, 9.258974, 5497.333, 602.6291, 9.119541, 5499.578, 602.3661, 9.130144, 5500.113, 592.955, 3.708947, 2198.062, 100.0, 99.94455, 99.94133, 99.9948, 99.99775, 99.91797
9231.773200000001, 59.988995386747426, 59.99042023134956, 59.99127371904955, 34.23403383986674, 34.25654046813623, 34.24451165598504, 0.9999789032730904, 0.9999705351025521, 0.9999795564092836, 9684.108587364892, 9691.12935177538, 9693.378127513266, 246.32530396353468, 71.8601511258762, 59.38167451776417, 9682.341282926027, 9694.838131593104, 9691.256281948732, 284.2395794173749, 283.858067364037, 284.3525877955393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.623, 599.9024, 9.168799, 5500.461, 592.2528, 9.277197, 5493.642, 605.9885, 9.071369, 5497.479, 600.5349, 9.158816, 5500.252, 598.8597, 3.674155, 2200.188, 99.97355, 100.0, 99.88469, 99.95275, 100.0, 100.0
9234.23472, 59.99281242215338, 59.99278326110974, 59.990496157180274, 34.19021772299491, 34.182108311619345, 34.16249553054771, 0.9999845176337611, 0.9999657535115288, 0.9999850713520225, 9680.68760053042, 9678.329680610623, 9675.656099385411, 255.04144554437062, 75.2982683950238, 55.05382337138599, 9681.47313467167, 9679.659157776454, 9679.224658121799, 284.27627079982994, 283.93101317468813, 284.27025689084905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 611.1492, 8.983103, 5489.953, 606.1866, 9.068781, 5497.777, 585.3033, 9.365368, 5481.622, 612.0471, 8.96675, 5488.09, 594.3738, 9.248302, 5497.09, 605.1819, 3.633685, 2199.382, 99.81592, 99.95818, 99.66352, 99.77991, 99.94568, 99.97051
9236.69656, 59.99545026868942, 59.9931414935371, 59.991622326990445, 34.213623725979794, 34.26955633386468, 34.23275721059218, 0.9999831013599004, 0.9999696831065964, 0.9999847364615643, 9689.43800321567, 9689.781658964981, 9690.096872327771, 250.8824643318285, 77.07780155574687, 58.311831115939185, 9693.194632144221, 9692.494613284918, 9691.789104774442, 284.2375111566514, 283.78900194370914, 284.2645845748002, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.088934, 5498.68, 599.883, 9.168983, 5500.401, 591.5345, 9.286401, 5493.517, 605.9885, 9.07192, 5497.759, 600.554, 9.158451, 5500.194, 598.8995, 3.673056, 2200.066, 99.97661, 100.0, 99.8798, 99.95785, 100.0, 100.0
9239.1116, 59.99217469649747, 59.99124744891084, 59.99437134411415, 34.234626645967936, 34.25074009711324, 34.23666957509987, 0.999982030637212, 0.999973038199126, 0.9999824651035482, 9687.51627052441, 9693.476282522779, 9697.180231212822, 250.87225229331398, 73.7087624180363, 61.318866269035425, 9684.512221554007, 9684.505912736682, 9692.05979839072, 284.2382678501973, 283.8740792656383, 284.2526121975689, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.088934, 5498.791, 599.9024, 9.169168, 5500.348, 591.5151, 9.286401, 5493.583, 605.9885, 9.072104, 5497.7, 600.554, 9.158451, 5500.221, 598.1639, 3.680198, 2199.692, 99.9765, 100.0, 99.88192, 99.95796, 100.0, 99.98459
9241.516720000001, 59.991159392073364, 59.992217445611665, 59.99530760899728, 34.21957756619245, 34.26032991549701, 34.21389557831954, 0.9999802924825735, 0.9999664707720087, 0.9999789371538268, 9687.636310394379, 9688.390715910615, 9696.117358016381, 251.10530957969058, 72.63396304523337, 62.00850670372438, 9686.18281642015, 9694.833396343687, 9694.241296513537, 284.258776936868, 283.8789124540468, 284.34485648393024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.7092, 9.186734, 5500.271, 593.5016, 9.260345, 5496.214, 597.5134, 9.211667, 5498.905, 601.5417, 9.143259, 5499.968, 603.7395, 9.114985, 5499.609, 597.3289, 3.679648, 2200.142, 100.0, 99.92976, 99.9846, 100.0, 99.99012, 99.99059
9243.954160000001, 59.99238153555917, 59.99005629610022, 59.99024379996441, 34.214442793635925, 34.25366017112602, 34.23646306026491, 0.9999766819137298, 0.9999754136664822, 0.9999764650364088, 9692.998147954067, 9689.473556384692, 9693.817720570738, 250.9046556575522, 67.67038760214609, 63.88820642034716, 9692.837677374158, 9690.032596653034, 9695.187901934334, 284.2604255047684, 283.90808440787816, 284.27328930515273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.088934, 5498.796, 599.9024, 9.168799, 5500.407, 596.6787, 9.216084, 5499.306, 605.9885, 9.072104, 5497.654, 600.5731, 9.158268, 5500.242, 592.5375, 3.709497, 2197.947, 99.97565, 100.0, 99.98598, 99.95786, 100.0, 99.91768
9246.408440000001, 59.98903836607829, 59.98938896414276, 59.99149506601944, 34.179165385754374, 34.2102860097753, 34.21861272696173, 0.9999763700085373, 0.9999703502738833, 0.9999794026695251, 9683.718602953717, 9676.489421971031, 9682.734776652564, 243.64829094912284, 83.48829231774425, 64.24709149546197, 9683.899973877253, 9683.471875127714, 9683.857506153996, 284.1938217454943, 283.88177147049333, 284.2579164157524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.6761, 8.983639, 5490.011, 606.1282, 9.07007, 5497.662, 604.2105, 9.101223, 5499.204, 612.0665, 8.966383, 5488.142, 594.3547, 9.248486, 5496.971, 586.1755, 3.742092, 2193.812, 99.82255, 99.95624, 99.98408, 99.78298, 99.94258, 99.70458
9248.8148, 59.98621575310374, 59.98911566229538, 59.98828608526874, 34.215610558544405, 34.262526223465514, 34.217574769734576, 0.9999734919048965, 0.9999695937886401, 0.9999737485200643, 9688.798094827025, 9689.161431412716, 9697.743160651138, 238.62773238398586, 74.82780342147362, 68.45140468435056, 9691.249859946718, 9695.983789967908, 9692.310670152812, 284.2558866107718, 283.89156614717933, 284.2914716516868, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088934, 5498.848, 599.883, 9.169168, 5500.4, 597.8434, 9.19915, 5499.765, 606.0079, 9.071736, 5497.712, 600.554, 9.158633, 5500.293, 592.458, 3.709314, 2198.226, 99.9746, 100.0, 99.99109, 99.957, 100.0, 99.91796
9251.209480000001, 59.985396200785615, 59.9888252822595, 59.98893645904866, 34.206748952252894, 34.26041623233866, 34.22753568353941, 0.9999768782614799, 0.999970605886076, 0.9999774224754195, 9691.556624400995, 9687.026613243328, 9688.127285120354, 238.49629659014565, 77.2365319251976, 64.67616742486507, 9683.869426127794, 9687.245819545404, 9690.484991793792, 284.29387078895377, 283.8629023117083, 284.27224628539517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.088934, 5498.686, 599.883, 9.169168, 5500.401, 597.8046, 9.19915, 5499.704, 605.9885, 9.072104, 5497.648, 600.5922, 9.158816, 5500.351, 592.4778, 3.709863, 2198.486, 99.9747, 100.0, 99.99321, 99.95595, 100.0, 99.92038
9253.613080000001, 59.98738335309864, 59.98733798276516, 59.986746208733564, 34.22581711551517, 34.264002096201274, 34.23481489327204, 0.9999789312286416, 0.9999690017726407, 0.9999804620443701, 9684.507728040908, 9690.903028469864, 9691.152175221003, 248.18278058359033, 75.48911798618064, 60.23582847387843, 9682.58178531914, 9688.96067465637, 9697.41675543205, 284.33948971719667, 283.92925229312254, 284.3605783767093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.6895, 9.187092, 5500.155, 593.521, 9.260161, 5496.198, 591.554, 9.285112, 5494.292, 600.5513, 9.15852, 5500.262, 604.8649, 9.098185, 5499.325, 595.0425, 3.69796, 2198.677, 100.0, 99.92947, 99.88534, 100.0, 99.98633, 99.96061
9256.010520000002, 59.987954117823136, 59.99011387823506, 59.98738200794399, 34.201264046836776, 34.2728746149815, 34.205788245263236, 0.9999805886189045, 0.9999713853123072, 0.9999807821147929, 9683.931403807675, 9689.793426022601, 9687.635970459844, 245.2459469354717, 75.78624464818586, 63.66295996876761, 9685.926349198153, 9685.83817924523, 9688.49978075262, 284.28896627094565, 283.86205734671296, 284.26386077472625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.089292, 5498.686, 599.9024, 9.169168, 5500.341, 594.4464, 9.256397, 5495.965, 605.9885, 9.07192, 5497.595, 600.554, 9.158451, 5500.246, 598.8597, 3.673422, 2199.956, 99.97449, 100.0, 99.93221, 99.95796, 100.0, 100.0
9258.44604, 59.98998739400002, 59.98433031683281, 59.98675513061, 34.16942685012076, 34.21062553072523, 34.152073777510594, 0.9999872910669438, 0.9999641661674269, 0.9999845588052804, 9674.72875053163, 9674.846551119792, 9676.038845776566, 248.2413664250994, 77.77111302331377, 55.04808572424844, 9676.476038831854, 9678.111201110756, 9679.23142997203, 284.29316698944143, 283.89501002499253, 284.359417809121, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 609.1777, 9.011123, 5492.132, 605.4861, 9.074491, 5497.715, 585.3616, 9.365368, 5481.623, 612.0665, 8.96675, 5488.083, 594.3738, 9.248302, 5497.039, 605.1223, 3.634418, 2199.326, 99.87461, 99.96101, 99.66455, 99.78299, 99.94475, 99.97864
9260.840160000002, 59.98790971773743, 59.98462205408544, 59.986522920022736, 34.20728328617865, 34.23531124172355, 34.221118951146416, 0.9999801965927917, 0.9999680853540811, 0.999983591753012, 9688.87043852012, 9684.343580265302, 9690.70373493611, 254.29413576748175, 75.38026320852259, 54.54369700865982, 9693.1047397284, 9689.081175322379, 9693.676894892895, 284.37255482303607, 283.85909579182413, 284.3983283608437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9785, 9.088756, 5498.68, 599.8635, 9.168799, 5500.46, 591.554, 9.286585, 5493.688, 606.0273, 9.07192, 5497.706, 600.5922, 9.157721, 5500.303, 598.8398, 3.673605, 2200.184, 99.9746, 100.0, 99.87761, 99.95688, 100.0, 100.0
9263.210640000001, 59.99161598929142, 59.99402380553751, 59.98999565716249, 34.20905122660585, 34.26082940910508, 34.21523117971237, 0.9999837269546771, 0.9999751988363923, 0.9999843685809623, 9692.426205684089, 9695.426066694152, 9694.907737172936, 252.46805122780188, 73.00791721897849, 54.695392425777754, 9687.788321980719, 9687.214788162952, 9696.426564709478, 284.27938556258937, 283.89144821085426, 284.36523854615837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9588, 9.088934, 5498.68, 599.8635, 9.169168, 5500.396, 591.5345, 9.286585, 5493.569, 605.9885, 9.072104, 5497.765, 600.5349, 9.158268, 5500.296, 598.8796, 3.673605, 2200.066, 99.9746, 100.0, 99.88181, 99.95606, 100.0, 99.9965
9265.645320000001, 59.9922651352998, 59.99220286031688, 59.99443277010225, 34.19385557342504, 34.24466941485927, 34.219499232796984, 0.9999784289609939, 0.999970939401121, 0.999976083759879, 9683.411386454492, 9693.208859420762, 9694.694332825758, 250.22074750604315, 76.34123973754322, 60.181499939366404, 9684.628284626515, 9688.45328499243, 9687.33998955022, 284.3756659782911, 283.92407405329783, 284.36122049755386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.6895, 9.186913, 5500.045, 593.521, 9.260345, 5496.2, 597.824, 9.199334, 5499.711, 599.6969, 9.171575, 5500.323, 606.3909, 9.065129, 5498.044, 594.2672, 3.69796, 2199.351, 99.99941, 99.92841, 99.99334, 100.0, 99.95803, 99.96727
9268.06704, 59.99751938763281, 59.99624853100013, 59.997856570166896, 34.21536553151923, 34.25206613410526, 34.22621582348079, 0.9999817365494522, 0.999971877721094, 0.9999812765100453, 9690.255989991889, 9687.899542680787, 9692.45047787761, 251.64300822501718, 73.15371086550522, 64.74214777711359, 9686.47468285682, 9687.982311630854, 9690.324963887919, 284.35334401935495, 283.90918463122944, 284.408309696017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088399, 5498.738, 599.8635, 9.168615, 5500.41, 593.5146, 9.260262, 5497.438, 606.0273, 9.07192, 5497.817, 600.5731, 9.158451, 5500.245, 592.6568, 3.708947, 2198.065, 99.97565, 100.0, 99.94107, 99.95891, 100.0, 99.91288
9270.5288, 59.99993927751682, 60.00250177742383, 60.003411856026865, 34.167864606196396, 34.23223426905864, 34.19003161387964, 0.9999745061963464, 0.9999702425136869, 0.9999753596229758, 9678.556162932144, 9684.175343759565, 9684.278462032387, 241.33565152369647, 81.59490173095833, 70.21246782055687, 9678.675859982433, 9674.733178890428, 9687.750021976355, 284.26629159685973, 283.9064332397743, 284.4197148098155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 607.4429, 9.037536, 5494.751, 603.7157, 9.098804, 5498.289, 603.7446, 9.108954, 5499.414, 612.0277, 8.966383, 5488.194, 594.3929, 9.248486, 5496.973, 586.3147, 3.742092, 2193.641, 99.90317, 99.9788, 99.98793, 99.78099, 99.94355, 99.70955
9272.96024, 60.00231623060599, 60.003064749781565, 60.00194708102183, 34.196641340412185, 34.25460689949151, 34.23179614635178, 0.9999733404322909, 0.9999759561857096, 0.9999767053497444, 9687.150942549562, 9692.016725262722, 9689.657074890054, 236.56291247924037, 70.09830882085043, 66.08107691091027, 9691.613340858774, 9689.49592096368, 9683.309592212949, 284.38649638486254, 283.9651110048517, 284.39674047431095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.9982, 9.088756, 5498.623, 599.883, 9.168983, 5500.454, 597.9017, 9.198782, 5499.712, 605.9885, 9.071552, 5497.654, 600.5159, 9.159182, 5500.353, 592.5176, 3.708947, 2198.007, 99.9747, 100.0, 99.99349, 99.95809, 100.0, 99.908
