TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9696.289680000002, 59.97505179382591, 59.97425508209071, 59.97551378303513, 28.63923749161583, 29.129473949318804, 30.007521404524436, 0.9999873922756051, 0.9999739548648698, 0.9999794419491034, 8603.800772240664, 8612.159561414326, 8608.08863133705, 211.81707547214592, 59.25358098710058, 44.243545870725484, 8616.36156881748, 8612.887601953735, 8623.721593395096, 284.08401653268817, 283.6562861070298, 284.02199288290575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.4462, 9.09643, 5499.035, 599.9024, 9.168615, 5500.356, 440.2191, 10.0006, 3812.53, 605.1924, 3.634528, 2199.603, 600.4586, 9.163016, 5500.137, 592.3387, 3.712244, 2197.897, 99.98105, 100.0, 73.60787, 99.97362, 100.0, 99.90303
9698.698120000001, 59.97964959229638, 59.98324946164742, 59.97979187176213, 28.06714163674902, 27.85802904687066, 27.632701409256537, 0.9999861248404084, 0.999981049300316, 0.9999912141970781, 7832.005764423419, 7959.138284905535, 8076.539767187791, 198.86931685785157, 36.70988282275539, 33.895993997976916, 8524.499277392302, 8562.57957479558, 8605.637866407344, 284.1908964420179, 283.71743020747454, 284.0855929112412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.249, 9.10232, 5499.319, 599.9608, 9.168247, 5500.393, 599.1052, 9.180559, 5500.235, 604.4739, 3.639676, 2199.769, 600.0771, 9.234789, 5398.525, 592.0206, 3.711511, 2197.79, 99.98791, 100.0, 100.0, 99.98337, 99.92976, 99.90819
9701.247560000002, 59.986420908746105, 59.98526877391719, 59.985412669791764, 30.45571815214764, 30.49773536178577, 30.453431402358515, 0.9999863079920388, 0.9999765933421917, 0.9999868632539469, 8608.720090573966, 8612.350779457587, 8611.067873220143, 211.81271152981844, 56.01222721041313, 48.301755927998784, 8614.307680181031, 8615.540449906403, 8613.28265560678, 283.9825704818966, 283.8049165417787, 284.1245470676932, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.2687, 9.100534, 5499.319, 599.5522, 9.171746, 5500.361, 599.2411, 9.178718, 5500.25, 604.0855, 3.642618, 2199.838, 600.1725, 9.164477, 5500.114, 690.5917, 3.451481, 2195.753, 99.98622, 100.0, 100.0, 99.99194, 100.0, 99.92838
9703.63988, 59.98830852981727, 59.98235509254185, 59.9815390116655, 30.439622030441253, 30.462563979798205, 30.4171039760996, 0.9999850966648146, 0.9999813841549257, 0.9999889348313408, 8599.936414309437, 8604.511341452371, 8604.520902009406, 217.6157926222795, 54.58502014800807, 46.07958225288894, 8603.38336375244, 8605.608621514033, 8599.671419327504, 284.05370906408575, 283.68072235422096, 283.9627012311959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 607.6794, 9.044139, 5494.561, 604.494, 9.096779, 5498.837, 593.6116, 9.261735, 5496.068, 610.4742, 3.598491, 2196.6, 594.0686, 9.252686, 5496.627, 581.8613, 3.762235, 2189.039, 99.91867, 99.97746, 99.92434, 99.84403, 99.93927, 99.50036
9706.078440000001, 59.98660215513741, 59.984234111205254, 59.987624248581305, 30.434847150057934, 30.48952661294807, 30.469389914248435, 0.9999826191443298, 0.9999769621491688, 0.9999846518916184, 8616.924158247133, 8620.164460067881, 8616.025259147838, 216.55093754735708, 60.62619103463044, 49.53264639481131, 8617.461174914, 8617.802431590666, 8616.587483437741, 284.08992696616593, 283.8165879869771, 284.1294830461999, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1702, 9.10214, 5499.302, 599.5911, 9.17322, 5500.211, 599.5128, 9.173748, 5500.289, 604.2214, 3.640963, 2199.835, 600.1725, 9.164112, 5500.258, 588.1239, 3.73257, 2194.884, 99.98896, 100.0, 100.0, 99.99348, 100.0, 99.76605
9708.50732, 59.98547279453247, 59.98695591175111, 59.98573172860329, 30.45897502813413, 30.48349960013399, 30.465753153908434, 0.9999833420160487, 0.9999765654929219, 0.9999845514954819, 8607.986465334117, 8610.300303000306, 8612.207222483621, 215.84608931989214, 53.927083989463426, 45.41682306741586, 8611.246315819702, 8605.519770805427, 8610.127172251752, 284.07715381305024, 283.76541302953837, 284.04807870598177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1702, 9.10214, 5499.308, 599.6689, 9.172668, 5500.383, 593.301, 9.262839, 5495.95, 610.3383, 3.599594, 2196.6, 600.2107, 9.164112, 5500.266, 588.0841, 3.732936, 2194.936, 99.98486, 100.0, 99.92404, 99.84403, 100.0, 99.76863
9710.964680000001, 59.9885727188672, 59.98739848950363, 59.99076063416209, 30.447082353743006, 30.49751102350538, 30.472310712801733, 0.999985322093163, 0.9999768615906589, 0.9999840566809772, 8608.155335667941, 8605.30142645599, 8611.707736272689, 217.2819574712106, 55.19173360154946, 49.002919526518326, 8612.310983678764, 8612.303836415915, 8613.553052713403, 283.9509171244888, 283.6253489142903, 284.06054703195343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.8812, 9.198335, 5499.84, 593.3459, 9.262555, 5495.989, 587.0116, 9.344568, 5485.445, 616.727, 3.551605, 2190.882, 606.2764, 9.075904, 5498.294, 592.4182, 3.710046, 2197.362, 99.99358, 99.92567, 99.73503, 99.56489, 99.96759, 99.88522
9713.36636, 59.98768568362254, 59.99111910680104, 59.98893324193842, 30.45537673827285, 30.486352798448998, 30.44139423092331, 0.999986243756539, 0.9999805997599938, 0.9999830527234251, 8611.996683844283, 8612.30707827958, 8608.783433030643, 216.79903473011996, 60.82846255980894, 47.4942436110432, 8615.056062241085, 8615.799888230158, 8614.424020192473, 284.13962961924045, 283.7360641653568, 284.0817493929076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1505, 9.10232, 5499.244, 599.6301, 9.173589, 5500.389, 593.2816, 9.263023, 5495.891, 610.2994, 3.59941, 2196.83, 600.1725, 9.16393, 5500.198, 594.128, 3.699975, 2198.949, 99.98591, 100.0, 99.92389, 99.85755, 100.0, 99.93824
9715.76768, 59.99265309613077, 59.990896390224535, 59.988658117065064, 30.4448990470734, 30.48770868110763, 30.46626845029382, 0.9999826065654197, 0.9999720095214679, 0.99998641701865, 8604.599693936074, 8617.988570155956, 8611.384778931844, 216.81454071906455, 63.083313738224206, 51.56514382100431, 8613.568467794119, 8614.635068616115, 8612.993088763038, 284.004464191623, 283.7781393449652, 284.1171902297737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 606.5951, 9.055025, 5496.08, 603.5017, 9.112988, 5499.075, 598.1346, 9.186081, 5500.238, 604.3962, 3.63986, 2199.99, 594.0686, 9.252686, 5496.563, 600.649, 3.662069, 2200.095, 99.94039, 99.9921, 100.0, 99.98569, 99.93832, 100.0
9718.16812, 59.994072521349125, 59.993234408055635, 59.99059071403893, 30.441316174942067, 30.46668286280511, 30.468120504258746, 0.9999880582158688, 0.9999761350260794, 0.9999839792497222, 8608.72391498609, 8613.055443761092, 8613.070446239848, 222.99421657171752, 57.692129526201825, 42.57488280419898, 8610.64780425572, 8612.077156587706, 8611.222253016478, 284.08623975755484, 283.7348563232574, 284.09151554792004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.249, 9.101784, 5499.302, 599.6495, 9.173405, 5500.323, 593.301, 9.262839, 5495.898, 610.3965, 3.599042, 2196.879, 600.1916, 9.163565, 5500.15, 594.4063, 3.699425, 2198.838, 99.98496, 100.0, 99.92404, 99.84498, 100.0, 99.94317
9720.61864, 59.99226520059016, 59.99610675302017, 59.9884558690864, 30.465984617880263, 30.490530007473314, 30.47089259243578, 0.999983403965207, 0.9999760387623419, 0.999983982560778, 8618.83181908435, 8609.735834976344, 8609.466673150417, 212.81123574853518, 57.55025337639472, 44.890420444759684, 8613.021208753367, 8615.166330671504, 8610.91028372004, 284.0772203716698, 283.705363669904, 284.12556374389465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1505, 9.102676, 5499.192, 599.6106, 9.173036, 5500.225, 593.301, 9.263023, 5495.898, 604.2797, 3.63986, 2199.938, 600.1534, 9.164477, 5500.264, 594.3865, 3.699425, 2198.891, 99.98391, 100.0, 99.92508, 99.9958, 100.0, 99.94308
9723.05516, 59.99185628763737, 59.99676511136936, 59.99084423948703, 30.447671105850514, 30.4808616160044, 30.458427637533585, 0.9999860317622836, 0.9999798600514133, 0.9999868176825627, 8615.159797997172, 8618.570889407605, 8613.243863447673, 218.65703707663806, 55.18461347457651, 44.7959328790098, 8618.938376694678, 8617.578702969313, 8616.06529535888, 284.0582203558406, 283.7729936349512, 283.98013211823303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.9206, 9.197978, 5499.788, 593.3265, 9.26274, 5495.995, 587.0116, 9.3442, 5485.445, 597.9492, 3.679207, 2200.038, 606.4672, 9.06385, 5497.235, 588.9987, 3.725978, 2196.567, 99.99674, 99.92663, 99.73196, 99.98973, 99.94832, 99.81782
9725.455800000002, 59.99390947849516, 59.991958832148654, 59.989113191542216, 30.45880802423929, 30.522509232346916, 30.461724564411675, 0.9999840459701455, 0.9999769275880519, 0.999980470152415, 8608.589333447511, 8619.708588032132, 8611.295374499425, 216.26444173486698, 58.16005154024242, 47.22568182068778, 8617.625083838915, 8609.936555341541, 8615.437883429504, 284.06229167716566, 283.5904602742715, 284.07121521576136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1899, 9.101784, 5499.14, 599.6301, 9.173773, 5500.396, 593.2816, 9.263207, 5495.897, 604.2603, 3.640044, 2199.543, 600.2488, 9.163565, 5500.207, 594.4262, 3.699791, 2198.95, 99.98296, 100.0, 99.92293, 99.97783, 100.0, 99.94829
9727.972080000001, 59.99165223589163, 59.9859180076629, 59.99120132041215, 30.47576081880992, 30.473171607465158, 30.447633912474195, 0.9999829233325338, 0.9999769869384479, 0.9999841478421624, 8611.01060244611, 8605.693511651265, 8613.155879388414, 217.9408288677605, 60.60824338136035, 42.8834145161041, 8613.797795006436, 8608.402882527178, 8612.91550652541, 284.0925870642265, 283.77474613506007, 283.98175388055313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 606.5754, 9.055739, 5496.132, 603.4434, 9.113725, 5499.069, 598.1346, 9.186081, 5500.229, 610.416, 3.598123, 2196.549, 594.0305, 9.252869, 5496.685, 600.8677, 3.662252, 2200.098, 99.94019, 99.99118, 100.0, 99.8469, 99.93725, 100.0
9730.40444, 59.98839123352045, 59.988978215471626, 59.98588645549519, 30.458482813397676, 30.506823398232527, 30.449235184208103, 0.9999849001628984, 0.9999784187362702, 0.9999834352319806, 8610.201271247988, 8618.666927399561, 8612.335829928297, 214.10647835504733, 56.2570469997695, 47.71640811777388, 8610.894794230007, 8620.298285283572, 8612.141456767162, 284.0641846433736, 283.6862379475902, 284.06977155084235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.2096, 9.101427, 5499.407, 599.5911, 9.173036, 5500.395, 593.301, 9.263207, 5495.945, 604.1437, 3.641331, 2199.5, 600.2297, 9.163747, 5500.257, 594.3268, 3.699242, 2198.895, 99.98781, 100.0, 99.92389, 99.97589, 100.0, 99.95572
9732.80548, 59.98811286048723, 59.988593956461045, 59.986688592136694, 30.42491819060252, 30.504762986477186, 30.445485503114107, 0.9999824737343638, 0.9999765560077972, 0.9999840735363363, 8615.366804386565, 8613.578989820506, 8608.949971176173, 216.68176937387034, 54.50411243661051, 47.52122383704773, 8617.808267034921, 8615.220242811894, 8608.237997799382, 284.14683771355635, 283.81838724330277, 284.041959378733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1307, 9.102498, 5499.307, 599.5911, 9.173036, 5500.39, 593.301, 9.263391, 5496.062, 610.416, 3.598675, 2196.775, 600.1725, 9.163747, 5500.258, 594.3268, 3.699242, 2198.897, 99.98686, 100.0, 99.92389, 99.84158, 100.0, 99.95593
9735.166480000002, 59.986207267415324, 59.9881054211758, 59.98811261058478, 30.441825123505197, 30.482583217911237, 30.427700864522556, 0.999982052845074, 0.9999759333478611, 0.9999808638963598, 8612.104826060764, 8610.706978602417, 8609.456907010945, 218.5667136526954, 62.92062263119618, 44.5642928559173, 8619.35072554881, 8608.968814465374, 8619.457708040927, 284.1380865294641, 283.7736912008321, 284.0654896367943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.9206, 9.198156, 5499.95, 593.3459, 9.262371, 5495.936, 587.0504, 9.3442, 5485.506, 616.6882, 3.552341, 2190.297, 606.5244, 9.063303, 5497.263, 588.104, 3.731105, 2195.812, 99.99568, 99.92471, 99.73303, 99.55755, 99.9472, 99.80821
9737.546040000001, 59.985563123329584, 59.98528125830912, 59.98878596307725, 30.434227248837487, 30.49654167502806, 30.46353491387782, 0.99998376181652, 0.9999766632688054, 0.9999839675239979, 8613.6966129796, 8618.282109625736, 8610.442259029942, 219.41055540680054, 58.08107600139181, 49.351507978321024, 8612.6979292811, 8621.504258373805, 8611.72257720754, 284.03694974603155, 283.79815418568603, 284.0072313180573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1307, 9.101962, 5499.291, 599.6301, 9.172668, 5500.337, 593.2816, 9.263207, 5495.891, 610.2606, 3.599594, 2196.546, 600.1725, 9.164477, 5500.273, 594.4063, 3.699242, 2198.949, 99.98801, 100.0, 99.92497, 99.8416, 100.0, 99.95617
9739.940480000001, 59.98580172358132, 59.98746584714713, 59.98421257407515, 30.472950748487047, 30.478681900612226, 30.44738190899316, 0.9999843964882182, 0.9999729967535729, 0.9999846797421743, 8599.866419887874, 8612.18979003879, 8609.383417523866, 221.79910388727967, 56.07216780820136, 48.3428096624375, 8611.44675871474, 8611.2261943271, 8606.783936670692, 284.01685418484544, 283.8369851780901, 284.05046679249074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1505, 9.097144, 5498.947, 600.7195, 9.147616, 5500.445, 596.0964, 9.224368, 5499.432, 606.4157, 3.628644, 2199.302, 595.709, 9.240633, 5496.946, 600.8081, 3.661703, 2200.214, 99.97945, 100.0, 99.98361, 99.96687, 99.95221, 100.0
9742.40384, 59.985987719281155, 59.9851335916144, 59.98101656303353, 30.445268788611006, 30.510715713418673, 30.475890419645747, 0.9999820390922837, 0.9999714923907707, 0.9999811346063604, 8609.693628502553, 8614.558703901674, 8611.853228113945, 215.3409058805674, 60.97934483756944, 44.08263915337284, 8612.671420514804, 8616.526300239098, 8612.710519534037, 284.0132568910388, 283.7214902343588, 284.0335968471275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 606.0234, 9.071623, 5498.68, 600.6417, 9.166589, 5500.334, 593.3204, 9.262655, 5496.003, 610.4354, 3.59941, 2196.604, 600.1916, 9.164112, 5500.242, 594.4262, 3.699242, 2198.894, 99.96656, 100.0, 99.92512, 99.85732, 100.0, 99.94809
9744.80724, 59.98411295763959, 59.98291412482659, 59.98304634737863, 30.446454263697717, 30.522592912558583, 30.45329693331755, 0.9999870184128974, 0.9999729458201169, 0.9999858729833261, 8618.54299877756, 8613.39718345704, 8608.99194649286, 219.7900837122652, 54.230001432853896, 51.45793152735132, 8615.337555347556, 8614.420043601516, 8621.807108323019, 283.9892682898816, 283.81004592180614, 284.07438098497937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1899, 9.101784, 5499.255, 599.6106, 9.173036, 5500.457, 593.2816, 9.263391, 5495.95, 604.3574, 3.640595, 2200.045, 600.1916, 9.16393, 5500.204, 594.3467, 3.699425, 2198.772, 99.98675, 100.0, 99.92282, 99.99355, 100.0, 99.95088
9747.204880000001, 59.98604272415591, 59.98439871923745, 59.98475841987517, 30.414843619725016, 30.48768028568732, 30.44388585587723, 0.999986203288998, 0.9999787400784256, 0.9999884960559696, 8611.226425009196, 8611.865216284577, 8605.074152433492, 216.9250462899381, 56.73575587843334, 45.51972655789905, 8610.704544850325, 8613.249436285558, 8609.104948035763, 284.09303939121185, 283.86225619113503, 284.06177069944926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.9403, 9.197978, 5499.893, 593.3265, 9.26274, 5496.042, 587.0116, 9.344568, 5485.504, 598.0075, 3.679023, 2200.134, 606.5053, 9.063668, 5497.17, 588.0841, 3.732387, 2195.049, 99.99684, 99.92663, 99.73208, 100.0, 99.94715, 99.77898
9749.62896, 59.993113620021454, 59.986447251794715, 59.9851261701197, 30.45583263356265, 30.47422709112483, 30.457772677256152, 0.9999841201502346, 0.9999784680757824, 0.9999828422668909, 8616.177979258013, 8613.0238177868, 8614.780869050237, 217.30946987159314, 57.286657744708464, 42.53905018128012, 8614.525171365589, 8615.99716001344, 8609.799222129515, 284.1495161199402, 283.8822813019902, 284.24581727445593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1702, 9.102855, 5499.308, 599.6301, 9.173773, 5500.336, 593.301, 9.263207, 5495.957, 604.2991, 3.63986, 2199.719, 600.1725, 9.164295, 5500.189, 594.3666, 3.699242, 2198.95, 99.9858, 100.0, 99.92593, 99.99846, 100.0, 99.948
9752.06132, 59.985431018607784, 59.98694083425582, 59.987892428208134, 30.43123007685267, 30.50261006310719, 30.429815187418928, 0.9999861501188954, 0.9999720886983483, 0.9999860791183011, 8610.580010334725, 8612.218801580666, 8611.887191926806, 215.15462871966156, 63.86596350289528, 46.1696012628197, 8611.166758919044, 8612.613257731462, 8608.522337667211, 284.08215495684186, 283.81129020075207, 284.1424319797439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1505, 9.10232, 5499.354, 599.8441, 9.169721, 5500.532, 594.6599, 9.238726, 5498.298, 607.2896, 3.620187, 2198.049, 596.4529, 9.218534, 5498.139, 600.5298, 3.663717, 2200.154, 99.98686, 100.0, 99.96116, 99.93414, 99.96687, 100.0
9754.462360000001, 59.991185389122236, 59.989080345888055, 59.98857905916192, 30.435445245388173, 30.481183213084908, 30.47108124379222, 0.999985520529832, 0.999977941576929, 0.9999831962766602, 8618.591933693157, 8610.951352940181, 8605.81610327519, 217.59318354680272, 60.86730198895589, 49.552534234623636, 8605.36773845263, 8616.160277963516, 8613.469449133598, 284.09425316278146, 283.78088584299354, 284.00819744113085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 607.088, 9.060558, 5497.763, 601.6534, 9.151116, 5500.377, 593.7475, 9.262103, 5495.891, 604.2603, 3.640412, 2199.711, 600.1725, 9.164295, 5500.198, 594.3865, 3.699608, 2198.955, 99.94315, 100.0, 99.92527, 99.98794, 100.0, 99.94604
9756.89616, 59.99252775883415, 59.990275371804536, 59.9923222236467, 30.44409855870116, 30.50464530896575, 30.46078255082712, 0.999983759634728, 0.999977358974651, 0.9999809987966256, 8610.149545403543, 8609.405575519364, 8614.388039145324, 219.98918838069903, 57.837839971783865, 51.82461133760171, 8611.475686960392, 8612.9537020468, 8617.928262004929, 284.10622381726347, 283.79653562090624, 284.0994047106314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1505, 9.102498, 5499.464, 599.5911, 9.172483, 5500.338, 593.2816, 9.263391, 5495.95, 610.3771, 3.59941, 2196.831, 600.1725, 9.164295, 5500.198, 594.3268, 3.699608, 2198.838, 99.98886, 100.0, 99.92495, 99.84184, 100.0, 99.95083
9759.379760000002, 59.99089346672222, 59.99002469369168, 59.99143193424648, 30.410628683540217, 30.485349712768308, 30.420538968276283, 0.9999855863559224, 0.9999791666651046, 0.9999856236772633, 8606.295651604432, 8608.640033276086, 8612.299158917805, 217.1291272394874, 54.21847609350746, 50.016747744368786, 8610.8778882031, 8607.801112032543, 8615.698580890958, 284.06131473457646, 283.6921804436577, 284.1020543096684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.9403, 9.198692, 5499.846, 593.3654, 9.26274, 5495.93, 587.031, 9.344016, 5485.335, 616.727, 3.552341, 2190.19, 606.4481, 9.063668, 5497.113, 588.1437, 3.732204, 2195.218, 99.99663, 99.92565, 99.73409, 99.56743, 99.94625, 99.78124
9761.780840000001, 59.986980775164795, 59.99071667805782, 59.98979254131596, 30.469214931021884, 30.47751701018293, 30.46694151756413, 0.9999844140045915, 0.9999742203747636, 0.9999822626023992, 8613.17220200435, 8618.157906069177, 8612.881224629173, 213.7668939112741, 57.99982735745971, 47.63658960054818, 8606.507539766246, 8617.523598816068, 8611.735930031553, 284.174373779956, 283.8299431337042, 284.1263290051964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1307, 9.101962, 5499.464, 599.5717, 9.173589, 5500.277, 593.2816, 9.263391, 5495.897, 610.3188, 3.599226, 2196.545, 600.1725, 9.164112, 5500.165, 594.3865, 3.699975, 2199.002, 99.98601, 100.0, 99.92487, 99.85202, 100.0, 99.95325
9764.212520000001, 59.98458067293741, 59.98494216517609, 59.984277243440275, 30.44513348970213, 30.50202440952233, 30.45067240338615, 0.9999821437794162, 0.9999765062464445, 0.9999870832601173, 8609.68506105254, 8612.55761208861, 8614.7728469813, 216.3642465715575, 63.82552929303665, 53.50501281051129, 8610.557525251686, 8607.599252535561, 8612.242237452472, 284.0945481454994, 283.7418714106832, 284.0775471091799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1505, 9.102498, 5499.406, 599.6301, 9.170457, 5500.563, 594.6016, 9.239094, 5498.468, 607.4061, 3.619451, 2198.883, 596.8344, 9.218534, 5498.384, 599.6749, 3.664083, 2200.268, 99.9878, 100.0, 99.95793, 99.94355, 99.96921, 100.0
9766.61936, 59.97964496712276, 59.986312148934005, 59.98086822192183, 30.427855387821133, 30.48885034388032, 30.44862499783728, 0.9999833907510765, 0.9999745989427131, 0.9999839111858575, 8613.620067475214, 8612.375825043458, 8614.231803325001, 216.0345468115338, 59.536771801175746, 46.79191318786843, 8616.68183728927, 8619.593292038824, 8613.94066213952, 284.0257150230544, 283.7393047106809, 284.1647414345468, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 607.6992, 9.053776, 5497.066, 602.1009, 9.140617, 5500.279, 594.1746, 9.257133, 5496.032, 610.3771, 3.598858, 2196.718, 600.1153, 9.164843, 5500.258, 594.3666, 3.698876, 2199.119, 99.9366, 100.0, 99.93399, 99.84943, 100.0, 99.94017
9769.105080000001, 59.97613950253787, 59.98065838031797, 59.979565665393274, 30.424673534729575, 30.50452398014689, 30.458321629878903, 0.9999882126054259, 0.9999753616368992, 0.9999843592502103, 8616.409417334276, 8612.900571475351, 8615.024834300584, 221.22063650447967, 57.818299886591376, 46.88090737768562, 8615.23270352448, 8616.392057192626, 8607.825638586726, 284.0240316498887, 283.9163681435889, 284.09285194977605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1307, 9.102498, 5499.244, 599.5911, 9.172852, 5500.33, 593.301, 9.263023, 5495.95, 604.202, 3.640595, 2199.715, 600.2107, 9.16393, 5500.315, 594.3268, 3.699242, 2198.84, 99.98485, 100.0, 99.92295, 99.99577, 100.0, 99.93816
9771.621720000001, 59.97415917060221, 59.97655038335275, 59.975454746465395, 30.425569617436178, 30.480750362564876, 30.430142393127685, 0.9999890061907215, 0.9999764787934655, 0.9999882913312547, 8608.027536441707, 8619.810082642187, 8606.331526365919, 212.7597177724715, 58.306229919475754, 45.36766096950168, 8605.744878835232, 8612.314067393387, 8623.600596114802, 283.97817969195586, 283.81535929315044, 284.25985471708196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.9009, 9.198513, 5499.846, 593.3459, 9.262555, 5496.041, 587.031, 9.344384, 5485.511, 598.0657, 3.678839, 2200.027, 606.5244, 9.063668, 5497.271, 588.1239, 3.732204, 2195.102, 99.99568, 99.92569, 99.73408, 99.99984, 99.94898, 99.77631
9773.998640000002, 59.97363508304177, 59.977938257187425, 59.976155395912556, 30.45750409339369, 30.506662136752524, 30.449067252432496, 0.999985140129545, 0.9999760493003262, 0.9999845464042526, 8610.173483373557, 8620.05325318423, 8614.644309448564, 211.48583234700072, 57.50195666619743, 45.054498511784914, 8608.988489326148, 8608.128382566982, 8618.415146910664, 284.1233613688203, 283.8539991736428, 284.24038867251755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1307, 9.102855, 5499.36, 599.6301, 9.173036, 5500.338, 593.2234, 9.263576, 5495.885, 604.3768, 3.639492, 2199.608, 600.1916, 9.16393, 5500.148, 594.3467, 3.699608, 2198.896, 99.9839, 100.0, 99.9228, 100.0, 100.0, 99.94838
9776.424, 59.97688682032163, 59.97852228751191, 59.9756029073757, 30.414801728796533, 30.50194981086402, 30.442645395692203, 0.9999830567054641, 0.9999730050158245, 0.999983437200422, 8604.118648302856, 8610.872976816607, 8611.024284647618, 215.46722825392544, 58.26817356679726, 46.990092617648315, 8609.86021294555, 8606.217714273978, 8609.48216860436, 284.02928415617686, 283.8209566428604, 284.2006248831003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1899, 9.102498, 5499.25, 599.7468, 9.164747, 5500.502, 594.9899, 9.240014, 5498.283, 607.2701, 3.618164, 2198.115, 596.5102, 9.218169, 5498.164, 599.8538, 3.663717, 2200.16, 99.9859, 100.0, 99.96738, 99.92921, 99.97028, 100.0
9778.80104, 59.97252587522426, 59.97948903964811, 59.976302228695744, 30.447148112264152, 30.473841938608658, 30.454663573781616, 0.9999865723779482, 0.9999716942643597, 0.9999841257585812, 8611.156150042443, 8605.44661958316, 8614.148841166521, 211.53297244734267, 59.19963378087368, 44.61930069871869, 8606.429796859136, 8623.576747453633, 8613.248288646333, 284.0360604247237, 283.82487175964695, 284.257835884088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 607.778, 9.053419, 5497.129, 601.7701, 9.13988, 5500.26, 594.2134, 9.257133, 5495.916, 604.2408, 3.640595, 2199.831, 600.1343, 9.164843, 5500.264, 594.3865, 3.699791, 2198.948, 99.93766, 100.0, 99.93399, 99.98569, 100.0, 99.956
9781.2258, 59.97673906308528, 59.9832691569909, 59.97984068762735, 30.459757257228, 30.49893927482388, 30.460827412727998, 0.9999829202055457, 0.999976550442487, 0.9999844557869136, 8610.215390685848, 8612.0284271741, 8615.599737016606, 213.81828945151506, 65.44388790282574, 49.240944337818746, 8611.812427659057, 8609.461592676316, 8611.080434838299, 284.0661709992045, 283.8145433573701, 284.1552373376596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1702, 9.102498, 5499.413, 599.6301, 9.172483, 5500.389, 593.2816, 9.26376, 5495.95, 610.4742, 3.598123, 2196.666, 600.1534, 9.163747, 5500.206, 594.3467, 3.699425, 2199.004, 99.98686, 100.0, 99.92495, 99.85728, 100.0, 99.95333
9783.651800000001, 59.9823781580635, 59.98256875683017, 59.98357909023778, 30.40099365458532, 30.416250086883597, 30.41616353197609, 0.9999860221019926, 0.9999749884797685, 0.9999849820536282, 8604.803091056228, 8600.89145590086, 8605.37725119947, 213.9750820160284, 56.12056912731305, 44.6658586389226, 8607.728144467952, 8608.149071628095, 8612.330758818962, 284.09601387764275, 283.8034577742742, 284.15915025258596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.9206, 9.1978, 5499.777, 593.3459, 9.26274, 5495.975, 587.0504, 9.344016, 5485.505, 616.8046, 3.551789, 2190.288, 606.4672, 9.064034, 5497.106, 588.1437, 3.732021, 2194.935, 99.99663, 99.92352, 99.73622, 99.55714, 99.94598, 99.77377
9786.11916, 59.985456360757176, 59.979467724718845, 59.982526770528274, 30.439187678372008, 30.49963707492996, 30.439603445362998, 0.9999827876794262, 0.9999763202119991, 0.9999863161175553, 8601.162606098522, 8615.309104518998, 8620.837176631314, 214.70251016190605, 60.642358632027936, 48.44361933601476, 8615.962892711, 8614.669179255601, 8612.309852449684, 284.1061720687209, 283.7710175775596, 284.28155865022967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1702, 9.102498, 5499.464, 599.5911, 9.173405, 5500.383, 593.2622, 9.262839, 5496.055, 610.3965, 3.599042, 2196.777, 600.1534, 9.165026, 5500.264, 594.3467, 3.699791, 2198.778, 99.98476, 100.0, 99.92686, 99.85714, 100.0, 99.94329
9788.54548, 59.9785242549073, 59.98179656123559, 59.97753505123975, 30.429091811317658, 30.487575321834676, 30.42700900677426, 0.9999845381846905, 0.9999727087445867, 0.9999842116445241, 8611.104418799303, 8613.394723340509, 8608.73177379403, 214.66219122427083, 61.4782269624377, 47.495344319594096, 8613.836343557314, 8610.061145197726, 8614.601151835834, 284.16412353682773, 283.7831800991895, 284.1512989454838, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1505, 9.101784, 5499.244, 599.5717, 9.173589, 5500.419, 593.5534, 9.254188, 5497.31, 608.4935, 3.612464, 2198.713, 597.4448, 9.213056, 5498.794, 599.2574, 3.671408, 2200.226, 99.98485, 100.0, 99.94969, 99.92036, 99.97901, 100.0
9790.94856, 59.98738198478909, 59.98229254147334, 59.98492059517514, 30.42501202670156, 30.495380014757817, 30.44301085016551, 0.9999875100288306, 0.999972441762223, 0.9999871647294886, 8609.244729923612, 8612.332562429156, 8615.31959123765, 213.28915931652364, 61.259060558545684, 52.87795180786543, 8609.384488946273, 8616.28135702913, 8618.768955270616, 284.0973484834001, 283.8304383162358, 284.23222262519766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.8229, 9.034144, 5496.439, 602.8013, 9.133065, 5500.344, 594.854, 9.249402, 5496.292, 610.1052, 3.600329, 2196.662, 600.1153, 9.165026, 5500.347, 594.4063, 3.699242, 2198.943, 99.91973, 100.0, 99.94355, 99.84686, 100.0, 99.94304
9793.406640000001, 59.987565937019745, 59.985798612320686, 59.98666189029072, 30.429815798918696, 30.498329379324282, 30.446536048738714, 0.9999835546669159, 0.9999779554216499, 0.9999842535760233, 8610.924636240492, 8616.423215632778, 8614.908633518568, 211.9861177135558, 62.097787636043904, 51.20834080196619, 8609.370948229978, 8607.716710188231, 8610.464470776824, 284.1415718488674, 283.83947971856605, 284.1299485683183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.111, 9.102855, 5499.192, 599.5911, 9.17322, 5500.448, 593.2816, 9.263576, 5496.009, 610.416, 3.598858, 2196.83, 600.1725, 9.164477, 5500.148, 594.3268, 3.699975, 2198.89, 99.9858, 100.0, 99.9228, 99.84198, 100.0, 99.94821
9795.79032, 59.989895208304084, 59.98992376099765, 59.98546652170229, 30.388060966937527, 30.4586204141371, 30.420275641721787, 0.9999873385818279, 0.9999789032560343, 0.9999868630222568, 8599.496087285585, 8606.777137754705, 8606.463970026827, 211.64108703610805, 60.073539374254324, 46.329374903755706, 8604.829238887438, 8614.179011800354, 8611.635195724919, 284.09783194599873, 283.8399468880809, 284.16613050076495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.9403, 9.1978, 5499.782, 593.3265, 9.262924, 5495.929, 587.0116, 9.344568, 5485.511, 616.7852, 3.55087, 2190.178, 606.5244, 9.063485, 5497.272, 588.104, 3.732387, 2195.105, 99.99559, 99.92458, 99.7329, 99.55216, 99.949, 99.77861
9798.20572, 59.98687692023966, 59.98849247721156, 59.990139193901456, 30.40679065459154, 30.50401875588373, 30.42568545198462, 0.9999848609788692, 0.9999762482404504, 0.9999836171742892, 8612.562784993828, 8615.323759228297, 8616.37359975954, 213.1346036262379, 58.57256958281823, 47.02374559728696, 8616.097657145721, 8610.979186424354, 8611.597533821867, 284.14358244587396, 283.7294458767492, 284.2675424587774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1702, 9.102676, 5499.366, 599.6106, 9.173405, 5500.389, 593.301, 9.263023, 5495.889, 610.4937, 3.598123, 2196.563, 600.1725, 9.16393, 5500.312, 594.3069, 3.699791, 2198.888, 99.98706, 100.0, 99.92377, 99.84238, 100.0, 99.95088
9800.71996, 59.988656455788586, 59.99352187153562, 59.98772229506299, 30.42968345667772, 30.47788858089523, 30.427733819837766, 0.9999794380763773, 0.9999709236264307, 0.9999820131811157, 8609.777258514669, 8599.809173629317, 8618.872149988883, 212.9320469208294, 65.91094308601805, 45.27733011487544, 8611.933281913398, 8610.565997095322, 8607.681213411634, 284.0601831851563, 283.71875290503544, 284.18455573562517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1307, 9.10214, 5499.302, 599.5911, 9.17322, 5500.396, 593.2816, 9.25971, 5497.198, 609.1926, 3.611545, 2197.937, 597.8263, 9.205203, 5498.98, 598.6609, 3.671042, 2200.081, 99.98485, 100.0, 99.93983, 99.90482, 99.98005, 100.0
9803.24248, 59.98635034370054, 59.98895551220282, 59.98956332772015, 30.406888579509754, 30.487401933104692, 30.428747145761214, 0.9999857676721571, 0.9999751584225969, 0.999985333687013, 8608.368820224145, 8609.02659526802, 8617.53012268678, 211.03080262581307, 61.2463483456786, 46.88351638106951, 8611.941886431789, 8617.000083484156, 8614.222511238006, 284.1468394881856, 283.7353972109826, 284.15732817160546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.2709, 9.041462, 5496.498, 602.1787, 9.138591, 5500.267, 594.2716, 9.255845, 5495.974, 610.3188, 3.598123, 2196.66, 600.0962, 9.165208, 5500.249, 594.3268, 3.699608, 2198.949, 99.93492, 100.0, 99.93334, 99.84498, 100.0, 99.95083
9805.61908, 59.98358157899517, 59.98943056181588, 59.99042792737748, 30.443316776191743, 30.493119650717556, 30.423816190079194, 0.9999874532577451, 0.9999812752772369, 0.9999835213844773, 8609.31957844029, 8619.442332524484, 8613.776664175315, 211.8940795309586, 60.23451713669374, 48.97456343856629, 8610.174218154241, 8612.171831692776, 8618.976536497996, 284.14641780575465, 283.9255039486381, 284.23881725417226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.0913, 9.10214, 5499.412, 599.6106, 9.173036, 5500.382, 593.301, 9.263207, 5496.062, 604.3574, 3.640228, 2199.715, 600.1725, 9.164295, 5500.249, 594.4858, 3.699608, 2199.013, 99.98591, 100.0, 99.92699, 99.98586, 100.0, 99.94834
9808.019600000001, 59.98787544957215, 59.988318972894156, 59.98912267993669, 30.387386525794312, 30.463712459219572, 30.40830160927847, 0.9999863959862169, 0.9999802874672166, 0.9999865537589883, 8599.94192281198, 8609.404556206036, 8611.647222974278, 210.39342699803183, 57.91294626425588, 45.96002062311544, 8609.270442971063, 8612.51193401626, 8617.175934776204, 284.14085799326455, 283.85995250766416, 284.2219777650091, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.96, 9.197978, 5499.944, 593.3265, 9.26274, 5495.988, 587.0116, 9.344384, 5485.562, 597.9686, 3.678287, 2199.92, 606.4672, 9.06385, 5497.221, 588.0444, 3.732387, 2195.104, 99.99473, 99.92565, 99.73399, 100.0, 99.94807, 99.77085
9810.469280000001, 59.988823531544085, 59.990332990106765, 59.98782766351325, 30.427841635532804, 30.48388660210511, 30.44941964979372, 0.9999847462247399, 0.9999796124507873, 0.9999847843587482, 8612.329883559178, 8611.161513451207, 8618.731841662864, 214.1648646896915, 60.01529757162007, 48.34914617163122, 8615.717545199459, 8615.408152793554, 8617.129756334805, 284.14298654056864, 283.75810876258817, 284.1996681472511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1505, 9.10232, 5499.302, 599.5717, 9.173773, 5500.33, 593.301, 9.263576, 5495.891, 604.338, 3.640595, 2199.766, 600.1343, 9.164477, 5500.313, 594.4262, 3.699059, 2198.889, 99.98591, 100.0, 99.92688, 99.99088, 100.0, 99.956
9812.87644, 59.98671084633173, 59.985685963247214, 59.98550108449077, 30.44529089512106, 30.48760738764451, 30.399104624812402, 0.9999875687206595, 0.999973083164045, 0.9999837268574175, 8604.503841380076, 8613.572747104037, 8610.786684410145, 212.66669296454074, 61.622498594367016, 47.540657696720245, 8612.689699331911, 8611.1167256768, 8614.979950350069, 284.13699021320747, 283.7922874020662, 284.11997766918665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 604.1307, 9.10232, 5499.297, 599.6106, 9.173405, 5500.382, 593.5146, 9.260447, 5497.406, 605.4448, 3.627541, 2199.054, 597.8454, 9.198812, 5499.345, 598.2434, 3.674521, 2200.049, 99.98591, 100.0, 99.93872, 99.96416, 99.98668, 100.0
9815.27812, 59.98845662491835, 59.98533007260165, 59.98528682561089, 30.444467239892102, 30.464915769750892, 30.44641115722245, 0.9999854524421378, 0.9999755675262116, 0.9999843869428834, 8612.835342926282, 8613.152281735685, 8611.163437364612, 209.76804675306903, 63.62042914559288, 45.92324040323001, 8615.80450738192, 8611.584636833857, 8611.432893329767, 284.2200993384763, 283.86513657863776, 284.211200041314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.3354, 9.023615, 5495.57, 603.2488, 9.123118, 5500.276, 595.3975, 9.23394, 5497.092, 605.2118, 3.638573, 2199.778, 599.9627, 9.166121, 5500.355, 594.3865, 3.699791, 2198.95, 99.9114, 99.99612, 99.95641, 99.98849, 100.0, 99.95088
