TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10375.22968, 59.990499609362146, 59.99195782007017, 59.99053609778456, 30.53195392664445, 30.580916637539683, 30.53306568431795, 0.9999878224997198, 0.99998650031812, 0.9999851014673307, 8611.311920268461, 8606.89479800812, 8609.396370154971, 219.4551960563972, 52.76961015212055, 45.39286325839623, 8613.17720122732, 8605.43071254952, 8611.566956694995, 283.19525356113735, 282.6898890859691, 283.2157560996519, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.4474, 9.205652, 5499.634, 611.8676, 8.970051, 5488.661, 586.1187, 3.742304, 2193.536, 598.3376, 9.191615, 5499.762, 605.2083, 3.634742, 2199.714, 588.2034, 9.329453, 5487.914, 99.99194, 99.79151, 99.71719, 99.99426, 99.98068, 99.77885
10377.715960000001, 59.992002502615, 59.99092773562355, 59.99281562423568, 30.559726068302563, 30.587554328028972, 30.565886802951784, 0.9999863185593904, 0.999984977426872, 0.999981843158609, 8613.544233891818, 8606.76050503976, 8619.175189024674, 213.62898374162887, 48.8593661737259, 50.964002917120695, 8617.75229544493, 8619.630525532282, 8621.007344347723, 283.26020386372386, 282.77651606566394, 283.21087655238864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6379, 9.110707, 5499.657, 605.6807, 9.078359, 5498.057, 592.4275, 3.710091, 2197.943, 604.6098, 9.094536, 5498.923, 598.7801, 3.674372, 2200.23, 594.5057, 9.246499, 5497.158, 99.99235, 99.96326, 99.92007, 99.97819, 100.0, 99.94593
10380.11756, 59.99117484191322, 59.98881419620904, 59.992153703204565, 30.567552397570662, 30.611887021482488, 30.56568960684253, 0.9999837123934616, 0.9999752821506526, 0.9999845607655572, 8610.942579634859, 8616.163671365162, 8611.472954448514, 215.4749812129071, 56.246897654151326, 48.2636853170751, 8610.90831537941, 8612.055019326643, 8615.33070091358, 283.1754284089375, 282.61428496182504, 283.13736665003535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6379, 9.111064, 5499.593, 605.6029, 9.078359, 5498.055, 592.3887, 3.710275, 2198.22, 604.6292, 9.094536, 5498.468, 605.9713, 3.625245, 2198.822, 596.0764, 9.224891, 5499.038, 99.991, 99.96323, 99.90481, 99.97448, 99.94505, 99.97089
10382.54996, 59.99024013919883, 59.99125201758267, 59.98859734791195, 30.549175256637632, 30.6099100940589, 30.564792080692133, 0.9999852555389558, 0.9999819799218784, 0.9999838849536938, 8612.65731070403, 8616.826447710504, 8614.560560775428, 215.32033519027755, 50.38291880111001, 48.47940822203009, 8617.380205082454, 8617.799776933502, 8616.813899999335, 283.232143604384, 282.8369422677478, 283.24451378343275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.9466, 9.009337, 5493.813, 600.2721, 9.154248, 5500.46, 595.6887, 3.692052, 2199.067, 607.0954, 9.063095, 5497.616, 605.7233, 3.634011, 2199.498, 595.5594, 9.231483, 5497.321, 99.8861, 100.0, 99.97237, 99.95525, 99.98032, 99.95273
10384.92516, 59.9957898616564, 59.993754708813945, 59.992223097894325, 30.540981727003604, 30.595601949210955, 30.559267808910704, 0.999984373043426, 0.9999839098982702, 0.999983716928483, 8608.066254276524, 8615.361815677956, 8617.467908099086, 211.33234543641538, 46.40226379913565, 47.91459360846079, 8613.571755849605, 8613.88534134961, 8613.499122516114, 283.20412074683514, 282.87382271589524, 283.22087084504255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.5984, 9.111242, 5499.588, 600.5834, 9.166405, 5500.272, 598.6975, 3.674933, 2200.109, 610.7461, 8.989917, 5490.954, 605.132, 3.635472, 2199.444, 594.4858, 9.246682, 5497.098, 99.99109, 100.0, 100.0, 99.83413, 99.98582, 99.94583
10387.405920000001, 59.989879719134905, 59.99189394441856, 59.99157519481835, 30.51800494208364, 30.547888189900963, 30.51363226504582, 0.9999822588631763, 0.9999813927462501, 0.9999812717532086, 8600.609626121342, 8598.358626324105, 8607.79176625799, 204.40165859560057, 53.37348819116232, 48.97245789904355, 8602.575339996796, 8609.22332344955, 8611.49075296157, 283.1215039346856, 282.7410340316841, 283.180003602223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.4474, 9.205116, 5499.582, 593.0541, 9.266608, 5495.575, 605.0452, 3.635173, 2199.57, 617.0765, 8.871325, 5474.271, 598.8182, 3.674372, 2200.284, 588.2631, 9.328903, 5487.868, 99.99204, 99.9183, 99.9769, 99.53081, 99.99682, 99.77889
10389.836480000002, 59.99140624809593, 59.99143845145358, 59.99009236097783, 30.550679681504494, 30.600494712412395, 30.565510646508457, 0.9999846240721946, 0.9999824604316755, 0.9999850412353178, 8619.427689433534, 8620.342958094398, 8619.974159639114, 201.29801332707302, 44.03069797190278, 51.99763698645438, 8610.112189021605, 8619.57407765397, 8613.648544721143, 283.1648369735249, 282.77717572052154, 283.16053278687673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.5984, 9.111242, 5499.651, 599.3577, 9.177273, 5500.229, 598.6781, 3.674933, 2200.108, 610.7655, 8.990101, 5490.96, 605.0747, 3.635472, 2199.339, 594.4858, 9.246682, 5497.158, 99.99215, 100.0, 100.0, 99.83423, 99.98561, 99.94693
10392.24328, 59.9908906010918, 59.99075668811655, 59.9919636119916, 30.56195034479193, 30.600100693751777, 30.575963311411535, 0.9999839696975181, 0.9999804482731898, 0.9999852186065535, 8615.617472680438, 8617.754903919837, 8618.38596087668, 206.00272620068517, 50.92141305277579, 45.45221092110478, 8614.35978918849, 8613.066587055435, 8623.210808377495, 283.23522618695597, 282.7709243479352, 283.23571286359265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6576, 9.110351, 5499.593, 599.4355, 9.175614, 5500.282, 598.6781, 3.675117, 2200.219, 610.7461, 8.989734, 5490.954, 598.8564, 3.677111, 2199.884, 595.6589, 9.225623, 5498.537, 99.9912, 100.0, 100.0, 99.82914, 99.99334, 99.97384
10394.668720000001, 59.9959756077435, 59.99525271245789, 59.9909745645103, 30.556274881853128, 30.60640902556785, 30.550201902540813, 0.999987966332316, 0.9999798711175084, 0.9999878327838151, 8618.121753206575, 8611.288067887095, 8616.226365490826, 211.78866310784406, 49.194193761865876, 48.948028315353895, 8611.639452457854, 8612.606751738158, 8618.483093918216, 283.2173049344394, 282.7861688485183, 283.27270042954575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 610.0058, 9.003448, 5492.81, 604.8052, 9.09162, 5499.361, 594.4269, 3.697022, 2199.47, 608.0663, 9.031654, 5494.059, 597.0443, 3.681494, 2200.034, 596.0963, 9.223426, 5498.0, 99.85891, 99.9816, 99.97453, 99.9058, 100.0, 99.96222
10397.1314, 59.99411919303284, 59.99526107829447, 59.99571329062956, 30.56293878997252, 30.594930098734295, 30.569300222660843, 0.9999860265648418, 0.9999843784606643, 0.999984240180021, 8604.090016917744, 8614.689917661563, 8620.75513465421, 203.1476563083179, 45.31423642316406, 45.97133133966872, 8609.417556698614, 8620.706645568289, 8614.21317768693, 283.21958196139633, 282.7776490841252, 283.2282223018734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6379, 9.110351, 5499.541, 604.241, 9.0942, 5498.412, 592.5245, 3.710275, 2198.104, 604.668, 9.093616, 5498.819, 598.8754, 3.675285, 2199.857, 594.4858, 9.246682, 5497.211, 99.99119, 99.96972, 99.91258, 99.97795, 99.99208, 99.9479
10399.525360000001, 59.99477889036466, 59.99397023871659, 59.99595238974003, 30.522388802044798, 30.57154609378374, 30.534214756659065, 0.9999872761864775, 0.9999827306258765, 0.9999880985335762, 8602.046582845885, 8605.678189885062, 8608.337853490244, 204.12099796220718, 53.14135868958931, 41.02002595116937, 8605.119562302265, 8604.892006755419, 8610.45556527115, 283.1512402380851, 282.8127593276379, 283.26476843346336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.408, 9.205652, 5499.576, 611.8481, 8.969867, 5488.668, 586.0216, 3.74304, 2193.646, 598.3571, 9.191615, 5499.755, 605.151, 3.634924, 2199.668, 588.2034, 9.329819, 5487.742, 99.99289, 99.79257, 99.70211, 99.99414, 99.96609, 99.77572
10401.9506, 59.99548164808699, 59.9934849674132, 59.99430845308408, 30.548572137949197, 30.603149964034046, 30.55595603369835, 0.9999831941919692, 0.9999822633495702, 0.9999844988407961, 8613.023943913984, 8616.989189927157, 8618.188238800632, 201.09737409486752, 48.78150310369506, 48.914721991620354, 8614.398415140253, 8603.289660671098, 8622.488594441887, 283.1470553542251, 282.72663154971195, 283.25151105378364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6576, 9.110172, 5499.703, 605.6029, 9.078912, 5498.11, 592.4275, 3.710275, 2198.159, 604.6486, 9.095271, 5498.813, 598.761, 3.674554, 2200.284, 594.5057, 9.246499, 5497.151, 99.9932, 99.9639, 99.91491, 99.97701, 99.99178, 99.94778
10404.364360000001, 59.99568093075252, 59.995836000107296, 59.99085261956135, 30.547071217555516, 30.596119834614196, 30.555016693932966, 0.9999847024890522, 0.9999781481704815, 0.9999829391354348, 8611.32203687128, 8613.441045844134, 8612.87424826164, 202.805874545576, 55.31054210458751, 48.4192693349205, 8611.72048980148, 8611.53518414258, 8613.564704167064, 283.2966533371989, 282.8791199677844, 283.3045308919224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6182, 9.110529, 5499.53, 605.6807, 9.077622, 5498.063, 592.3887, 3.710643, 2198.104, 604.6486, 9.09472, 5498.878, 605.151, 3.634194, 2199.534, 595.1618, 9.230934, 5498.517, 99.99215, 99.96338, 99.91513, 99.97606, 99.9774, 99.97163
10406.85052, 59.996639315687794, 59.993173496683184, 59.99499343360441, 30.54567514713144, 30.601821857107602, 30.55948670465155, 0.9999802727850655, 0.9999788823329537, 0.9999858557434288, 8614.768458493902, 8615.134914078082, 8613.823295782655, 211.64383697861467, 54.4990822099021, 39.26694641391441, 8619.50807083081, 8610.527180098088, 8612.010343779406, 283.27694483840065, 282.8113343272766, 283.2917436611877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.9861, 9.003092, 5492.254, 599.416, 9.173773, 5500.461, 597.3387, 3.686161, 2199.768, 608.0081, 9.037906, 5496.316, 606.6198, 3.626341, 2199.371, 596.0167, 9.225257, 5498.075, 99.85777, 100.0, 99.98506, 99.92305, 99.94663, 99.97238
10409.247000000001, 59.99214820751402, 59.99601928933539, 59.99565078560902, 30.537789906908383, 30.60108788472597, 30.54117572342622, 0.9999836605317557, 0.9999830746625626, 0.9999847697192976, 8611.1947696302, 8616.912798397227, 8614.310074803427, 200.29756098994358, 49.01206652666906, 45.62509964281162, 8616.55389192576, 8608.557458836685, 8620.698168474722, 283.21028041455577, 282.8150145993221, 283.2752988161789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.5787, 9.111422, 5499.698, 601.4978, 9.152774, 5500.398, 598.5616, 3.675669, 2200.161, 610.7072, 8.990469, 5490.784, 605.132, 3.634924, 2199.608, 594.4858, 9.246682, 5497.099, 99.9931, 100.0, 100.0, 99.83103, 99.97368, 99.949
10411.79188, 59.9954607865035, 59.99509260776824, 59.99888545061386, 30.522606559910106, 30.55769398447289, 30.520811884028163, 0.9999816668613514, 0.9999789307549375, 0.9999831542555144, 8597.912340171257, 8601.601792267345, 8599.067818026695, 201.14997510835133, 58.038432471593296, 54.272849173920804, 8598.717279031669, 8606.167099656808, 8610.119710735811, 283.22905726335404, 282.75523818094234, 283.27800278398985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.5066, 9.205116, 5499.692, 593.0541, 9.266608, 5495.575, 605.1423, 3.634989, 2199.748, 617.0377, 8.871877, 5474.27, 598.7801, 3.674189, 2199.9, 588.2631, 9.329086, 5487.981, 99.99299, 99.91934, 99.97956, 99.53376, 100.0, 99.78007
10414.192640000001, 60.00081454331439, 60.001022419719376, 59.99990007188803, 30.55400542419888, 30.602050363643723, 30.557388031359874, 0.9999859768866569, 0.9999828888388199, 0.9999835896291925, 8609.757083771021, 8615.287323724404, 8619.029323821285, 198.6860507912786, 46.18792637468596, 50.23413816472657, 8612.559813380689, 8616.792679331309, 8619.957170191616, 283.29114253029354, 282.83125984398066, 283.3068781104957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.5984, 9.110351, 5499.646, 599.416, 9.17672, 5500.334, 598.7169, 3.675117, 2200.383, 610.7461, 8.990101, 5490.784, 605.0366, 3.63529, 2199.441, 594.5057, 9.246865, 5497.163, 99.99215, 100.0, 100.0, 99.83103, 99.97852, 99.94702
10416.623000000001, 60.001260153732225, 60.003682065065405, 60.0049582121657, 30.56301543011044, 30.588599244489586, 30.561137321143057, 0.9999865318261602, 0.9999836736771719, 0.9999882512965665, 8615.821918057462, 8608.249466578905, 8616.201214916498, 203.4909922447473, 54.390917465158964, 44.95122387668289, 8614.674832417546, 8604.952768624924, 8615.190759700863, 283.21282680546665, 282.7623289086595, 283.23779173514896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6773, 9.110172, 5499.64, 599.4355, 9.175246, 5500.341, 598.7364, 3.674933, 2200.329, 610.7266, 8.990469, 5490.836, 598.7419, 3.677111, 2199.889, 595.6787, 9.230385, 5498.701, 99.99204, 100.0, 100.0, 99.83114, 100.0, 99.97281
10419.092040000001, 60.007161544623884, 60.00703788344006, 60.00981550875016, 30.548527464354425, 30.612832718971, 30.550117929388744, 0.9999886641166891, 0.9999800340506477, 0.9999879227607548, 8611.497448868751, 8609.624098707904, 8616.542364928773, 211.13345411683213, 54.492301581656534, 43.48082543064538, 8612.169045768673, 8609.570483039479, 8620.68583122867, 283.35055781956254, 282.95878722979677, 283.2661056047346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 610.0058, 9.003627, 5492.805, 604.7858, 9.091805, 5499.377, 594.5434, 3.697022, 2199.474, 608.0663, 9.031286, 5494.054, 597.4258, 3.681859, 2199.968, 596.1957, 9.22251, 5497.644, 99.8628, 99.98056, 99.97469, 99.90485, 100.0, 99.96237
10421.54968, 60.00558082233451, 60.006766874754966, 60.003321574405106, 30.52152966085682, 30.61806337619061, 30.580962660759287, 0.9999856086984403, 0.9999841201837742, 0.9999844247523556, 8614.370336174694, 8615.385853171842, 8620.196137517978, 199.74157290955372, 47.30927075737799, 48.28614137121758, 8609.439416620873, 8619.178907209656, 8618.764052200804, 283.13270328475727, 282.8005022233337, 283.2546735101909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.697, 9.110172, 5499.709, 604.6496, 9.084069, 5498.248, 592.4469, 3.710091, 2198.111, 604.5904, 9.094352, 5498.923, 598.7991, 3.673459, 2200.282, 594.4858, 9.246682, 5497.156, 99.9933, 99.96867, 99.91524, 99.97902, 99.98919, 99.9479
10424.01008, 60.01161337388213, 60.01027504726707, 60.00875766271189, 30.506934462256048, 30.554152325218144, 30.537390944595145, 0.9999872120457454, 0.9999846352206289, 0.9999859403782828, 8607.955472913687, 8608.026707989555, 8609.037413600314, 206.17763326536533, 50.361842416474474, 43.64721049685568, 8611.492046358357, 8604.717689525904, 8613.926892476604, 283.32454062777794, 282.9396436267541, 283.31714855043674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.4277, 9.205116, 5499.582, 611.8287, 8.970604, 5488.492, 586.1575, 3.742488, 2193.644, 598.3571, 9.191432, 5499.815, 605.1891, 3.635107, 2199.444, 588.2034, 9.329819, 5487.795, 99.99309, 99.78937, 99.70715, 99.99427, 99.97354, 99.77558
10426.47156, 60.00827194885998, 60.009792325654246, 60.0086221361653, 30.52999006139301, 30.594989941500824, 30.557744979103546, 0.9999827307698896, 0.9999858793066607, 0.9999846216488313, 8609.771488248854, 8620.34108629654, 8615.160729934274, 202.06802002515724, 46.56350926054165, 49.83165335280955, 8618.050810957973, 8615.844787895072, 8625.257687261521, 283.2821311200552, 282.90009167498806, 283.23997110960346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6379, 9.110886, 5499.651, 605.6418, 9.077253, 5498.064, 592.3887, 3.709907, 2198.053, 604.6292, 9.094536, 5498.825, 598.8182, 3.673824, 2199.909, 594.4858, 9.246865, 5497.152, 99.99005, 99.96124, 99.91008, 99.97795, 99.99446, 99.94681
10428.86036, 60.008186672936496, 60.01062429702408, 60.01299044012058, 30.543172249077656, 30.586393418695888, 30.560960992725775, 0.9999855625695012, 0.9999825635735685, 0.9999857611257507, 8608.34313986958, 8617.890324543992, 8610.918016070109, 206.86460563500123, 53.243931850939134, 46.07319567698772, 8612.49664392411, 8610.713466549474, 8619.02453645736, 283.31177579735447, 282.9139910816276, 283.2368426814938, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6379, 9.110707, 5499.64, 605.6807, 9.077437, 5498.055, 592.3304, 3.710459, 2198.049, 604.6292, 9.094352, 5498.937, 598.2841, 3.680033, 2199.693, 596.0366, 9.225074, 5498.538, 99.9911, 99.96323, 99.91008, 99.97926, 99.98464, 99.97401
10431.30456, 60.009221041625, 60.009569428816185, 60.00842237538556, 30.563645712902456, 30.60326594262372, 30.57217851468098, 0.9999856969831921, 0.9999792676990054, 0.9999885135066319, 8611.448554789938, 8618.406572102533, 8619.349150455471, 204.3467426979346, 52.504232665977725, 43.506942614062154, 8613.036143871359, 8609.694825223842, 8621.19140876575, 283.24605783983463, 282.82720025146733, 283.2818664358915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.9072, 9.009337, 5493.65, 600.2916, 9.162905, 5500.464, 596.3875, 3.692052, 2199.486, 607.0954, 9.053534, 5497.617, 597.5784, 3.678024, 2200.235, 596.0764, 9.233498, 5497.396, 99.88315, 100.0, 99.97525, 99.94455, 100.0, 99.96112
10433.75596, 60.005119462449315, 60.002908824029696, 60.00635853442224, 30.567095442853976, 30.601785723008657, 30.547847637499306, 0.9999838870316441, 0.9999847370564381, 0.9999847397843089, 8622.516267861829, 8612.765442157302, 8621.352240090628, 204.2996781818713, 48.767834045908785, 48.44102700624944, 8627.337079312503, 8619.746972039915, 8618.813010851318, 283.2357743294388, 282.80642847951975, 283.25688473531943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6182, 9.110351, 5499.651, 600.6028, 9.166589, 5500.266, 592.4469, 3.710091, 2197.995, 604.5904, 9.094903, 5498.876, 598.7037, 3.674372, 2200.225, 594.4858, 9.246682, 5497.098, 99.99225, 100.0, 99.9178, 99.97834, 100.0, 99.94681
10436.185200000002, 60.0054712050104, 60.0005434256122, 60.00470242762683, 30.539672189871148, 30.580449340885686, 30.554653660880586, 0.9999825363064151, 0.9999838882887534, 0.9999841816874858, 8602.741865916656, 8608.13027088523, 8611.6205003004, 200.7253850357174, 50.93625279801154, 54.85308531970895, 8607.756690072161, 8608.04716316902, 8609.99433171378, 283.3387656719555, 282.81560112533293, 283.2050823233479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.408, 9.204938, 5499.587, 593.0152, 9.266976, 5495.635, 586.1575, 3.742488, 2193.527, 598.3765, 9.191432, 5499.939, 605.2083, 3.634377, 2199.713, 588.2432, 9.329269, 5487.862, 99.99204, 99.91923, 99.71182, 99.99523, 99.98791, 99.7779
10438.653680000001, 60.00424395029452, 60.00399777262783, 60.00811486177386, 30.569303630885756, 30.608350531994517, 30.57936339777465, 0.9999846734753625, 0.9999868236540137, 0.999984703058755, 8615.23627830405, 8616.541108207904, 8618.915355651601, 198.8811863936965, 45.20997565300013, 44.05939331070704, 8619.219116823755, 8617.3839369459, 8616.270351943898, 283.262170632002, 282.7916925436937, 283.19598201188586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6182, 9.111242, 5499.651, 599.3966, 9.176167, 5500.298, 592.5051, 3.710275, 2197.997, 604.5904, 9.094352, 5498.929, 598.7419, 3.674554, 2200.395, 594.466, 9.246865, 5497.037, 99.99215, 100.0, 99.90753, 99.9782, 100.0, 99.94681
10441.05484, 59.99858680267376, 59.9967569004417, 60.00079689106131, 30.55984726755547, 30.61754449588536, 30.573961231628324, 0.9999823083828027, 0.9999826923323012, 0.9999847808101218, 8616.022107067458, 8616.538060082314, 8619.608279353146, 197.84376396408527, 46.997875474360626, 47.44777433232866, 8613.08229758075, 8620.144448627185, 8611.392975769939, 283.19162650923056, 282.851120612204, 283.176409847508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6379, 9.110172, 5499.697, 599.4355, 9.175614, 5500.236, 592.4275, 3.710643, 2198.108, 604.6292, 9.094536, 5498.937, 598.7037, 3.674737, 2200.117, 594.4858, 9.246865, 5497.098, 99.99226, 100.0, 99.91258, 99.97914, 100.0, 99.94573
10443.5408, 59.99449335340696, 59.99494907064766, 59.995168814465764, 28.70798157053189, 28.556712414389263, 28.370455361463165, 0.9999844399188096, 0.9999846350631226, 0.9999875695792836, 7803.425449847179, 7754.193559078141, 7705.589758507564, 173.4527118742733, 40.31283101329518, 31.273761783978443, 7928.686497239503, 8020.268536013257, 8116.443556420705, 283.24494862660686, 282.7106196555387, 283.2052820583935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6379, 9.109994, 5499.651, 599.4355, 9.175798, 5500.23, 592.3887, 3.710091, 2198.17, 604.571, 9.094903, 5498.877, 598.8754, 3.673824, 2200.394, 594.466, 9.246499, 5497.037, 99.99225, 100.0, 99.9224, 99.97819, 100.0, 99.94571
10445.964960000001, 59.9945102771552, 59.99413287417639, 59.99741070300812, 30.585150329464838, 30.62088141037422, 30.56414140531001, 0.9999841567471434, 0.9999853032371304, 0.9999869679196194, 8616.20723861318, 8612.9917692674, 8613.700379618213, 207.28050991003477, 48.81395808191337, 46.21948788958798, 8585.420309565134, 8557.899652963191, 8543.956790024391, 283.2536584553892, 282.77442454526647, 283.2226693527127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.0716, 9.100356, 5499.168, 322.1554, 10.00063, 2677.495, 592.2722, 3.712852, 2197.906, 604.4933, 9.096375, 5499.04, 598.9136, 3.673459, 2200.28, 594.4858, 9.246499, 5496.955, 99.98527, 54.23487, 99.90343, 99.98186, 100.0, 99.94693
10448.45792, 59.989921536753684, 59.99501424651383, 59.994839946790734, 29.929859190196737, 30.295753194241126, 30.397669096251853, 0.9999853139686865, 0.9999865054109024, 0.9999869281913016, 8513.056263427039, 8433.039156117322, 8277.105676089257, 210.28075873814464, 54.49144044957575, 32.71252267090267, 8317.450288881899, 8512.703917420884, 8584.71645589324, 283.225358632733, 282.769630213629, 283.1866397326824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.697, 9.111064, 5499.593, 599.455, 9.175246, 5500.255, 590.7581, 3.718374, 2196.809, 520.0032, 9.983699, 4545.781, 598.9327, 3.673641, 2200.324, 594.5256, 9.246133, 5496.882, 99.991, 100.0, 99.85827, 82.6494, 100.0, 99.94531
10450.91388, 59.989179296960934, 59.989041162520515, 59.99106682729478, 29.410656137153655, 29.241537636155947, 29.01861296604087, 0.9999882783202525, 0.9999831956292333, 0.9999883804331272, 7972.688559862092, 7913.21323506392, 7908.4635245074, 191.6699041978144, 41.41877044425519, 35.07108906172971, 7699.586049337595, 7681.604213361409, 7727.868226620064, 283.15147932913374, 282.73598505696424, 283.1572590190986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.6773, 9.10803, 5499.489, 599.883, 9.169352, 5500.148, 590.4863, 3.719663, 2197.015, 604.5321, 9.094903, 5498.891, 600.4777, 3.672545, 2200.226, 594.3268, 9.249246, 5466.103, 99.98972, 100.0, 99.86292, 99.97644, 100.0, 99.94191
10453.32048, 59.98626816124008, 59.98928820240657, 59.989878560246275, 30.54950896691504, 30.56754457255398, 30.54933049620745, 0.9999865834547144, 0.9999836864068846, 0.9999895073152559, 8609.694869459448, 8605.378759770105, 8617.223572876053, 209.31494341486177, 56.214124450607414, 44.56070742922611, 8614.201429914383, 8610.292210146239, 8614.510093307936, 283.15003658272883, 282.8024245011187, 283.20479535471844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.421, 9.114277, 5499.71, 599.6884, 9.17193, 5500.36, 590.5251, 3.720215, 2196.962, 604.6292, 9.087732, 5498.418, 597.4067, 3.685329, 2199.557, 597.7464, 9.193212, 5500.229, 99.99332, 100.0, 99.86544, 99.96984, 99.98772, 100.0
10455.77692, 59.988508368971274, 59.986465825781565, 59.989793568352106, 30.559209792408055, 30.59344937169025, 30.588923240042497, 0.9999871318753457, 0.9999816137510841, 0.9999874501714732, 8606.75309107738, 8617.5580313947, 8615.345641509219, 216.07602966859804, 54.07678791473063, 47.08236170254236, 8615.578462425428, 8619.069779380194, 8610.458720926128, 283.2769899084783, 282.8240767032683, 283.21825645274976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.71, 9.0138, 5494.097, 604.7663, 9.10212, 5499.411, 593.8445, 3.704753, 2198.108, 606.5322, 9.069714, 5497.896, 598.7419, 3.674737, 2200.33, 596.4342, 9.219947, 5498.714, 99.89127, 99.98233, 99.91695, 99.96034, 99.99921, 99.97522
10458.20924, 59.98723603400996, 59.986787816502265, 59.9895417075907, 30.561929360281315, 30.613788263034188, 30.579022112643173, 0.9999845370244927, 0.9999826541873711, 0.9999857920400486, 8618.114849855712, 8616.243808596584, 8622.7407051078, 210.10312090187836, 55.43513268392917, 43.717073924365806, 8618.545740274822, 8607.601243368885, 8620.815898238105, 283.27640740557786, 282.77256519927687, 283.2018387716616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.4013, 9.114099, 5499.768, 599.6689, 9.17193, 5500.36, 596.9893, 3.685057, 2199.851, 604.6875, 9.093616, 5498.878, 598.8564, 3.673276, 2200.23, 602.3986, 9.130034, 5499.959, 99.99437, 100.0, 99.98961, 99.97735, 99.99423, 99.9988
10460.663240000002, 59.98802604163169, 59.990179391324546, 59.99156684684074, 30.51896484855945, 30.59543826813182, 30.558623262384074, 0.9999865945799247, 0.99997655523021, 0.9999869628758188, 8615.593183923429, 8608.823115940268, 8617.653815292973, 213.79868568435768, 64.72683068363585, 45.969577429915034, 8613.538010849194, 8611.868291514476, 8616.610892966444, 283.206849096608, 282.84036707285406, 283.29186163256566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.132, 9.209579, 5499.531, 593.4043, 9.261819, 5496.057, 603.2399, 3.64677, 2199.947, 598.6483, 9.187938, 5499.858, 605.3036, 3.632915, 2199.329, 608.5618, 9.028403, 5494.584, 99.98796, 99.92691, 99.99619, 99.99612, 99.97033, 99.89915
10463.070960000001, 59.9925196282715, 59.99161777474599, 59.99474677477722, 30.55052628701582, 30.591455179310714, 30.56381038514304, 0.9999875390953326, 0.9999814970505367, 0.9999878292130308, 8617.90131216834, 8616.08979128751, 8612.177197080158, 217.00212449960054, 69.08720170091146, 44.11357960512146, 8621.13796698949, 8614.73473044212, 8621.418105000663, 283.27858193809084, 282.9265525145953, 283.2991848889793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.4013, 9.114099, 5499.715, 599.7079, 9.171562, 5500.354, 596.9699, 3.685241, 2199.858, 604.668, 9.093801, 5498.827, 598.8564, 3.673459, 2200.277, 602.3787, 9.130218, 5500.01, 99.99552, 100.0, 99.99216, 99.9763, 100.0, 99.99878
10465.46584, 60.000369821896534, 59.996761248599874, 59.996932280093695, 30.53606634033048, 30.56339258992434, 30.567940327962155, 0.9999858604218563, 0.9999793799889273, 0.9999881478183605, 8607.365366003238, 8612.428540082838, 8607.272852762993, 211.65482806107593, 56.17998998519806, 42.26333693940251, 8612.169100350844, 8606.098690437413, 8604.748928741803, 283.28966572838465, 282.9180314031578, 283.31162322165585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.421, 9.114277, 5499.71, 599.6689, 9.172115, 5500.415, 596.9893, 3.684873, 2199.907, 604.668, 9.093801, 5498.674, 598.0743, 3.678024, 2199.952, 600.5695, 9.163912, 5500.057, 99.99332, 100.0, 99.99438, 99.9763, 99.99642, 100.0
10467.921320000001, 60.003303078754506, 59.99943076829502, 60.00070895049587, 30.537624295623296, 30.596325492373307, 30.552635791753396, 0.9999871634395362, 0.9999791312531051, 0.9999869326198317, 8611.642442017062, 8617.325850919202, 8610.275323813841, 214.21624103028898, 53.281239125030424, 43.58592513433405, 8617.927502834571, 8619.080558101612, 8616.774745715802, 283.36909441690057, 282.8667520786328, 283.348415405766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.7297, 9.009516, 5493.558, 605.1165, 9.086463, 5499.217, 593.0875, 3.703648, 2198.981, 607.5032, 9.052615, 5497.446, 597.5784, 3.676746, 2199.906, 602.1799, 9.13095, 5500.006, 99.88146, 99.97581, 99.94298, 99.94362, 99.99432, 99.99963
10470.328560000002, 60.001961602499044, 60.00601593251381, 60.00159001116622, 30.557375085293494, 30.581977156677624, 30.548591411276607, 0.999985689125026, 0.9999820593714089, 0.9999875289499038, 8618.082081392991, 8618.718819016567, 8621.523706454569, 212.27719688155776, 51.8683653712842, 44.22322554432594, 8617.941086883646, 8617.246806468986, 8617.348798231093, 283.3072438336293, 282.8349034408736, 283.3382187258519, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.421, 9.114277, 5499.71, 599.7079, 9.172115, 5500.414, 590.6416, 3.719847, 2197.073, 604.668, 9.093801, 5498.768, 598.8945, 3.673824, 2200.229, 596.1758, 9.223609, 5498.483, 99.99542, 100.0, 99.86543, 99.97737, 99.994, 99.97102
10472.84748, 60.00413429958165, 60.005116797817585, 60.004744370436875, 30.527824990218978, 30.559897009714486, 30.541843565801088, 0.9999858470672635, 0.999983969730485, 0.9999838230228963, 8609.447234323135, 8607.64043316774, 8609.284274860926, 204.64026499571128, 50.31075871398889, 51.79156758960062, 8607.669046823888, 8610.398403218755, 8611.22315813568, 283.3617621763783, 282.8672793030501, 283.278419484696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.2897, 9.209043, 5499.421, 593.4238, 9.261451, 5496.01, 584.3134, 3.750771, 2191.823, 598.4541, 9.190145, 5499.894, 605.3608, 3.634377, 2199.272, 589.8734, 9.30876, 5490.671, 99.98911, 99.92701, 99.62693, 99.99453, 99.9655, 99.83433
10475.2528, 60.00455351843865, 60.00539097518829, 60.00510400774569, 30.548830133197445, 30.583181945863416, 30.560783355023695, 0.99998705463104, 0.9999816314420089, 0.9999862960840812, 8606.353532927242, 8619.506767578747, 8618.388218161526, 205.2353495167431, 47.59480395392802, 48.0023763735594, 8615.665571250393, 8612.30277179678, 8620.132258441428, 283.3532591128988, 282.88773835612807, 283.2478947851627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.4013, 9.114455, 5499.825, 599.6689, 9.172483, 5500.414, 590.6804, 3.719295, 2196.965, 604.7069, 9.093432, 5498.833, 598.9708, 3.673093, 2199.904, 596.0764, 9.224891, 5498.489, 99.99638, 100.0, 99.86282, 99.97629, 99.99423, 99.97197
10477.7414, 60.0072836894927, 60.00486595526802, 60.005865785041415, 30.532088494915197, 30.572565740258778, 30.537635650772156, 0.9999877832602808, 0.999979924196702, 0.9999889143769334, 8608.801525856696, 8609.439274527951, 8612.17611248703, 214.3396817470216, 58.9719055007854, 43.07298839507007, 8612.515330922826, 8614.15794544194, 8616.144701187366, 283.33986904001915, 282.76314791863206, 283.2976389003556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.421, 9.114277, 5499.831, 599.6884, 9.171746, 5500.36, 590.6998, 3.719847, 2197.069, 604.668, 9.0881, 5498.359, 597.4639, 3.681494, 2199.452, 598.2832, 9.192845, 5500.447, 99.99552, 100.0, 99.85799, 99.96876, 99.98981, 100.0
10480.163400000001, 60.0059223133618, 60.0027013983955, 60.005062697489606, 30.54725624661209, 30.609178227913773, 30.55252313257378, 0.9999883180080424, 0.9999804744170747, 0.9999872739206533, 8615.049319144648, 8616.365917419473, 8620.773609704922, 216.29261592461853, 52.26920066306411, 40.315297042091515, 8621.175752119554, 8619.045365804981, 8621.299296802968, 283.1855129474476, 282.7670795533743, 283.2995645333231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.296, 9.023615, 5495.204, 604.7663, 9.102304, 5499.714, 593.8834, 3.704201, 2198.201, 606.5322, 9.069898, 5498.0, 598.7419, 3.674737, 2199.953, 596.474, 9.219581, 5498.633, 99.89327, 99.98977, 99.94081, 99.95431, 99.99646, 99.97549
10482.570640000002, 60.00602066110529, 60.0012898383772, 60.00470967305496, 30.55693980662104, 30.599803908176458, 30.575093577769856, 0.9999864649030086, 0.9999809145107328, 0.9999844772144576, 8617.85505949655, 8616.42617170468, 8619.536262302994, 211.1636240166589, 50.36203289608329, 46.564168250535204, 8611.640311273688, 8617.519787963574, 8619.798884818672, 283.3207990641395, 282.8632881969812, 283.25221511836594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.421, 9.114455, 5499.872, 599.7079, 9.171746, 5500.353, 596.9116, 3.685241, 2199.744, 604.6486, 9.093432, 5498.774, 598.8373, 3.674189, 2200.068, 596.1161, 9.223975, 5498.55, 99.99627, 100.0, 99.98694, 99.97748, 100.0, 99.97223
10484.96536, 60.00449550284651, 60.003419719063174, 60.00319194820653, 30.50650232697365, 30.585570375205005, 30.537243236483796, 0.9999826407890906, 0.9999829223913068, 0.999984457028697, 8605.494744526155, 8611.726516146638, 8613.169859901973, 205.70805089228006, 50.12226077538344, 47.3446073191958, 8616.061065966916, 8618.323928974685, 8612.800555201728, 283.2503968241943, 282.8214712121579, 283.2450129691987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 597.132, 9.209043, 5499.594, 593.4238, 9.261635, 5496.01, 603.2399, 3.64677, 2199.898, 598.4735, 9.189409, 5499.724, 605.2845, 3.633829, 2199.38, 589.8337, 9.308577, 5490.737, 99.98911, 99.92704, 99.99396, 99.99763, 99.97042, 99.83129
10487.341840000001, 60.008188036183434, 60.00521821963416, 60.0059866330669, 30.575691574220645, 30.618209249893642, 30.552489639718367, 0.9999858318910224, 0.9999829071055049, 0.9999847649403949, 8616.18414191346, 8619.631568229706, 8619.456774095583, 206.22431513738047, 51.20467369907101, 47.25912140939954, 8622.689576513885, 8613.243494069411, 8622.4635857069, 283.19547560470164, 282.7527095502955, 283.19636433286155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.4013, 9.114277, 5499.768, 599.7079, 9.171378, 5500.361, 596.9504, 3.685609, 2199.694, 604.6486, 9.093801, 5498.78, 598.9708, 3.672728, 2200.226, 596.0565, 9.224341, 5498.483, 99.99438, 100.0, 99.99699, 99.97927, 100.0, 99.97102
10489.73672, 60.00458609168484, 60.00687100559025, 60.00875102715278, 30.535298728695864, 30.588670038516497, 30.559948107637194, 0.9999880612235273, 0.999979107718371, 0.9999870834880823, 8611.471029072622, 8605.305949145677, 8613.053724057925, 211.743325506553, 57.231505287588334, 46.8687343606216, 8617.817865679783, 8606.865489075932, 8612.706562292658, 283.2730790741469, 282.81111673680704, 283.31235580390177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.4013, 9.114634, 5499.658, 599.6495, 9.172852, 5500.354, 596.9893, 3.685057, 2200.021, 604.6875, 9.093616, 5498.937, 598.8373, 3.673459, 2200.191, 595.9769, 9.225806, 5498.551, 99.99237, 100.0, 99.99954, 99.97927, 100.0, 99.97225
10492.22328, 60.00938648066181, 60.01299064747161, 60.01109639590352, 30.56045478522414, 30.58111562392382, 30.58034268542705, 0.9999899584293352, 0.9999798827805871, 0.9999889394505228, 8613.951747942448, 8616.206221111976, 8620.130113204305, 213.6284940197247, 56.73633722642228, 44.97057063031298, 8617.932003664304, 8616.751071722629, 8624.760006075032, 283.23971415123606, 282.8237525513865, 283.2850654164157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.7297, 9.008624, 5492.926, 606.0698, 9.072096, 5498.373, 591.5734, 3.712484, 2198.32, 608.3964, 9.037538, 5495.844, 596.6818, 3.683868, 2199.94, 597.309, 9.206579, 5498.885, 99.87007, 99.96028, 99.92224, 99.92303, 100.0, 99.9813
10494.65488, 60.013974745681274, 60.015515548747175, 60.01585373763199, 30.54367068501707, 30.60767483170072, 30.558496071431293, 0.9999897078212564, 0.9999797987377392, 0.9999859972806783, 8610.53077934846, 8613.549028683814, 8622.912613030365, 213.4897993409395, 52.35727572099745, 48.348860850784604, 8613.411589195894, 8619.414540969889, 8613.346220861851, 283.2546009252321, 282.8941405171911, 283.2559448486995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 600.0, 603.4013, 9.114099, 5499.773, 599.6884, 9.171746, 5500.235, 590.7775, 3.719479, 2197.069, 604.668, 9.093984, 5498.942, 598.8754, 3.673276, 2200.228, 596.136, 9.223426, 5498.538, 99.99342, 100.0, 99.86537, 99.97844, 100.0, 99.97225
