TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10646.881560000002, 60.006618067692884, 60.003750464316404, 60.00269064153448, 30.57453158976299, 30.592930773478628, 30.527678588524516, 0.9999829454629026, 0.9999762586734414, 0.999981852129575, 8612.345256151879, 8612.870122357379, 8616.312998508809, 214.99288583797284, 58.86251371875096, 48.49878152581323, 8612.306284401904, 8616.9349860016, 8616.426931017717, 283.3587392921353, 282.8365887704822, 283.23583138862136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114455, 5499.71, 599.6884, 9.171746, 5500.36, 597.0281, 3.684505, 2199.902, 603.7748, 3.643905, 2199.979, 600.5159, 9.163565, 5500.211, 589.8535, 9.308577, 5490.851, 99.99437, 100.0, 99.98178, 100.0, 100.0, 99.83224
10649.39984, 60.00681211383358, 60.0083401424652, 60.00892260372603, 30.502233487228334, 30.559659737416, 30.512840047228405, 0.9999852114721105, 0.9999805480784574, 0.9999830307463665, 8603.569841021867, 8608.280954609121, 8606.268207932615, 213.23281431998248, 56.49019853225718, 45.29353760469985, 8607.09705792904, 8603.62078945633, 8607.017022609258, 283.2876881553228, 282.8715878886426, 283.2591331883148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 607.64, 9.044674, 5494.566, 604.9219, 9.082595, 5497.839, 590.7775, 3.71911, 2197.124, 609.7751, 3.603087, 2197.211, 593.8206, 9.255973, 5496.402, 583.5512, 9.385854, 5477.078, 99.9116, 99.96165, 99.86005, 99.87427, 99.93318, 99.585
10651.854000000001, 60.00903876326927, 60.01049088781006, 60.01121683913467, 30.560898156876767, 30.58820381117481, 30.566645320286472, 0.999983676008654, 0.9999733483980552, 0.9999835017344677, 8615.443296055726, 8615.438739014842, 8612.166238533287, 207.93735098339448, 61.07874745700474, 51.30275951452859, 8616.640701395218, 8613.99700676942, 8621.752883567551, 283.3335000238676, 282.77939774910675, 283.3215497867039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4407, 9.114277, 5499.768, 599.6495, 9.171562, 5500.421, 596.9699, 3.684873, 2199.799, 603.7554, 3.643537, 2199.922, 599.9246, 9.167948, 5500.078, 589.8535, 9.308577, 5490.737, 99.99437, 100.0, 99.99177, 100.0, 100.0, 99.82909
10654.26152, 60.013301309669174, 60.012632123699106, 60.01177861084711, 30.544371478853268, 30.589217016548655, 30.56610172351595, 0.9999869857794981, 0.9999809729591362, 0.9999878354709549, 8612.642328250498, 8612.160038095875, 8610.778437801717, 214.4400251433999, 56.20600557482999, 46.82714661535283, 8615.736526515195, 8609.575975335529, 8615.547235620466, 283.38029802819193, 282.80797615437496, 283.28198842595725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114277, 5499.71, 599.7274, 9.171378, 5500.294, 590.7192, 3.719847, 2197.063, 603.7166, 3.643537, 2200.034, 599.9246, 9.168495, 5500.252, 589.8337, 9.308577, 5491.141, 99.99543, 100.0, 99.8651, 99.99756, 100.0, 99.83335
10656.66236, 60.01457659291138, 60.01512069228862, 60.01311966867189, 30.545260931870374, 30.582482542922143, 30.560994724966797, 0.9999850034213268, 0.9999779171110742, 0.9999833558548362, 8616.481186099867, 8608.96792970874, 8618.91839292864, 210.45476362813224, 57.40784812137622, 47.36346103698679, 8619.46408330905, 8615.600786797779, 8618.01368977413, 283.3313466133325, 282.85496221616245, 283.3316413426835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1517, 9.209757, 5499.409, 593.4043, 9.261635, 5495.999, 584.3716, 3.750403, 2192.146, 598.4347, 3.673691, 2200.282, 604.6169, 9.101472, 5499.487, 592.8556, 9.275249, 5493.812, 99.98996, 99.92584, 99.64158, 100.0, 99.98927, 99.89984
10659.149800000001, 60.01559086315338, 60.0128110566479, 60.01072397611209, 30.56516276319517, 30.612768132289222, 30.547191358474468, 0.999989353854393, 0.9999772977465183, 0.9999854892862311, 8619.709277983118, 8620.424017627542, 8616.60040992005, 212.83411719597825, 55.15441054788607, 41.8614049477635, 8623.655517181927, 8614.316192005146, 8623.169392908803, 283.2574228869625, 282.819348790822, 283.32591466494335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.421, 9.114455, 5499.883, 599.6884, 9.171746, 5500.354, 590.7386, 3.720031, 2197.18, 603.736, 3.643353, 2200.03, 599.8673, 9.16886, 5500.245, 596.1161, 9.223975, 5498.605, 99.99437, 100.0, 99.87042, 99.99996, 100.0, 99.97116
10661.57364, 60.01558299643627, 60.0112501960204, 60.01384870270605, 30.53631285137004, 30.596344424228686, 30.549597331666625, 0.9999858506944317, 0.9999726505619883, 0.9999834460245353, 8605.455297736704, 8613.034183493402, 8616.685009357847, 214.92130770238919, 65.08670135497005, 49.89295490275924, 8608.369983732047, 8612.20931833203, 8620.325426060092, 283.30308231022826, 282.8155621399732, 283.26344904489156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.3103, 9.025757, 5493.685, 605.8364, 9.073569, 5497.802, 597.0281, 3.684689, 2200.022, 609.8723, 3.602903, 2197.148, 593.7825, 9.257069, 5496.392, 602.4583, 9.129119, 5500.025, 99.88378, 99.96023, 99.99961, 99.87164, 99.93089, 99.99906
10664.035440000001, 60.01181150958073, 60.00886080493639, 60.01103378474707, 30.56392430902239, 30.62584725279632, 30.573179875617186, 0.9999840324556223, 0.9999810760756037, 0.9999863836555613, 8618.233679033872, 8613.113383062944, 8618.581448444465, 213.61773636196926, 51.57304257875876, 41.76939455139063, 8622.367557587906, 8614.947055771952, 8624.503612512592, 283.31118298974906, 282.8300715809879, 283.31119543617166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3619, 9.11392, 5499.768, 599.6689, 9.171746, 5500.347, 590.6998, 3.720031, 2197.128, 603.6971, 3.643353, 2199.812, 599.9055, 9.167765, 5500.18, 596.0963, 9.223609, 5498.606, 99.99437, 100.0, 99.86793, 99.98719, 100.0, 99.97325
10666.43668, 60.01343974292559, 60.01507668762628, 60.01292012990484, 30.558438536215544, 30.574314351588512, 30.568419787475367, 0.9999858809160189, 0.9999775421508924, 0.9999842932028918, 8607.936894417693, 8613.900789011848, 8612.82261332996, 211.86063618466014, 57.97229942613967, 44.93498504872241, 8611.17465422421, 8612.939043032036, 8610.346417565524, 283.36817562550135, 282.8941526406348, 283.2498083576924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.421, 9.113741, 5499.709, 599.6495, 9.172483, 5500.344, 597.0475, 3.684873, 2199.854, 609.9305, 3.602168, 2197.042, 599.8673, 9.168495, 5500.235, 596.1161, 9.223792, 5498.605, 99.99332, 100.0, 99.99699, 99.86416, 100.0, 99.97323
10668.8374, 60.01053072263567, 60.00971130183334, 60.009155633498246, 30.562628278251, 30.6107565274501, 30.560510560386714, 0.9999793192993077, 0.9999775783804892, 0.9999843177639899, 8617.910376182901, 8612.491420376195, 8618.43740506271, 211.17355320433808, 57.12289889172871, 47.70465031571803, 8614.418416282364, 8615.154770050685, 8620.468120058049, 283.37245825766377, 282.867225924483, 283.2527971028586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.132, 9.209757, 5499.357, 593.4238, 9.261451, 5496.117, 603.3758, 3.646217, 2200.072, 615.7949, 3.561902, 2192.566, 604.5597, 9.095445, 5499.379, 592.5773, 9.265361, 5496.324, 99.98691, 99.9249, 100.0, 99.66068, 99.98126, 99.93176
10671.213600000001, 60.01147927268155, 60.00917506799514, 60.009894112576546, 30.572329022312495, 30.580195334619752, 30.568739692906195, 0.9999825513610067, 0.9999781167589784, 0.9999858754568911, 8618.668710184571, 8608.528539172246, 8621.314132815633, 206.6129609105128, 57.66126537362288, 45.2204932452878, 8624.282803057093, 8611.898296283272, 8620.626827297121, 283.2677333361314, 282.83464856751425, 283.36465685191547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.421, 9.114634, 5499.82, 599.6689, 9.17193, 5500.346, 597.0475, 3.684689, 2199.856, 609.7751, 3.603271, 2196.98, 599.9246, 9.16813, 5500.238, 596.0963, 9.223975, 5498.61, 99.99227, 100.0, 99.99205, 99.88417, 100.0, 99.97333
10673.72392, 60.00733043407538, 60.00757395550288, 60.00867559931596, 30.55723329080862, 30.575299503061533, 30.534741156131897, 0.9999870940409616, 0.9999725686447437, 0.9999875047199542, 8608.73051196338, 8611.209042387543, 8613.676166631096, 214.98095909972562, 62.5975932525634, 42.68884002909181, 8618.343280569108, 8611.307053376999, 8614.981028975182, 283.4055502526733, 282.83597197947466, 283.2812691218795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 606.6345, 9.050564, 5495.929, 604.2994, 9.088858, 5498.555, 590.6804, 3.719479, 2197.07, 603.736, 3.643905, 2200.037, 593.7825, 9.256521, 5496.392, 602.3588, 9.130584, 5499.906, 99.92457, 99.97571, 99.86277, 100.0, 99.93209, 99.99975
10676.155400000001, 60.00492147428757, 60.01007554248441, 60.00603605977705, 30.55041440016255, 30.601357569445366, 30.575593932241514, 0.9999835371109455, 0.999978870748426, 0.9999858917687444, 8615.235372067422, 8617.195146067828, 8622.251401478883, 216.7139018763146, 59.19965641249064, 47.00829102383932, 8621.642522852453, 8618.145740006223, 8618.129231818804, 283.31638112871656, 282.8576691274784, 283.3135591735834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.114812, 5499.762, 599.6689, 9.172115, 5500.464, 596.9504, 3.684873, 2199.686, 609.7946, 3.602536, 2197.318, 599.9436, 9.169226, 5500.137, 596.1161, 9.223975, 5498.538, 99.99227, 100.0, 99.98927, 99.87669, 100.0, 99.97115
10678.587280000002, 60.00088104726427, 60.000633727632305, 60.00230455531877, 30.553278095231093, 30.589052165049125, 30.571811338897675, 0.9999884790801543, 0.9999862515217405, 0.9999891190932887, 8614.564289490107, 8610.189783500102, 8617.549341210632, 215.3516453382863, 54.51322166901855, 47.00659482923152, 8615.773075229152, 8608.060735064093, 8611.959145325125, 283.2690115092907, 282.79904486331003, 283.27601073733416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114455, 5499.71, 599.6884, 9.171746, 5500.421, 590.6028, 3.719663, 2196.904, 603.6971, 3.643353, 2199.877, 599.8864, 9.169044, 5500.354, 596.0963, 9.223792, 5498.55, 99.99132, 100.0, 99.86288, 100.0, 100.0, 99.97223
10680.964600000001, 59.99935950947824, 60.000283287492735, 60.00073857383544, 30.570094680668173, 30.59778121486612, 30.56943156928707, 0.9999850273541575, 0.999976751835802, 0.9999840588643859, 8614.246300685421, 8616.37158207501, 8620.52963253454, 212.41298188776273, 57.80764408048799, 43.81348889467586, 8616.916394941378, 8624.314927380608, 8617.992740683161, 283.3292584691889, 282.7727273235738, 283.2732127333483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.132, 9.208686, 5499.357, 593.4238, 9.261635, 5496.117, 584.4104, 3.750587, 2191.774, 597.4249, 3.678839, 2200.12, 605.2273, 9.084852, 5498.696, 592.1399, 9.272502, 5495.709, 99.98816, 99.92595, 99.62471, 100.0, 99.97489, 99.92059
10683.356600000001, 59.997690502740255, 59.99337061822049, 59.99551066138108, 30.553284950918922, 30.607697673497313, 30.57688893190421, 0.9999866539121754, 0.9999799426279604, 0.9999891659910793, 8611.439757925466, 8618.181329492576, 8617.188703926411, 211.76189734813852, 54.73178408701915, 41.5057055766074, 8615.971590535202, 8626.139576875243, 8622.767159940535, 283.22891874724564, 282.74952317761756, 283.27487288217924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.11392, 5499.652, 599.6689, 9.171562, 5500.465, 590.7386, 3.719663, 2196.96, 603.6777, 3.644273, 2200.145, 599.8864, 9.16813, 5500.144, 596.0963, 9.223975, 5498.545, 99.99247, 100.0, 99.86049, 100.0, 100.0, 99.97116
10685.7288, 59.994950727058956, 59.99408817786453, 59.99786783297779, 30.552286300490064, 30.598135660624195, 30.561757177777658, 0.9999859007930746, 0.9999733717416653, 0.9999843016750708, 8609.969990719688, 8616.425698863572, 8620.15275801571, 219.24910072424336, 62.6437187149013, 47.58697943700895, 8611.478481212851, 8618.435328297126, 8617.846312779147, 283.2601620609593, 282.76691101358506, 283.25332373498065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 606.2599, 9.06145, 5496.462, 603.2293, 9.106725, 5499.266, 596.0964, 3.687082, 2199.741, 609.814, 3.603639, 2197.376, 593.9351, 9.25506, 5496.41, 602.3787, 9.131133, 5499.952, 99.94705, 99.98524, 99.99011, 99.87932, 99.93556, 99.99772
10688.1304, 59.99337021215208, 59.99266189278183, 59.99326720398901, 30.57011075164082, 30.619628539799628, 30.561787223987874, 0.9999869937669851, 0.9999774964039437, 0.9999890256183304, 8626.664390021535, 8613.672303669227, 8614.888916997565, 217.06451764407757, 55.761998407883766, 42.48151736879254, 8620.784062454059, 8614.763628147051, 8616.35023266683, 283.271022630947, 282.81892734200085, 283.24668819464387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.5393, 9.114277, 5499.721, 599.8052, 9.17193, 5500.473, 590.6804, 3.71911, 2197.012, 603.6194, 3.643353, 2200.146, 599.9055, 9.16813, 5500.138, 596.0963, 9.224158, 5498.551, 99.99352, 100.0, 99.86277, 99.99227, 100.0, 99.97225
10690.554960000001, 59.99535057152344, 59.99228260350469, 59.988491138646765, 30.540729266980335, 30.581668818966264, 30.54241015379258, 0.9999847277098547, 0.999973894062468, 0.9999849547501648, 8611.571000886506, 8604.921174458668, 8614.79905831326, 214.12455224301357, 60.560299760341195, 47.12290974357711, 8604.925567787664, 8605.322335913444, 8609.532865544508, 283.2672249614521, 282.7718041408775, 283.3370866489513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.6706, 9.009516, 5492.925, 606.0893, 9.070622, 5497.818, 596.931, 3.685425, 2199.74, 609.7946, 3.603455, 2197.322, 599.9055, 9.168313, 5500.189, 596.0963, 9.223792, 5498.659, 99.86997, 99.95893, 99.98972, 99.87687, 100.0, 99.97116
10692.994200000001, 59.994304646536435, 59.99319279628035, 59.993420311078424, 30.53852716545407, 30.562000524170788, 30.53832979175967, 0.9999799307571988, 0.9999713646718124, 0.9999779892819495, 8605.783505268197, 8607.776922612305, 8616.169470587134, 216.24061970173716, 65.06630793497345, 52.434593125509764, 8616.83578994409, 8609.410512671364, 8615.570775388025, 283.3355760953064, 282.8266714349651, 283.29535713565537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 616.0385, 8.891906, 5477.727, 612.1788, 8.964157, 5487.838, 603.1817, 3.646401, 2200.009, 616.0473, 3.555283, 2191.284, 606.3527, 9.06659, 5497.523, 590.4897, 9.30052, 5493.574, 99.59362, 99.78045, 99.99901, 99.60244, 99.95356, 99.8705
10695.423120000001, 59.99345022511798, 59.99613755100588, 59.995586533635084, 30.543202434318616, 30.596833445006308, 30.56401975230503, 0.9999850787145735, 0.9999769580880375, 0.9999815595360465, 8611.443490689007, 8614.121611031589, 8612.103172757812, 213.46496558267881, 61.09817033893239, 55.14565734077223, 8615.696440337948, 8611.876028148381, 8615.647035089163, 283.34585676612227, 282.8421646999279, 283.31596178253653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.6903, 9.009159, 5492.931, 606.0309, 9.071728, 5497.744, 597.0864, 3.685057, 2199.695, 609.8334, 3.603271, 2197.105, 599.8864, 9.168313, 5500.246, 596.0963, 9.224158, 5498.551, 99.86797, 99.95758, 99.99183, 99.87932, 100.0, 99.97225
10697.849400000001, 59.999543067090066, 59.99834125370065, 59.99634815670559, 30.548273295096863, 30.58680836855469, 30.577504524642197, 0.9999848617649566, 0.9999778457160584, 0.9999859606633963, 8623.40718630469, 8613.8316583898, 8611.834416975418, 217.3957497657566, 60.490041458766655, 44.60668939774223, 8622.823314083638, 8613.036288841506, 8622.075992743597, 283.3464508264498, 282.8136106648423, 283.32674986866846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.606, 9.039856, 5496.167, 603.4044, 9.114277, 5500.146, 592.9322, 3.710091, 2197.848, 604.3768, 3.642986, 2199.865, 594.2975, 9.249216, 5496.542, 602.2793, 9.13095, 5500.063, 99.91616, 99.99702, 99.90997, 100.0, 99.93968, 99.99963
10700.249520000001, 59.999576665172555, 59.99805078459964, 59.99898081122279, 30.547199457608894, 30.58799017215336, 30.571162909451726, 0.9999825402221802, 0.9999770474747061, 0.9999826769536028, 8618.242367785235, 8615.770594396945, 8616.885464801315, 211.8597349114284, 61.63621754296696, 48.710080575513075, 8613.230610130562, 8613.966716390092, 8614.915553989811, 283.37109377271685, 282.8293428832622, 283.41083826003484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 609.3552, 9.015049, 5492.966, 605.9725, 9.071912, 5497.86, 597.0475, 3.684505, 2199.854, 609.8334, 3.603823, 2197.051, 599.8864, 9.168678, 5500.248, 596.0963, 9.223975, 5498.604, 99.87377, 99.95969, 99.98922, 99.86456, 100.0, 99.97115
10702.675640000001, 59.99852590009972, 60.000594039670986, 59.99909276001484, 30.53856035157848, 30.58467882314261, 30.55897269214545, 0.9999834983850636, 0.9999801048757601, 0.9999827834324871, 8617.893240823194, 8609.39097810316, 8618.470270431664, 212.7948452185151, 60.76628406162661, 41.26787636675863, 8611.427092670612, 8612.229502725539, 8615.906469185818, 283.3618234003272, 282.9104013301695, 283.3139860592639, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.114455, 5499.704, 599.6689, 9.172115, 5500.294, 590.6804, 3.719479, 2197.124, 609.8334, 3.603271, 2197.372, 599.8864, 9.168495, 5500.229, 596.1161, 9.223975, 5498.544, 99.99542, 100.0, 99.86543, 99.86134, 100.0, 99.97212
10705.112560000001, 60.00346599986285, 60.00183235751137, 60.002428523369495, 30.527148167428443, 30.573316600995465, 30.556700341595153, 0.9999829516169139, 0.9999738448268222, 0.9999842193217684, 8611.204772802628, 8616.715886786553, 8617.866163667524, 211.7251193532752, 63.01035820694733, 51.11415852021264, 8619.250716818027, 8617.501972324302, 8621.865123161608, 283.3625597147723, 282.8563777543739, 283.29372477851024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1517, 9.209579, 5499.415, 593.4043, 9.261451, 5495.893, 584.3134, 3.750587, 2191.933, 616.125, 3.556202, 2191.222, 606.2955, 9.067138, 5497.396, 589.8734, 9.308393, 5491.978, 99.98901, 99.92896, 99.63192, 99.59961, 99.95217, 99.8418
10707.508800000001, 60.00244891141814, 60.00198659853459, 60.00209992000132, 30.557796001993093, 30.60315808122583, 30.54897968579502, 0.9999873459411326, 0.9999815756633159, 0.9999851523449281, 8614.246910359723, 8611.244642614785, 8619.024978551513, 211.80214064313623, 53.32436175998646, 44.41521065698862, 8610.795768894193, 8613.319599731147, 8611.738757524754, 283.38554814246885, 282.8999910234266, 283.2879526951811, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.11499, 5499.825, 599.7274, 9.171378, 5500.418, 590.6222, 3.719663, 2197.067, 609.7751, 3.603087, 2197.047, 599.9055, 9.168313, 5500.204, 596.0963, 9.223975, 5498.551, 99.99227, 100.0, 99.86526, 99.87889, 100.0, 99.97323
10709.999720000002, 60.00387690716768, 60.004202470693805, 60.00021418130793, 30.542233461117675, 30.59356244363855, 30.556385421418707, 0.9999838674308495, 0.9999731092457677, 0.999984306305416, 8616.567622732988, 8614.585874444394, 8615.187684574743, 212.56791603977672, 64.1252556039326, 49.33526319719067, 8621.758626958275, 8616.069080024414, 8616.258924654949, 283.4036422114852, 282.87006535442254, 283.30205941291615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.559, 9.101962, 5499.046, 601.0503, 9.142091, 5500.425, 594.0775, 3.698494, 2199.321, 605.0565, 3.639492, 2200.073, 594.5073, 9.246294, 5496.635, 601.9612, 9.134613, 5499.998, 99.98126, 100.0, 99.9565, 99.98529, 99.94228, 100.0
10712.34856, 60.00836569935195, 60.00595906658684, 60.006520737805396, 30.56416183799446, 30.60280101952631, 30.561237342398606, 0.9999834786422136, 0.9999750014370148, 0.9999774472221322, 8617.9648996644, 8607.068683395828, 8614.780859008339, 212.15642009436579, 57.447208235170365, 50.04896934946794, 8620.974984139748, 8614.863964670121, 8619.531771790798, 283.42273182442125, 282.8850338058577, 283.33954959295863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.3476, 9.099107, 5499.506, 600.0386, 9.168431, 5500.385, 590.6028, 3.719663, 2197.122, 609.814, 3.602903, 2197.203, 599.9246, 9.16813, 5500.14, 596.0963, 9.223975, 5498.543, 99.98961, 100.0, 99.86776, 99.8743, 100.0, 99.97115
10714.733880000002, 60.00663211886118, 60.00952626647786, 60.005464458305376, 30.553392222983756, 30.58751731296678, 30.539733772116893, 0.9999825541435724, 0.9999756185042402, 0.9999814161428789, 8610.786305355012, 8609.370157378462, 8615.840631674522, 216.41722080219643, 58.01745572808068, 50.104637310843, 8626.405034111232, 8614.452387478645, 8609.726588695634, 283.46850025686206, 282.94700666247405, 283.34623243524084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114634, 5499.768, 606.0309, 9.070991, 5497.863, 596.9504, 3.684873, 2199.739, 603.8137, 3.644273, 2200.206, 599.9055, 9.16813, 5500.193, 596.0963, 9.224158, 5498.543, 99.99227, 99.95974, 99.99188, 100.0, 100.0, 99.97115
10717.17372, 60.006623346505606, 60.009910008120855, 60.00643740243314, 30.543058880810687, 30.577536324364143, 30.539541418787877, 0.9999803606122394, 0.9999724851064661, 0.9999821342350353, 8614.907242587575, 8606.404016401884, 8618.468917264729, 213.61284717449644, 64.06431653271738, 45.25225905827028, 8625.19204106243, 8609.164668739617, 8610.69583121011, 283.43624369165155, 282.81803579655656, 283.31667565904655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.132, 9.209579, 5499.352, 612.1983, 8.964157, 5487.947, 603.3758, 3.646954, 2199.888, 597.4443, 3.682148, 2199.901, 606.2955, 9.067138, 5497.343, 589.8138, 9.308943, 5490.676, 99.98691, 99.77945, 100.0, 100.0, 99.95315, 99.82908
10719.653760000001, 60.013057381251855, 60.010783097293555, 60.00938621123659, 30.541655088984, 30.598873300501854, 30.534139909064717, 0.9999833426578895, 0.9999779214937464, 0.9999840366774831, 8614.624622889667, 8616.688328013295, 8620.152524552239, 209.17323408573998, 63.239159020805346, 49.55571064058495, 8616.655478217983, 8613.284754871553, 8619.422898422295, 283.4393160171961, 282.87284565120825, 283.31288261564464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114455, 5499.715, 606.0309, 9.071728, 5497.861, 597.0475, 3.684873, 2199.691, 603.6777, 3.643537, 2200.033, 599.9055, 9.16886, 5500.295, 596.0963, 9.224341, 5498.551, 99.99448, 99.95865, 99.99921, 100.0, 100.0, 99.97433
10722.08352, 60.011068963848324, 60.01286746758603, 60.010030562757535, 30.505945870249803, 30.581794514813566, 30.52646426015773, 0.9999843282804735, 0.9999742697476667, 0.9999844705214287, 8614.529069539256, 8613.681711599504, 8611.993356151186, 211.45358716291923, 66.88387427165026, 43.16413967964354, 8615.052372437745, 8611.17120580535, 8615.784681475452, 283.3779112982237, 282.8631975077607, 283.3306322941406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.111422, 5499.308, 604.7858, 9.09199, 5499.479, 594.621, 3.700887, 2198.525, 607.5614, 3.614671, 2197.965, 595.2322, 9.243737, 5497.188, 601.325, 9.142487, 5500.153, 99.99404, 99.98123, 99.93576, 99.90609, 99.95022, 100.0
10724.55392, 60.008013498319265, 60.00764839644939, 60.00358511515285, 30.553217941236753, 30.589567306137976, 30.555093545966255, 0.999985402931528, 0.9999740050442634, 0.9999876190738196, 8617.330117453734, 8619.104164739856, 8617.609050618685, 212.59842524878627, 64.2235742249195, 52.58816485891657, 8624.629688570052, 8616.875180953473, 8621.542608679885, 283.33677566812037, 282.91298584001987, 283.38982444204635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 605.3925, 9.082152, 5499.174, 604.9609, 9.081491, 5498.036, 596.931, 3.685241, 2199.851, 603.7554, 3.644456, 2199.865, 599.9055, 9.168313, 5500.238, 596.0764, 9.224341, 5498.43, 99.97882, 99.96289, 99.99183, 100.0, 100.0, 99.97321
10726.951560000001, 60.0082884615629, 60.01068162199247, 60.01057235041002, 30.553892617358066, 30.589728751652636, 30.56230625741345, 0.9999863716075214, 0.9999758834327387, 0.9999852864759066, 8613.135241266875, 8620.889896211736, 8621.1413631859, 216.7861125201366, 58.39703939938249, 47.97583265808407, 8613.656670982407, 8610.08217281575, 8620.83716051704, 283.38101276485287, 282.88715680895353, 283.4298302307754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114455, 5499.82, 599.6301, 9.172852, 5500.407, 597.0281, 3.684689, 2199.959, 609.7946, 3.603455, 2197.033, 599.9246, 9.168313, 5500.238, 596.0764, 9.224158, 5498.484, 99.99532, 100.0, 99.99194, 99.86375, 100.0, 99.97212
10729.378480000001, 60.007817996431946, 60.004300139000996, 60.00451947274509, 30.51815465031598, 30.576953626353664, 30.54726017864002, 0.9999833540661269, 0.999978121667839, 0.9999834429161443, 8615.163777340154, 8613.72541200434, 8613.045378058305, 217.55987003722475, 64.64375256734365, 43.82281344563171, 8616.615728752082, 8616.067401333343, 8619.687749882385, 283.2895191372312, 282.8782556163572, 283.4218885502822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1517, 9.209579, 5499.531, 593.4043, 9.261635, 5496.059, 603.3176, 3.646217, 2200.23, 616.0862, 3.555283, 2191.231, 606.3146, 9.066772, 5497.453, 589.8535, 9.308393, 5490.906, 99.99006, 99.92787, 100.0, 99.58694, 99.94928, 99.83325
10731.77972, 60.01174575678181, 60.008540270834075, 60.007263540594714, 30.558343316877806, 30.599413295535687, 30.54822309957153, 0.9999877554271359, 0.9999806275607063, 0.9999844209208678, 8611.789420158348, 8618.784679015427, 8616.853118627847, 212.1908702617402, 60.86568628036184, 51.34767669388566, 8618.33714043964, 8607.395228367237, 8622.045812254522, 283.3397340995864, 282.86922211420625, 283.43261376809284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.114455, 5499.935, 599.7079, 9.171562, 5500.294, 596.9699, 3.685057, 2199.961, 609.8723, 3.603455, 2197.101, 599.9246, 9.16813, 5500.253, 596.0963, 9.224524, 5498.544, 99.99342, 100.0, 99.99682, 99.87444, 100.0, 99.97212
10734.208600000002, 60.009881347714575, 60.01010349676444, 60.00905861104291, 30.53102499096575, 30.57739524197113, 30.54246842907249, 0.999989849493094, 0.9999737873283717, 0.9999893302073527, 8611.046781991181, 8608.364398383732, 8623.071900580355, 213.18739034488772, 63.644658102259655, 43.6776397429644, 8614.338420809643, 8616.635584304486, 8615.444283904984, 283.3862813538985, 282.8334302249226, 283.4231456499088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.11392, 5499.646, 600.1165, 9.165483, 5500.527, 595.1063, 3.698862, 2198.928, 606.6099, 3.625151, 2199.524, 595.8998, 9.232049, 5497.591, 600.7683, 9.155305, 5500.242, 99.99552, 100.0, 99.94986, 99.95177, 99.9548, 100.0
10736.727840000001, 60.010096481876964, 60.011045262456314, 60.009259806268794, 30.545332744695493, 30.58002849387713, 30.56118002627139, 0.9999862142571512, 0.9999778135914882, 0.9999841866419235, 8608.301871573434, 8616.220400741731, 8618.024219656898, 212.08414695917554, 60.90504720628769, 47.079432841150094, 8611.411550554254, 8614.544950652751, 8622.929765856385, 283.3977476630829, 282.92610930713846, 283.41910316629844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 606.4177, 9.076085, 5498.913, 600.8168, 9.154616, 5500.366, 596.9116, 3.685425, 2199.962, 609.8334, 3.602352, 2197.145, 599.9246, 9.167948, 5500.188, 596.0963, 9.223975, 5498.49, 99.9668, 100.0, 99.99688, 99.8589, 100.0, 99.97115
10739.15688, 60.007381918757446, 60.00721822413952, 60.00680098273397, 30.561792073834347, 30.586227126960864, 30.55233206688627, 0.9999890262699198, 0.9999782812290138, 0.9999860580758386, 8612.836627238503, 8616.554454326764, 8620.594066957965, 213.30834759929803, 58.11173145251087, 45.864795465598945, 8617.334426965495, 8612.356230107465, 8622.164850071229, 283.30864775820174, 282.89028967305734, 283.38446253175573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114634, 5499.71, 599.6884, 9.172115, 5500.248, 590.7192, 3.719479, 2197.175, 603.8331, 3.643721, 2199.865, 599.8673, 9.168313, 5500.132, 596.0963, 9.224158, 5498.545, 99.99332, 100.0, 99.86071, 99.99245, 100.0, 99.97115
10741.594400000002, 60.00407033443153, 60.0062453866792, 60.00964835914234, 30.517859472885227, 30.5673398079461, 30.522476585321925, 0.999985302538097, 0.9999772280893917, 0.9999867088111544, 8613.829402205609, 8612.641694810722, 8619.84638129771, 210.6595128154745, 58.003276898239164, 42.19269022760727, 8612.607310897674, 8609.624818757067, 8623.026599514857, 283.2729924550728, 282.768241521569, 283.43713741847085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1517, 9.209222, 5499.478, 593.4043, 9.261635, 5496.065, 584.391, 3.750771, 2191.931, 597.4055, 3.681045, 2200.119, 606.3527, 9.066956, 5497.394, 589.8535, 9.308577, 5490.852, 99.98911, 99.92706, 99.63181, 99.986, 99.95015, 99.83138
10743.99076, 60.01184116964623, 60.0144074228777, 60.01043713243959, 30.529512573636005, 30.59748631707394, 30.534041808459378, 0.9999887686349781, 0.9999790169650075, 0.9999859931725918, 8606.374848087842, 8615.249513743565, 8626.636428103939, 212.4065670496667, 56.998268384212224, 43.94547262746892, 8614.747068331571, 8612.30581232185, 8617.366904939689, 283.3473880147625, 282.8752204348, 283.47566465856164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.3816, 9.114812, 5499.825, 599.6495, 9.171746, 5500.294, 590.6804, 3.719663, 2197.013, 603.7748, 3.644089, 2200.198, 599.9246, 9.168678, 5500.253, 596.0764, 9.224341, 5498.597, 99.99437, 100.0, 99.86804, 100.0, 100.0, 99.97419
10746.507160000001, 60.013913693426055, 60.010386058531935, 60.01109128986757, 30.515695274253066, 30.585501731676814, 30.525482650008904, 0.9999853269399134, 0.9999744508490975, 0.9999874187674699, 8614.079513064022, 8609.548710035535, 8620.156015344945, 215.13116690159768, 68.17781942619922, 43.66611602851481, 8619.189244086923, 8608.08145902147, 8616.770372573306, 283.2809133133147, 282.9458592686035, 283.37384949119513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.421, 9.109458, 5499.376, 600.6807, 9.157011, 5500.402, 593.1263, 3.704201, 2198.978, 607.6197, 3.614303, 2198.083, 595.0223, 9.244102, 5496.978, 601.6829, 9.141388, 5500.126, 99.99245, 100.0, 99.95212, 99.92002, 99.94809, 100.0
10748.88584, 60.01215841353393, 60.011303174225596, 60.01138553179275, 30.528615615693862, 30.58343525129314, 30.55956834444382, 0.9999885956966876, 0.9999742935138607, 0.9999874697201815, 8617.435586825854, 8618.282855037254, 8626.240258300513, 214.42148492526667, 57.88370394786341, 42.37996021573235, 8614.763765822758, 8617.679466145775, 8615.362029446127, 283.2411406453886, 282.9015196035314, 283.4703552903779, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 605.3137, 9.083223, 5499.105, 600.778, 9.163826, 5500.426, 590.6998, 3.71911, 2197.18, 603.6777, 3.644273, 2199.919, 599.9055, 9.167948, 5500.26, 596.0565, 9.224524, 5498.431, 99.97778, 100.0, 99.86776, 99.9949, 100.0, 99.97116
10751.33372, 60.011014403949076, 60.012313678958186, 60.010989679066604, 30.536141179543037, 30.57622027050661, 30.565185666926975, 0.9999866151124764, 0.9999766462265218, 0.999984682265936, 8615.121026165216, 8613.021008619662, 8615.48235941266, 211.56419669347542, 60.708886039373056, 46.111451016263345, 8615.821017924276, 8613.04284262664, 8624.52619924687, 283.24908801232476, 282.8448001436205, 283.3864740582055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114277, 5499.715, 599.7079, 9.171746, 5500.301, 596.9504, 3.685057, 2199.966, 609.8723, 3.602536, 2197.268, 599.9246, 9.168495, 5500.354, 596.1161, 9.223792, 5498.491, 99.99542, 100.0, 99.99704, 99.87441, 100.0, 99.97223
10753.76532, 60.011958659779054, 60.01265021903571, 60.009521580609345, 30.532523942112583, 30.558889614412813, 30.547818795853622, 0.9999848005490424, 0.9999703293291448, 0.9999840848375362, 8607.054281091698, 8612.141846063878, 8614.827644274543, 215.54396328281427, 63.461107492733845, 49.159829078847224, 8615.251899993435, 8619.191956129991, 8622.235567908334, 283.3419909323234, 282.9441381627537, 283.31347565953155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1517, 9.209043, 5499.363, 593.4043, 9.262003, 5496.123, 603.3758, 3.646954, 2200.343, 616.2609, 3.555099, 2191.111, 606.3146, 9.066772, 5497.445, 589.8734, 9.30876, 5490.805, 99.99016, 99.92811, 99.99635, 99.58687, 99.95214, 99.83226
10756.142360000002, 60.00830271428622, 60.00807869635074, 60.008447745752385, 30.51079968695901, 30.589064261959162, 30.55561535121911, 0.9999822915248755, 0.9999787667057521, 0.9999862629856648, 8609.8205796367, 8618.429633660882, 8622.649093736596, 213.2541075412355, 58.654682785441764, 44.24772972995038, 8621.483100150082, 8619.165844557743, 8624.60620337709, 283.2308475495482, 282.877303965782, 283.3640090651802, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114812, 5499.82, 599.6301, 9.172668, 5500.421, 597.0281, 3.685241, 2199.969, 609.7363, 3.603455, 2197.269, 599.9055, 9.168495, 5500.24, 596.1161, 9.223975, 5498.605, 99.99732, 100.0, 99.98955, 99.86397, 100.0, 99.97321
10758.56724, 60.00828306620442, 60.00371734398983, 60.01064675475846, 30.539829022945895, 30.55366114814338, 30.538699296868646, 0.999986439242761, 0.9999735157062738, 0.9999884685848434, 8612.017040426688, 8606.24852019432, 8613.595124735695, 209.60879668234725, 65.01380211846663, 41.4837708428322, 8613.0543054619, 8609.587706579941, 8617.535959513165, 283.3764573746718, 282.92092414671316, 283.43557762158605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.4013, 9.114455, 5499.826, 599.6884, 9.168615, 5500.581, 595.4752, 3.695365, 2199.133, 607.0177, 3.62607, 2199.09, 595.8616, 9.227484, 5497.632, 600.5496, 9.155488, 5500.298, 99.99438, 100.0, 99.96788, 99.95354, 99.96395, 100.0
10761.114520000001, 60.00694900646214, 60.00777446418099, 60.0068787213788, 30.53655260619698, 30.590652669643628, 30.54953270915391, 0.9999853138598946, 0.9999754875214717, 0.9999857530375226, 8614.597676921372, 8620.10885457717, 8624.523535420394, 210.73754593067667, 57.7798906175326, 45.882747285922505, 8618.4533163519, 8612.546153305006, 8625.100536996302, 283.2041105434764, 282.83513331603854, 283.3628543233122, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 605.3137, 9.093575, 5498.995, 600.1359, 9.164931, 5500.446, 597.0281, 3.684689, 2199.852, 609.814, 3.603271, 2197.153, 599.9055, 9.168313, 5500.195, 596.0764, 9.224341, 5498.432, 99.97967, 100.0, 99.99188, 99.86673, 100.0, 99.97419
10763.551000000001, 60.00675211787881, 60.003162888977556, 60.001424951756995, 30.534866939929458, 30.592007286869368, 30.569234166635354, 0.9999859959769684, 0.9999795418197771, 0.9999837937374265, 8600.98712142799, 8616.541713625564, 8620.269757228347, 214.54832097630492, 57.8882373941733, 42.37197020305484, 8621.242964320785, 8613.34954964871, 8623.908343960908, 283.32196596894653, 282.8672633349957, 283.3991697526722, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.421, 9.114634, 5499.866, 599.5911, 9.172115, 5500.411, 590.7192, 3.719847, 2197.067, 603.736, 3.643537, 2199.75, 599.9436, 9.168313, 5500.196, 596.0963, 9.224158, 5498.659, 99.99227, 100.0, 99.86044, 100.0, 100.0, 99.97115
10765.9542, 60.00681977909892, 60.00804668421799, 60.00698502605166, 30.509686602348555, 30.580145522235394, 30.531575887967726, 0.9999867852028057, 0.9999751294977723, 0.9999858753332982, 8620.328237902033, 8607.185591817872, 8613.686139681338, 216.05335974634522, 60.01548782557529, 40.37872155610239, 8616.172237004066, 8610.13177751128, 8618.817227678304, 283.37645760183614, 282.865862517162, 283.35765164768634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.1517, 9.209935, 5499.525, 593.4043, 9.261451, 5495.952, 584.3522, 3.750771, 2191.878, 597.4832, 3.681045, 2200.073, 606.2764, 9.067138, 5497.393, 589.8933, 9.308393, 5490.913, 99.9869, 99.92499, 99.62943, 100.0, 99.94805, 99.83129
