TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10782.42468, 60.00918052327267, 60.00817709749451, 60.00848816523967, 26.75799982569203, 26.784033411325964, 26.78578955597179, 0.9999923901017557, 0.9999737664636701, 0.9999892878817654, 7535.032464020878, 7532.988289223463, 7540.548846288824, 179.2519921115113, 58.34119048792718, 30.903332347530068, 7533.552220500026, 7536.551656289216, 7538.4092695826375, 283.23723168983514, 282.7939795989702, 283.269808753322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4013, 9.114455, 5499.71, 599.6689, 9.172115, 5500.361, 597.0281, 3.684505, 2200.076, 609.8334, 3.603271, 2197.319, 599.8483, 9.169226, 5500.168, 595.9571, 3.690819, 2199.489, 99.99542, 100.0, 99.98933, 99.87424, 100.0, 99.97538
10784.826840000002, 60.00413144740986, 60.00703513278011, 60.00790034572295, 26.74725196258859, 26.787621056540274, 26.768828476946766, 0.9999935487636537, 0.9999758921353976, 0.9999918811489877, 7538.881247482755, 7540.926984708982, 7546.725778139462, 178.1313686004205, 49.82045999035745, 28.99922988154549, 7534.588538703675, 7539.020918838407, 7543.664516002671, 283.11497560653555, 282.79030867708104, 283.2750806478598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.71, 9.008802, 5492.925, 606.0309, 9.071544, 5497.74, 591.1851, 3.717086, 2198.169, 605.3089, 3.630851, 2199.355, 596.2813, 9.221457, 5499.181, 597.7265, 3.684226, 2199.423, 99.87007, 99.95677, 99.899, 99.96928, 99.98049, 99.97235
10787.427640000002, 60.00075133140155, 60.00548232797502, 59.99932683068706, 26.741388610931097, 26.79677484871747, 26.75066644933549, 0.9999914775096783, 0.999972008313002, 0.9999925917377841, 7535.702881780093, 7538.5916313675425, 7540.702991446765, 179.46640879308552, 49.504411608276314, 25.84872773318557, 7540.980420729215, 7539.627775762731, 7543.840364444106, 283.20075560111337, 282.7571177383558, 283.303412452637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4013, 9.114634, 5499.773, 599.7079, 9.171746, 5500.353, 590.8746, 3.719295, 2197.23, 603.7166, 3.644089, 2200.092, 599.8292, 9.169409, 5500.169, 595.4402, 3.693016, 2199.184, 99.99427, 100.0, 99.87525, 99.99524, 100.0, 99.97449
10789.853480000002, 60.00056609599723, 60.000983516120925, 60.00031778126955, 26.72637691937947, 26.75906299188986, 26.736487882631334, 0.9999939011300922, 0.9999769835093668, 0.9999927562068093, 7533.593388623017, 7529.131933334857, 7537.547465348441, 173.41662535006435, 50.96170225337801, 30.37830330923225, 7535.046378312506, 7533.0873450213085, 7539.548839050265, 283.13081375367693, 282.7468030885437, 283.24900096925876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.1912, 9.208686, 5499.484, 593.4238, 9.261635, 5496.003, 584.3716, 3.750771, 2191.931, 597.522, 3.681597, 2199.843, 606.2192, 9.068051, 5497.589, 589.2372, 3.726893, 2195.971, 99.99006, 99.92593, 99.63697, 100.0, 99.95285, 99.80514
10792.249240000001, 59.99911602392394, 59.99998672733472, 60.00141708419849, 26.77357548632766, 26.78751197551334, 26.76953307204252, 0.9999926708489383, 0.9999746527267693, 0.9999930199599447, 7534.0736366019755, 7539.370776659619, 7543.394027449495, 169.03821885660238, 50.49747395334498, 30.97258671234067, 7532.684452845628, 7539.553556342471, 7538.191198644988, 283.1677172689798, 282.7530810241399, 283.2558207768169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4013, 9.11392, 5499.715, 599.6495, 9.172299, 5500.292, 590.6028, 3.719479, 2197.284, 603.736, 3.644273, 2199.866, 599.8673, 9.169044, 5500.279, 595.4998, 3.69265, 2199.41, 99.99448, 100.0, 99.87515, 100.0, 100.0, 99.96395
10794.623160000001, 60.00006123312805, 60.00395732478807, 60.002608563513334, 26.75127910083233, 26.789061621209544, 26.756157285770932, 0.999991121970207, 0.9999744290305054, 0.999991431168946, 7531.489561395903, 7537.080430509874, 7539.471645153582, 169.76119715172726, 48.03399739886436, 30.08679019097599, 7535.81602947366, 7533.7834741103, 7537.762648605567, 283.16482066861937, 282.80086951182824, 283.32235241161766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.421, 9.114277, 5499.716, 599.6495, 9.172299, 5500.358, 590.6998, 3.719847, 2197.294, 603.7166, 3.643537, 2200.029, 599.8292, 9.169409, 5500.277, 595.5992, 3.68972, 2199.544, 99.99343, 100.0, 99.87275, 99.99467, 100.0, 99.97611
10797.055400000001, 60.003292509857104, 60.004451154542494, 60.00565767996105, 26.752984604393603, 26.781454800567726, 26.761778434201883, 0.999990888161736, 0.9999767278386423, 0.999991365059384, 7537.485764854264, 7536.88765623414, 7540.859970047921, 167.38668203967939, 50.19349130846058, 26.913860803744228, 7534.710421429308, 7541.945193313738, 7543.8337349716885, 283.21514321549415, 282.7793948656168, 283.28371834876253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.7297, 9.007731, 5492.879, 606.0698, 9.071912, 5497.828, 596.8728, 3.68837, 2199.637, 608.3381, 3.615222, 2198.675, 596.2431, 9.222005, 5499.174, 597.2295, 3.683128, 2199.447, 99.86723, 99.95969, 99.98107, 99.93837, 99.97913, 99.9774
10799.46268, 60.01048847865924, 60.00678908623948, 60.00754294256041, 26.72996784720898, 26.802031163458167, 26.79178373819877, 0.9999899556365979, 0.999977611281027, 0.9999911852502061, 7534.558358606719, 7536.101025980192, 7541.629332648921, 165.7672925338777, 50.99160531182906, 28.483292364353474, 7533.775750393403, 7537.949846779988, 7542.6587534939845, 283.2295501503424, 282.8245284162306, 283.2842111911433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.421, 9.114099, 5499.715, 599.6301, 9.172668, 5500.411, 595.3393, 3.691684, 2200.038, 609.6586, 3.603087, 2197.215, 599.791, 9.169409, 5500.219, 595.5992, 3.693199, 2199.134, 99.99552, 100.0, 100.0, 99.86941, 100.0, 99.97195
10801.85576, 60.01286866957856, 60.00830091109265, 60.01199237815541, 26.74531829554455, 26.77336399149258, 26.732321257118652, 0.9999886395473124, 0.9999765402417368, 0.9999881263020103, 7528.766798731719, 7526.059191879396, 7542.409338214611, 169.77634734452658, 51.82449459440011, 31.8844586053101, 7533.675514100532, 7533.990530705633, 7539.305193455521, 283.1935125153417, 282.7832963776483, 283.31512990471884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 598.5712, 9.188519, 5499.662, 593.7934, 9.259424, 5496.182, 603.3176, 3.646585, 2200.053, 616.2027, 3.556018, 2191.053, 606.181, 9.068964, 5497.478, 589.277, 3.726527, 2195.855, 99.99851, 99.92917, 100.0, 99.59192, 99.95558, 99.82085
10804.354120000002, 60.01405423723981, 60.014137489825906, 60.01159558385189, 26.73751368058331, 26.78683027239568, 26.772924170138243, 0.9999909652065535, 0.9999759343234846, 0.9999919120098031, 7532.633451037955, 7537.741879149623, 7546.603969934957, 163.40054118174794, 51.213327027169726, 31.165147672007606, 7536.09822222495, 7532.446522430829, 7544.155856887664, 283.22751667505, 282.8100598646242, 283.2861826657108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4407, 9.11392, 5499.768, 599.6884, 9.17193, 5500.404, 597.0281, 3.684505, 2200.02, 609.7557, 3.603271, 2197.211, 599.772, 9.169409, 5500.235, 595.5396, 3.693199, 2199.468, 99.99638, 100.0, 99.99948, 99.87184, 100.0, 99.97717
10806.743840000001, 60.01936270338732, 60.021768545059345, 60.02098167573575, 26.750644507565134, 26.78686691637555, 26.75853467440092, 0.9999907701779839, 0.9999775256994179, 0.9999926570557982, 7531.673549981191, 7538.679897551987, 7540.340755294647, 170.3458808677301, 49.10000412530826, 32.32524345813505, 7533.473999997718, 7529.914959751316, 7544.642683125677, 283.1537377002166, 282.7965023595377, 283.26552184218406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.421, 9.114277, 5499.819, 599.6495, 9.172299, 5500.353, 597.0087, 3.684873, 2199.908, 609.7363, 3.603271, 2197.042, 599.8292, 9.169409, 5500.229, 595.5396, 3.693382, 2199.47, 99.99342, 100.0, 99.99188, 99.86905, 100.0, 99.97449
10809.15192, 60.02216772389242, 60.023560702941005, 60.019237651827545, 26.760440912072692, 26.806462297732352, 26.768559635500488, 0.9999930961681612, 0.9999769618787645, 0.9999918979203064, 7540.799570111232, 7534.226335473976, 7542.562550358739, 168.27738438028382, 49.809131198150226, 32.683201277018725, 7538.573918900105, 7539.915817646345, 7545.091704007892, 283.1916010123362, 282.8864770820641, 283.36425331529443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.7297, 9.008802, 5492.758, 606.0504, 9.07136, 5497.744, 590.661, 3.718926, 2197.435, 604.6486, 3.633425, 2199.331, 595.4229, 9.226023, 5498.725, 598.1838, 3.680198, 2199.743, 99.86798, 99.95758, 99.88202, 99.97243, 99.97542, 99.98838
10811.5766, 60.02143061700283, 60.021901858999186, 60.026029513988554, 26.750773091430702, 26.78136925937846, 26.775134251086673, 0.999990116204051, 0.9999765721619317, 0.9999923646219575, 7538.0075831350905, 7538.893145933649, 7542.55591791508, 167.1702624127422, 54.177331252360545, 27.290573034369118, 7538.831203909828, 7535.719596458124, 7542.735962648694, 283.08917583151964, 282.6745017439251, 283.2772646843007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4013, 9.113741, 5499.652, 599.6301, 9.172852, 5500.413, 592.9128, 3.707698, 2197.779, 604.9399, 3.640044, 2200.134, 599.8483, 9.169226, 5500.169, 595.5197, 3.692833, 2199.354, 99.99448, 100.0, 99.89764, 99.98057, 100.0, 99.96921
10813.953080000001, 60.02754034013845, 60.0258167999028, 60.02656528652995, 26.75281304829906, 26.78657735851854, 26.782616598024152, 0.9999916955478224, 0.9999795908224105, 0.9999896952602056, 7535.47542759156, 7534.922657339502, 7538.853729911678, 167.3952844577998, 48.95785136388531, 27.816221436381056, 7535.050604689913, 7534.018244121998, 7533.009462570074, 283.1831662257492, 282.77541249767614, 283.1874541057616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4013, 9.114455, 5499.71, 599.6495, 9.172115, 5500.353, 590.6998, 3.719663, 2197.286, 603.6971, 3.644456, 2199.927, 599.772, 9.170321, 5500.276, 595.5396, 3.692833, 2199.363, 99.99332, 100.0, 99.87525, 100.0, 100.0, 99.96433
10816.52448, 60.02145952422973, 60.02259736449435, 60.02063720571842, 26.76594602952662, 26.770061247619605, 26.78026967162859, 0.9999903634717516, 0.9999786120051303, 0.9999916625821307, 7530.040776064445, 7543.199417378488, 7540.225410799735, 164.20418134701595, 51.862868152864394, 30.11599635595175, 7541.061758134761, 7532.649206114701, 7537.686241513596, 283.1275543451345, 282.79512115951417, 283.20685587773505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4407, 9.113741, 5499.715, 599.6884, 9.17193, 5500.458, 590.6416, 3.719663, 2197.072, 603.736, 3.643905, 2200.091, 599.8292, 9.169774, 5500.219, 595.5594, 3.692284, 2199.469, 99.99448, 100.0, 99.87542, 99.99733, 100.0, 99.95903
10818.92352, 60.02189196530178, 60.01983470868358, 60.02304791875568, 25.885054774875993, 25.7887473919901, 25.692217506776746, 0.9999929414416198, 0.9999799796993747, 0.9999928441931187, 7153.291260630833, 7133.941761593731, 7118.787420665923, 158.2136114575717, 41.459799370660676, 25.105237567538097, 7206.541419943679, 7251.811139888668, 7294.203378337159, 283.0837877985986, 282.7283447077901, 283.2961591025959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3816, 9.114455, 5499.82, 599.6495, 9.172483, 5500.471, 590.6804, 3.718742, 2197.069, 603.736, 3.644089, 2199.927, 599.8101, 9.169591, 5500.285, 525.2595, 3.932171, 1998.185, 99.99532, 100.0, 99.86537, 99.99527, 100.0, 90.82531
10821.3574, 60.01409453748886, 60.01207658380737, 60.01652166704325, 26.75556010804243, 26.78433369508008, 26.76912555689146, 0.9999912524211286, 0.9999807399973665, 0.9999893162633724, 7537.10758720597, 7529.942854620487, 7538.371373954864, 170.748677310302, 48.61360510322265, 32.01881767339273, 7492.282837056023, 7469.636889797135, 7461.237035063434, 283.1226999808355, 282.7848438629389, 283.3042579350761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4604, 9.114099, 5499.646, 599.5328, 9.17322, 5500.432, 590.6222, 3.719847, 2196.963, 603.4641, 3.645008, 2199.753, 589.5861, 8.071826, 4742.2, 590.9072, 3.719935, 2197.377, 99.99216, 100.0, 99.86071, 100.0, 95.22559, 99.85449
10823.735840000001, 60.005399524366865, 60.00598202178972, 60.00790615963553, 25.797027917338816, 25.955725372222066, 26.032895232549347, 0.999992472660207, 0.999983219005532, 0.9999903312324393, 7429.770700891144, 7462.757847922345, 7495.490382299324, 165.22366548034825, 46.5985303283619, 30.841672827572893, 7467.37605349885, 7415.851396828108, 7340.10780298729, 283.11500579676334, 282.7152414712431, 283.235923031781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3027, 9.115705, 5499.959, 599.455, 9.175246, 5500.259, 571.6762, 3.878886, 2051.33, 603.367, 3.645927, 2199.881, 599.6575, 9.167765, 5500.189, 590.4102, 3.72085, 2197.059, 99.99407, 100.0, 96.67118, 100.0, 100.0, 99.85958
10826.19548, 59.996853979695445, 59.99905488617474, 59.999420579903365, 25.885617878612845, 25.761245157777783, 25.545784246712348, 0.9999927108234229, 0.9999795286931102, 0.9999916187993816, 6982.69179664763, 6937.085334299121, 6890.626708399548, 150.7138915717651, 39.631955180768045, 27.196050476549317, 6689.478485887502, 6628.559675191593, 6600.39701482757, 283.0313731240974, 282.7114024341235, 283.22616784370763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 602.6916, 9.132659, 5500.28, 500.2513, 9.723231, 5504.179, 590.5057, 3.720767, 2196.599, 602.7262, 3.645744, 2199.958, 599.791, 9.170139, 5500.221, 590.6289, 3.719935, 2196.662, 100.0, 100.0, 99.84401, 100.0, 100.0, 99.86228
10828.64916, 59.99837354265018, 59.9933469698883, 59.99269108747167, 26.762002634272488, 26.79336854351661, 26.76311676537078, 0.9999925180961523, 0.9999767801791202, 0.9999933126323746, 7532.263340497649, 7536.03708672392, 7541.980405570099, 168.46946893185896, 51.672230341874865, 28.93427661371652, 7536.763465067408, 7541.008974361298, 7539.307689997659, 283.1507799651451, 282.86431438780005, 283.2790060107003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.007, 9.12088, 5499.908, 598.6573, 9.187404, 5500.115, 590.2728, 3.721687, 2196.918, 603.134, 3.647766, 2200.077, 599.8483, 9.169591, 5500.161, 590.4102, 3.721033, 2196.952, 99.99693, 100.0, 99.851, 100.0, 100.0, 99.84702
10831.04764, 59.98805917075943, 59.9935999725805, 59.99367099356084, 26.71496809788097, 26.796560440288612, 26.748488427786704, 0.9999906263993943, 0.9999755588479761, 0.9999924272562613, 7536.806227444726, 7530.463900164529, 7538.859499347964, 164.7246885830623, 51.60777617288727, 29.46693424367777, 7538.734322130379, 7529.768707446375, 7534.78220983082, 283.1264995888918, 282.7923698426855, 283.3167053859797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.0267, 9.121058, 5500.035, 598.6378, 9.187588, 5500.032, 590.2145, 3.721135, 2196.97, 603.0369, 3.64795, 2199.912, 599.8292, 9.169956, 5500.162, 590.4698, 3.720484, 2196.948, 99.99702, 100.0, 99.84851, 100.0, 100.0, 99.84977
10833.50696, 59.989086796173545, 59.984318604951746, 59.98806855645857, 26.758961440570015, 26.777788071942272, 26.76222752567868, 0.9999926090758939, 0.9999768707120377, 0.9999943290513345, 7532.382625191305, 7543.82543739796, 7541.963025825547, 167.1079851430892, 53.406131495879436, 29.743516231132162, 7533.159173621656, 7537.036838192182, 7541.082810589589, 283.2034369568258, 282.7866951861562, 283.28020738850626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 596.7377, 9.215289, 5499.284, 592.3926, 9.27545, 5494.75, 584.1192, 3.752428, 2191.609, 596.9395, 3.682884, 2199.82, 604.6932, 9.098915, 5499.3, 587.1895, 3.737148, 2195.217, 99.98252, 99.90311, 99.61718, 99.99945, 99.97784, 99.77922
10835.90608, 59.98287405347716, 59.98328127864294, 59.982888436873935, 26.718733028356283, 26.788959583909133, 26.75447589683041, 0.9999931946218221, 0.9999782010173284, 0.9999934206049554, 7532.4396371627, 7538.20639608855, 7541.704488198868, 166.48375265688514, 52.69126541277046, 28.25738025863393, 7534.241583283761, 7536.824099689415, 7543.830956358766, 283.1813189720823, 282.77403888409214, 283.33978798236535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.0267, 9.121058, 5499.96, 598.5989, 9.187588, 5500.056, 590.2728, 3.721319, 2196.863, 603.0952, 3.647398, 2200.03, 599.791, 9.169774, 5500.117, 590.4102, 3.72085, 2196.841, 99.99902, 99.99961, 99.85356, 99.99714, 100.0, 99.85983
10838.33668, 59.982062729819596, 59.98227876743794, 59.98172608778888, 26.718585899543434, 26.78140341850825, 26.746074085665718, 0.9999923366783485, 0.9999785658675981, 0.9999967728425775, 7530.744733392502, 7530.141234753053, 7539.693279608976, 163.98967769365345, 52.067656470122074, 31.560707594190035, 7538.863819994019, 7537.820123696733, 7538.364771950154, 283.1637487105858, 282.78878756428435, 283.284897336293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 606.4571, 9.054847, 5496.334, 603.6184, 9.110962, 5498.997, 596.7175, 3.686529, 2199.979, 609.2703, 3.607132, 2197.473, 593.668, 9.257617, 5496.208, 596.7921, 3.685874, 2199.539, 99.93195, 99.98786, 99.99766, 99.88372, 99.9307, 99.99295
10840.715760000001, 59.98143730362619, 59.98262583679979, 59.98367194388169, 26.746769165323727, 26.78594518072373, 26.751722819633482, 0.999993278477951, 0.9999762454686623, 0.9999935108049102, 7528.950537727288, 7536.474350391451, 7542.906421604501, 166.76398243888207, 52.22419205729739, 28.604495045842498, 7533.805599536101, 7533.730851061522, 7544.527709890624, 283.1204687602239, 282.6866759946707, 283.2509620200686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.0464, 9.12088, 5500.024, 598.7156, 9.186298, 5499.988, 590.3116, 3.721503, 2196.865, 603.134, 3.647582, 2200.079, 599.8292, 9.169226, 5500.154, 590.3704, 3.720484, 2196.884, 99.99807, 100.0, 99.85611, 99.99963, 100.0, 99.85694
10843.13636, 59.98429335851964, 59.98188077239725, 59.98353437117762, 26.750105700272886, 26.78689598787032, 26.764073297262478, 0.9999928792255391, 0.9999782107630553, 0.999996207880996, 7534.323827094682, 7539.909218951587, 7543.615922740783, 165.14776887959852, 49.84374930116428, 29.856386685873986, 7536.407939592669, 7539.740845807162, 7540.449890587508, 283.0362775873507, 282.73714504060285, 283.32103108223293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.007, 9.120702, 5499.914, 604.9219, 9.090147, 5498.614, 596.6399, 3.687082, 2199.813, 609.1537, 3.607316, 2197.641, 599.8292, 9.169774, 5500.277, 596.7126, 3.686058, 2199.541, 99.99702, 99.97743, 99.98267, 99.89136, 100.0, 99.97773
10845.50696, 59.98343027005145, 59.98719314885805, 59.98538086912383, 26.740755467223636, 26.796025874069347, 26.759022585453128, 0.999991751820156, 0.9999765304921389, 0.999989838385859, 7539.129683841404, 7534.342651433332, 7543.658951381458, 171.95652699685343, 53.96474859180705, 29.32727979342235, 7539.746147694863, 7536.907959031598, 7542.011933881249, 283.17642462361863, 282.72731453227044, 283.23025408011466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 596.7377, 9.216003, 5499.058, 611.1088, 8.98276, 5490.229, 602.9293, 3.648794, 2200.131, 615.4454, 3.560615, 2192.003, 606.1429, 9.070972, 5497.875, 602.1799, 3.657857, 2200.089, 99.98147, 99.81814, 100.0, 99.62441, 99.95997, 100.0
10847.968200000001, 59.98711166932511, 59.98811078238454, 59.98669880502514, 26.770378188667333, 26.80415262130855, 26.77237238635388, 0.9999934226555676, 0.9999759668926045, 0.9999925158625459, 7535.934110321115, 7541.889025058244, 7541.1279352918355, 166.50843904501244, 50.93728036341872, 28.3721336713852, 7538.275540708874, 7537.713521492288, 7542.68702787325, 283.22818193384904, 282.7963604573824, 283.28534932439715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 602.9873, 9.12088, 5499.862, 604.9219, 9.089779, 5498.72, 596.6011, 3.687082, 2199.762, 609.212, 3.608235, 2197.535, 599.8292, 9.16886, 5500.169, 596.7523, 3.686241, 2199.703, 99.99702, 99.97436, 99.99744, 99.88654, 100.0, 99.98778
10850.400160000001, 59.989120974263635, 59.98795669107496, 59.98988793083101, 26.736667848050974, 26.77560262528647, 26.75124043518443, 0.9999935434008194, 0.9999767713632536, 0.9999922976425627, 7530.642779101054, 7533.238168295347, 7534.801025142739, 166.8693235224655, 51.527445105678225, 33.342917838372614, 7536.645790525304, 7528.806238511575, 7542.360170324515, 283.2063074519801, 282.7771246772857, 283.31820844129066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.9391, 9.082867, 5497.873, 601.6923, 9.149643, 5500.385, 591.554, 3.718006, 2197.023, 603.134, 3.647582, 2199.849, 593.6871, 9.257617, 5496.323, 590.4301, 3.720667, 2196.948, 99.95992, 100.0, 99.86764, 100.0, 99.93174, 99.84952
10852.8312, 59.98549240165048, 59.99081502821803, 59.989891259966896, 26.74022518103747, 26.777305544569277, 26.742141124934207, 0.99999286649293, 0.9999762703941755, 0.9999905119588011, 7533.381046404438, 7543.389178572007, 7545.016278354946, 162.02753917193377, 51.25508903900209, 31.326701136168595, 7540.090965729631, 7532.711665526392, 7543.553730312926, 283.1830160939004, 282.817482469201, 283.363149221825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.0464, 9.120166, 5499.977, 604.9219, 9.089779, 5498.608, 596.6981, 3.686713, 2199.864, 609.2314, 3.606948, 2197.418, 599.8292, 9.169409, 5500.162, 596.7126, 3.686241, 2199.701, 99.99493, 99.97746, 99.98245, 99.88122, 100.0, 99.98502
10855.3786, 59.989915723525094, 59.98987262578652, 59.99556705208284, 26.75119740586431, 26.774134434213313, 26.745328259478757, 0.9999919446743495, 0.9999738693936029, 0.9999921008037672, 7528.715314174533, 7527.511147802088, 7542.7087365379575, 164.092088885159, 50.20856789348318, 28.160462575398014, 7534.02938944104, 7534.812764454545, 7540.922789626858, 283.1856575339549, 282.78299619515155, 283.31132556815766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 602.9873, 9.120702, 5499.798, 604.9025, 9.089595, 5498.72, 590.2922, 3.721503, 2196.699, 609.2509, 3.606765, 2197.53, 599.8292, 9.169956, 5500.161, 596.7324, 3.685691, 2199.763, 99.99702, 99.97436, 99.84856, 99.88388, 100.0, 99.98782
10857.84216, 59.99740552257822, 59.99826854255526, 59.99394645719399, 26.743767089898466, 26.786014858905293, 26.749580945148427, 0.9999925379293669, 0.999977865642143, 0.9999920885015302, 7534.206589434173, 7538.001564736668, 7540.760092443997, 169.66874237709362, 53.40309253997111, 26.495580135863293, 7541.0392774382235, 7537.858203515436, 7538.624663697967, 283.2013757143914, 282.8241900899535, 283.3200210365722, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 596.718, 9.215825, 5499.11, 611.1477, 8.98313, 5490.118, 584.0998, 3.752428, 2191.611, 615.4454, 3.561718, 2192.553, 605.3227, 9.092706, 5498.918, 601.1859, 3.664083, 2200.272, 99.98242, 99.82288, 99.61728, 99.63024, 99.97465, 100.0
10860.302080000001, 59.99902311730297, 59.99515492014375, 59.99412622285904, 26.752123980531135, 26.75827540881292, 26.74089351987099, 0.9999932646229349, 0.9999790817565721, 0.9999927495061157, 7539.077813855006, 7531.2484369390395, 7544.512531721464, 162.47824063620362, 49.871697572538324, 29.543696528201053, 7532.65249639528, 7531.874308523218, 7547.3363270007785, 283.2013537415986, 282.8220865300371, 283.36020886824645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.007, 9.120523, 5499.851, 604.9219, 9.089963, 5498.727, 590.2922, 3.720951, 2196.809, 609.1926, 3.607132, 2197.473, 599.8483, 9.169409, 5500.27, 596.7523, 3.68679, 2199.586, 99.99723, 99.97545, 99.85356, 99.88631, 100.0, 99.98785
10862.66608, 60.0035614268391, 60.00096848061795, 59.999302351523355, 26.72939468502031, 26.75220624499412, 26.74827247286335, 0.9999918675857064, 0.9999770450428868, 0.9999936439637658, 7531.11859642588, 7534.001248196633, 7549.6117867676785, 166.80527016732833, 49.965410081353184, 28.05304441124281, 7534.424780525264, 7533.970007565077, 7540.042360464368, 283.1786527007252, 282.83551209123294, 283.4015277339149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 605.9445, 9.065555, 5496.798, 600.7585, 9.155722, 5500.319, 596.4263, 3.688002, 2199.697, 603.2117, 3.647582, 2199.903, 593.6871, 9.257799, 5496.257, 590.4102, 3.720484, 2196.949, 99.94038, 100.0, 99.98485, 99.99723, 99.92963, 99.85206
10865.044800000001, 60.005672097691, 60.00432742666249, 60.00539254616957, 26.73490220844005, 26.78705474884104, 26.74951745468704, 0.9999927999632954, 0.9999764462491366, 0.9999931651129914, 7535.010461336474, 7535.057782891608, 7536.062350293711, 166.0991003517256, 50.70202749062537, 28.582833884904176, 7535.068587636948, 7534.982143705276, 7542.433335795589, 283.25106856943364, 282.87445888138825, 283.34418768053257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.0464, 9.120523, 5499.908, 604.9219, 9.089779, 5498.666, 590.2339, 3.721135, 2196.807, 609.2703, 3.606765, 2197.53, 599.8101, 9.169956, 5500.177, 596.7523, 3.686241, 2199.761, 99.99712, 99.97542, 99.85344, 99.88691, 100.0, 99.9824
10867.50036, 60.00412097960498, 60.00510880944474, 60.00385836669268, 26.795899584383793, 26.833744134347445, 26.775394722480968, 0.9999940211945387, 0.9999757100257397, 0.9999927658914484, 7535.389965989802, 7537.003076480468, 7546.868332710897, 164.321062268393, 50.19970593114499, 29.651712386655618, 7539.808626704043, 7531.882536247968, 7545.115072101494, 282.9246018935043, 282.408068636819, 282.92339968827474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.007, 9.120344, 5499.867, 604.9219, 9.089595, 5498.674, 596.5623, 3.687082, 2199.647, 603.1146, 3.648134, 2200.081, 599.8101, 9.169774, 5500.204, 596.7722, 3.685874, 2199.538, 99.99617, 99.97449, 99.98256, 99.99471, 100.0, 99.98523
10869.996200000001, 60.007861457748646, 60.005878087972086, 60.00422528086006, 26.772052028120694, 26.795609743551243, 26.78557384441377, 0.9999922720153034, 0.9999774192237464, 0.999992960673385, 7536.289484710103, 7535.602938165321, 7541.302102523787, 168.8888524327458, 53.733144227498315, 32.14585804002809, 7540.637138551169, 7542.385319034892, 7543.587915752934, 283.09422174109767, 282.6225238119623, 283.2072351154808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 596.718, 9.216003, 5499.11, 611.1282, 8.984234, 5490.132, 602.8905, 3.648794, 2199.794, 596.6676, 3.686561, 2199.884, 606.0857, 9.077912, 5498.689, 601.5636, 3.660054, 2200.128, 99.98242, 99.82296, 100.0, 99.9785, 99.96644, 100.0
10872.423120000001, 60.016418900588356, 60.01573314401307, 60.01618727014938, 26.750049847192646, 26.798620592891076, 26.780697804498054, 0.9999940957253489, 0.9999724995876077, 0.9999919504097151, 7539.8776560050665, 7542.866235345228, 7543.554832294829, 168.1493763522608, 49.6967678809126, 31.931580228286293, 7544.172210781292, 7540.591980047704, 7541.0060408150875, 283.20271506654734, 282.78353842295076, 283.17725015232736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 602.9873, 9.120523, 5500.029, 604.9414, 9.089411, 5498.719, 596.6593, 3.686345, 2200.031, 602.9592, 3.648318, 2199.803, 599.791, 9.169591, 5500.218, 596.6927, 3.686241, 2199.761, 99.99607, 99.9753, 99.98256, 100.0, 100.0, 99.98006
10874.875080000002, 60.01814909022745, 60.01870082695224, 60.01523036376728, 26.69629166191388, 26.758504143707125, 26.722932434871364, 0.9999929744378491, 0.99997757510858, 0.9999914167962618, 7531.282186211529, 7526.926077283189, 7542.543036520987, 166.28200147597272, 52.088918270223985, 30.806892499078117, 7538.22363250073, 7534.5023339387635, 7532.623326880366, 283.2572588306132, 282.7991318045944, 283.26990196361265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 605.3925, 9.072337, 5496.805, 600.7585, 9.155353, 5500.315, 590.8552, 3.720215, 2196.862, 609.2703, 3.607132, 2197.757, 593.6871, 9.257617, 5496.315, 590.45, 3.720667, 2196.887, 99.95337, 100.0, 99.85594, 99.88877, 99.9316, 99.85711
10877.30728, 60.021297578522585, 60.02208133895735, 60.02082418084251, 26.751297521331626, 26.793245492719215, 26.755456082104384, 0.9999928493458426, 0.9999773588036512, 0.9999920212553096, 7534.239411257841, 7542.278715609402, 7542.832045960842, 166.9095365479086, 49.18647647280568, 27.01827801356876, 7541.731142364803, 7538.060844321991, 7538.825078537877, 283.32289734348547, 282.7929371933175, 283.296455307668, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.0464, 9.12088, 5499.861, 604.9414, 9.089411, 5498.778, 596.6011, 3.686898, 2199.647, 603.1146, 3.648318, 2200.241, 599.8483, 9.169409, 5500.211, 596.7324, 3.685874, 2199.591, 99.99598, 99.97638, 99.99771, 99.99718, 100.0, 99.98245
10879.68056, 60.02018563305047, 60.02198186562949, 60.02048821341986, 26.733375513772412, 26.76669017581258, 26.77237200230867, 0.9999921032664988, 0.9999789646093602, 0.9999923806224255, 7533.809679373101, 7541.226434457059, 7543.4883921903765, 168.21420949837585, 49.76062019062147, 30.028007532027914, 7536.953259349517, 7532.435879183819, 7535.064195463133, 283.283634914284, 282.84358152865616, 283.188957922859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.0464, 9.119987, 5499.919, 598.6378, 9.187404, 5500.218, 590.331, 3.721319, 2196.864, 609.1926, 3.607684, 2197.471, 599.772, 9.170505, 5500.269, 590.45, 3.720667, 2196.554, 99.99797, 99.99956, 99.85566, 99.89396, 100.0, 99.84197
10882.102400000002, 60.01883508128148, 60.0154247126602, 60.015627316344144, 26.738777047026645, 26.782834060928547, 26.749754703897754, 0.999989501374313, 0.9999765759261438, 0.999990189044759, 7537.314526505179, 7533.280708550251, 7543.975872491223, 170.44080195226343, 52.86895848860604, 29.643687556719215, 7537.263866671067, 7539.740153799993, 7535.2703870590185, 283.1846375338614, 282.6695781241432, 283.2438809869382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 596.7574, 9.215289, 5499.289, 592.3926, 9.27545, 5494.748, 584.0416, 3.752796, 2191.5, 615.5425, 3.560615, 2191.835, 606.1429, 9.070425, 5498.128, 585.2014, 3.744107, 2193.762, 99.98557, 99.90311, 99.61239, 99.62967, 99.96024, 99.68446
10884.49048, 60.01828627518018, 60.015157814888035, 60.017074138670715, 26.753986234039903, 26.785005397825238, 26.754429449495465, 0.9999917936749243, 0.9999814410708934, 0.9999931953157808, 7533.062793688414, 7538.7386449980895, 7544.981084002674, 168.22655618133285, 49.752010115761664, 31.51648432922775, 7538.554773568298, 7535.478129224939, 7541.249802810816, 283.19530752191946, 282.7077579918791, 283.2457032875227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.007, 9.12088, 5499.804, 598.6378, 9.187404, 5500.045, 590.2922, 3.721319, 2196.693, 609.2314, 3.607132, 2197.645, 599.8101, 9.169591, 5500.219, 590.45, 3.720667, 2196.775, 100.0, 99.99941, 99.86089, 99.87862, 100.0, 99.86494
10886.876680000001, 60.01080314964505, 60.01463439810087, 60.01385801486769, 26.732955070895024, 26.769609593750346, 26.744367202236944, 0.9999939263316039, 0.9999765969719328, 0.9999933192852718, 7530.893212483292, 7542.601793303858, 7537.228593050996, 165.09750157769076, 49.89295119847475, 29.508565245643695, 7534.945768898034, 7531.401007015531, 7538.760859435484, 283.1865067398275, 282.7208845720596, 283.21085788876906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9336, 9.099107, 5498.906, 600.8168, 9.154984, 5500.367, 594.0581, 3.699046, 2199.268, 604.1437, 3.645192, 2199.846, 593.7825, 9.256521, 5496.258, 596.6927, 3.685325, 2199.818, 99.98453, 100.0, 99.96532, 99.99844, 99.93073, 99.99033
10889.27728, 60.00842937513895, 60.00861845367681, 60.00409454279806, 26.736388270786776, 26.76912465197955, 26.73974683449631, 0.9999923925528731, 0.9999785830055606, 0.9999883720672832, 7534.083355646035, 7536.883791458095, 7540.604831187453, 165.89657831410068, 49.22412407524962, 26.50198138484393, 7536.36806623711, 7536.656627778934, 7544.5061338408605, 283.22382722942297, 282.7435297921361, 283.271665567736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.1899, 9.10803, 5499.739, 598.9686, 9.18243, 5500.086, 590.4087, 3.721319, 2196.81, 609.212, 3.607868, 2197.587, 599.8101, 9.169591, 5500.221, 590.4301, 3.720667, 2196.776, 99.98762, 100.0, 99.85361, 99.88422, 100.0, 99.85206
10891.8376, 60.006237405750916, 60.00609079172032, 60.00779762672988, 26.75563135132773, 26.809939399323802, 26.75686297054548, 0.9999931303509546, 0.999978101144647, 0.9999932954007631, 7535.070577214066, 7542.450561803733, 7541.851324272013, 163.4312264510354, 51.81939766092137, 31.701265606001698, 7533.111562614067, 7540.666478335918, 7546.431156073636, 283.1545876080658, 282.7333832950281, 283.26034160700885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.007, 9.12088, 5499.972, 604.9025, 9.090516, 5498.717, 596.6981, 3.687266, 2199.757, 603.1534, 3.647766, 2200.24, 599.8292, 9.169956, 5500.153, 596.7523, 3.685874, 2199.65, 99.99598, 99.97527, 99.98755, 99.99431, 100.0, 99.9929
10894.256560000002, 60.00179355705177, 60.0035743317779, 60.00068117746199, 26.72074481561293, 26.751400371758393, 26.773959946676243, 0.9999903405602418, 0.9999765603870769, 0.9999904978253626, 7536.179007973427, 7541.225144317146, 7546.875894336297, 165.22175812538057, 54.579661870862765, 30.48496828635507, 7537.835981995047, 7543.430101348308, 7541.074291088847, 283.2197473528012, 282.72724475919, 283.2182257305547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 596.6786, 9.216182, 5499.167, 611.1282, 8.983682, 5490.126, 602.9875, 3.648978, 2200.188, 596.7841, 3.686377, 2199.611, 606.1429, 9.069877, 5497.664, 602.3986, 3.651997, 2200.072, 99.98346, 99.82098, 100.0, 99.98093, 99.9534, 100.0
10896.68756, 59.99863316443233, 59.99799891523753, 60.00089163613239, 26.74306122358022, 26.789728787580916, 26.765201600537296, 0.9999922663056923, 0.999974422956438, 0.9999929201409633, 7540.550998488012, 7544.100148722195, 7541.760406263818, 167.5268126116871, 54.08150943619921, 35.394796763070644, 7530.268499980194, 7539.998546834345, 7541.686791800083, 283.1037447068616, 282.8202051662154, 283.2210724125195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.007, 9.12088, 5499.914, 604.9414, 9.089595, 5498.769, 596.5623, 3.687082, 2199.817, 602.9592, 3.648869, 2200.232, 599.8673, 9.169774, 5500.169, 596.812, 3.686424, 2199.588, 99.99903, 99.97527, 99.995, 99.9944, 100.0, 99.97985
10899.271680000002, 59.994086821297536, 59.99581218140034, 59.99386890770126, 26.718993360473544, 26.77556606919492, 26.745868745637107, 0.9999913187246742, 0.999977046471987, 0.9999919854507767, 7527.937280004285, 7534.801246681582, 7536.80450653725, 162.82514563507402, 49.02404446895798, 30.16003037812561, 7533.034093653758, 7534.42135932657, 7535.9659647858225, 283.1383384442589, 282.72246841189775, 283.2368671010665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 605.4122, 9.071088, 5497.519, 601.0308, 9.156642, 5500.406, 590.9522, 3.720951, 2196.862, 609.212, 3.606765, 2197.694, 593.6871, 9.257617, 5496.317, 590.5096, 3.721217, 2196.719, 99.95348, 100.0, 99.85594, 99.88152, 99.93163, 99.84947
10901.90976, 59.98994565124888, 59.99112962500505, 59.990616281132674, 26.75699413398566, 26.81341270622288, 26.767076396797847, 0.9999926556571543, 0.9999739822227544, 0.9999934028933941, 7540.059941728136, 7541.050362103229, 7546.359978230793, 162.05123200311414, 50.05196298051942, 31.660518486400406, 7535.331917445511, 7539.929053630668, 7537.80894595393, 283.13612285769346, 282.76340477887493, 283.21041867459957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.0464, 9.120166, 5499.856, 604.8831, 9.090331, 5498.777, 596.6593, 3.687634, 2200.038, 603.0757, 3.64795, 2199.857, 599.8292, 9.169591, 5500.168, 596.7523, 3.685874, 2199.867, 99.99693, 99.97637, 100.0, 100.0, 100.0, 99.98245
