TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10918.89484, 59.98237041265809, 59.982119731054524, 59.983645229675076, 26.754502966095757, 26.80634891476362, 26.773646268428603, 0.9999930149269763, 0.9999822077518327, 0.9999905642443434, 7537.055326917506, 7534.623687781315, 7534.018316123247, 176.810205649939, 43.65585494051629, 28.220581977517213, 7530.392250263433, 7533.5867400989355, 7539.44970066902, 282.9899494733576, 282.6144141619362, 283.13939827187556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 615.6442, 8.899223, 5478.769, 611.245, 8.981839, 5490.082, 584.1192, 3.752059, 2191.613, 615.3871, 3.566866, 2193.914, 603.4915, 3.64643, 2200.087, 587.8455, 9.334213, 5489.087, 99.61248, 99.81722, 99.61739, 99.67878, 100.0, 99.77901
10921.29432, 59.984391055198856, 59.982582459324696, 59.98608245957342, 26.7262175125709, 26.771604375722656, 26.73191779856999, 0.9999928080328881, 0.9999889110644347, 0.9999923034227729, 7530.284189147636, 7537.539203995616, 7537.241175726176, 171.40869464825664, 43.08915098140733, 26.545690377428457, 7525.994486978812, 7541.003940117936, 7538.596665784941, 283.1910795441456, 282.8379542029118, 283.32429818632204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3354, 9.015406, 5493.465, 604.9414, 9.089595, 5498.674, 590.3116, 3.721503, 2196.857, 609.1926, 3.606581, 2197.811, 598.8564, 3.673276, 2200.007, 591.0266, 9.293012, 5492.726, 99.88177, 99.97449, 99.85844, 99.89908, 100.0, 99.86633
10923.66488, 59.98432555655894, 59.9829300791865, 59.98186623905382, 26.75645671911153, 26.7964560094363, 26.776735401129578, 0.9999938761294566, 0.9999853052867038, 0.9999938860654254, 7537.3217339602925, 7538.226673535882, 7548.5289057579075, 175.09996521921448, 33.11234706431378, 26.53763494541181, 7548.893250039967, 7538.1218913002995, 7540.235456948925, 283.21855338328766, 282.6316166862018, 283.2200312631233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 605.7079, 9.076798, 5498.901, 600.778, 9.164747, 5500.325, 596.504, 3.688002, 2199.915, 603.2311, 3.647398, 2200.13, 592.6952, 3.708523, 2198.123, 597.2692, 9.207129, 5499.322, 99.96765, 100.0, 99.98734, 100.0, 99.91789, 99.98627
10926.065840000001, 59.98529537209599, 59.979421276714035, 59.98173159472145, 26.76296349878094, 26.774141386225377, 26.740878463872132, 0.9999935944831913, 0.9999877740701383, 0.999993449977488, 7526.778890728434, 7533.396843693625, 7534.735580103754, 176.8964639884225, 38.37885616469964, 29.714775175702016, 7533.804928625647, 7534.442549637832, 7533.708183030052, 283.15678107390045, 282.68647023818244, 283.2053769820552, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.2763, 9.015406, 5493.517, 604.9998, 9.088674, 5498.684, 590.331, 3.721319, 2196.747, 609.1343, 3.606948, 2197.535, 598.9899, 3.673093, 2200.276, 591.0266, 9.293012, 5492.66, 99.88178, 99.97462, 99.85073, 99.88368, 99.99646, 99.86515
10928.49236, 59.980858576501895, 59.98027810825725, 59.980800351700346, 26.775345344805693, 26.79348008772834, 26.751803980351216, 0.9999940091800211, 0.9999845866773133, 0.9999946871777879, 7545.031609727592, 7540.589221902391, 7542.224170503265, 171.96795248253466, 40.053315286173074, 25.692908081748556, 7545.347976609832, 7544.148961806565, 7543.377329064123, 283.19021869584435, 282.77417515683385, 283.09559194410053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.007, 9.120344, 5499.919, 598.6573, 9.186666, 5500.123, 596.6593, 3.686898, 2199.753, 603.2311, 3.648134, 2200.076, 598.9899, 3.672728, 2200.117, 597.2493, 9.207678, 5499.389, 99.99818, 100.0, 99.98506, 99.99957, 100.0, 99.98726
10930.92236, 59.98267368572717, 59.98068630525509, 59.98518300567542, 26.759154982894664, 26.806729803301785, 26.772590852916533, 0.999988791385847, 0.9999767145123424, 0.9999888306646141, 7531.5873366237265, 7543.575901574578, 7542.504598526352, 167.98702443335355, 50.919872614216274, 31.41747855201902, 7543.268937930445, 7528.472453168749, 7550.239722790908, 283.1424800453532, 282.7830278246081, 283.33255457256854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 596.718, 9.215467, 5499.11, 592.412, 9.275265, 5494.862, 602.9487, 3.648794, 2199.903, 596.8229, 3.686561, 2199.768, 605.2273, 3.638394, 2199.856, 602.8558, 9.128203, 5500.011, 99.98242, 99.90219, 99.99419, 99.98806, 99.98168, 99.99879
10933.378200000001, 59.982570476876205, 59.98798153430872, 59.985363671239966, 26.75158169903458, 26.823257094911124, 26.781400624686793, 0.9999940970806994, 0.9999821336101398, 0.9999952669992381, 7532.727402668186, 7548.1347423352545, 7546.883234613752, 168.55991177047014, 45.378076560907175, 22.14713332614565, 7540.7938611122345, 7544.4843747521345, 7549.273746554691, 283.1477706164974, 282.76189253913697, 283.20589550688885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0267, 9.120166, 5499.919, 598.6962, 9.186666, 5500.144, 596.6399, 3.687082, 2199.808, 603.1534, 3.648318, 2200.076, 598.9327, 3.673824, 2200.22, 597.2692, 9.207129, 5499.208, 99.99608, 100.0, 99.98988, 99.99977, 100.0, 99.9842
10935.897920000001, 59.98393897366027, 59.98478653521774, 59.98506964892153, 26.747366412930294, 26.75934567548991, 26.755022552626002, 0.9999928009737771, 0.9999846665685724, 0.9999937660420816, 7540.484985688098, 7533.518229690517, 7537.218472122161, 173.04908712388738, 40.06356635060638, 26.560621451422776, 7527.456121648912, 7533.711752364262, 7532.856505312385, 283.1059747455203, 282.6514607873064, 283.23659269010034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 605.5502, 9.072872, 5497.327, 601.7507, 9.129934, 5500.154, 591.6899, 3.718006, 2196.915, 609.2314, 3.607316, 2197.535, 592.6952, 3.708888, 2198.331, 591.0266, 9.293195, 5492.724, 99.96087, 100.0, 99.86321, 99.89416, 99.91284, 99.86314
10938.326400000002, 59.98686658454339, 59.984636430998876, 59.9856627905769, 26.760012331911835, 26.810876552285862, 26.76694306987979, 0.9999940017193425, 0.9999846739946353, 0.9999956414071018, 7539.80028380657, 7545.568012445433, 7543.9286646918345, 170.92141940169086, 40.855043874792045, 24.801974280545892, 7541.1846117494915, 7539.921724227854, 7546.241549492067, 283.201443716386, 282.76327902375147, 283.1879645431975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0267, 9.120344, 5499.856, 598.6768, 9.186851, 5500.055, 596.6593, 3.686345, 2199.866, 603.0757, 3.648318, 2200.302, 598.8373, 3.673093, 2200.336, 597.2295, 9.207129, 5499.208, 99.99818, 100.0, 99.98988, 100.0, 100.0, 99.9842
10940.757640000002, 59.98542836539873, 59.98768973040556, 59.98637761926212, 26.75960415703104, 26.797933127334492, 26.753785035965333, 0.9999944754149439, 0.9999799468174484, 0.9999947496746616, 7529.686276826922, 7533.0814678140905, 7542.271211632433, 169.70554309014915, 41.981408465783716, 25.386582545823444, 7532.880998343251, 7529.424962369782, 7538.545319733617, 283.1541416126345, 282.673382127605, 283.2474994910994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3157, 9.015762, 5493.627, 604.9219, 9.089227, 5498.614, 590.331, 3.721503, 2196.861, 609.212, 3.607316, 2197.703, 598.8182, 3.673459, 2200.279, 597.2493, 9.207495, 5499.262, 99.88073, 99.9734, 99.85594, 99.89645, 100.0, 99.98517
10943.19512, 59.988147924374395, 59.9860661727804, 59.984772727295976, 26.753000010749417, 26.775610726826677, 26.75670594864954, 0.9999950507815615, 0.9999777856497184, 0.9999925985143414, 7539.198976658698, 7539.050144721656, 7541.228197060166, 170.9687950061384, 40.34007247040654, 33.2997555500076, 7531.427567683365, 7540.987819508794, 7539.351574385364, 283.2311705410494, 282.785081543829, 283.2730574856613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 615.6442, 8.899758, 5479.035, 611.1088, 8.983866, 5490.015, 584.0804, 3.752244, 2191.665, 615.4065, 3.560982, 2192.061, 604.5788, 3.638029, 2199.724, 602.4781, 9.13681, 5500.271, 99.61646, 99.81897, 99.61972, 99.63772, 99.99471, 100.0
10945.595200000002, 59.989096755998574, 59.993458934638305, 59.99430057718226, 26.714182530227358, 26.7735317905904, 26.74948637160902, 0.9999968094687472, 0.9999837441456543, 0.9999950590118697, 7535.29353099344, 7537.009200910856, 7541.31929832475, 168.42126104670024, 40.56373180528817, 27.470280493011614, 7536.910495059727, 7537.80033201086, 7539.761600910923, 283.241754647533, 282.86205676561303, 283.19696898616417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3157, 9.015941, 5493.575, 604.9609, 9.089411, 5498.681, 590.2534, 3.721135, 2197.029, 609.2314, 3.606948, 2197.757, 603.6251, 3.64223, 2199.465, 597.2493, 9.207495, 5499.316, 99.88177, 99.97462, 99.86072, 99.89662, 99.99734, 99.98517
10947.99608, 59.993098545649104, 59.99058493720347, 59.98951021991454, 26.76731125873583, 26.765046467933807, 26.78106339848953, 0.9999939921033318, 0.9999871220501019, 0.9999932040562104, 7534.541882415337, 7541.737245756179, 7538.428470612585, 174.53534889283537, 37.956966685906536, 31.145336558946838, 7539.279517623735, 7535.031503223621, 7538.828193753543, 283.09999783754097, 282.5676662375263, 283.04084441635877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 606.7528, 9.065734, 5498.006, 601.2059, 9.1548, 5500.311, 595.9604, 3.690947, 2199.882, 603.1534, 3.647766, 2199.857, 611.4075, 3.591642, 2195.714, 591.0266, 9.293012, 5492.665, 99.96235, 100.0, 99.99322, 100.0, 99.80376, 99.86316
10950.422400000001, 59.99822227977583, 59.99381335657596, 59.99687526480454, 26.765279557434038, 26.777539786741833, 26.772959859492865, 0.9999967130665948, 0.9999870750839974, 0.9999949769261417, 7530.541418977331, 7538.378221043095, 7546.6329705393655, 171.3446876023463, 40.381900245179, 26.962967230518643, 7537.000010099037, 7529.589610301885, 7546.936335735223, 283.12653210206463, 282.6864916184443, 283.20754099803287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.2172, 9.017548, 5493.679, 604.9414, 9.090147, 5498.728, 590.3116, 3.721687, 2196.865, 609.1343, 3.606948, 2197.593, 605.1129, 3.633829, 2199.331, 597.2891, 9.207312, 5499.316, 99.88262, 99.97316, 99.85589, 99.88917, 99.9682, 99.98627
10952.907720000001, 59.9943169893278, 59.99630414745038, 59.99217249145692, 26.759508629106286, 26.79161715779481, 26.760525970983153, 0.9999917509013272, 0.9999874180909486, 0.9999927341123884, 7528.324688334811, 7535.091774248358, 7539.293127356788, 172.39454573113335, 39.944245875661096, 25.632674994394165, 7530.566687482448, 7531.92523004181, 7540.636136010421, 283.0885973763682, 282.77106633873865, 283.2389501182256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 602.9873, 9.120523, 5499.919, 598.6573, 9.186482, 5500.184, 596.6205, 3.686161, 2199.923, 609.0955, 3.607868, 2197.534, 605.2083, 3.634011, 2199.386, 591.0067, 9.293195, 5492.773, 99.99712, 100.0, 99.99016, 99.88122, 99.97071, 99.86523
10955.31616, 59.99262534187971, 59.99380468928705, 59.991811560669255, 26.7393624757265, 26.792645987140382, 26.757266150068887, 0.9999876757590648, 0.9999829945428309, 0.9999892324831436, 7531.531664866054, 7537.911075595001, 7539.7091858593485, 180.54126813735456, 40.78894918012816, 38.84128631063277, 7541.025093887171, 7540.119088784744, 7542.199138049791, 283.20428720801397, 282.742449571088, 283.195551614456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 596.7574, 9.215111, 5499.226, 592.4315, 9.274897, 5494.869, 602.9875, 3.648426, 2200.407, 615.5619, 3.560615, 2191.889, 598.9708, 3.67218, 2200.04, 585.6984, 9.355272, 5484.949, 99.98452, 99.90649, 100.0, 99.61936, 100.0, 99.72494
10957.742880000002, 59.99430633860411, 59.99584139963565, 59.99484193731116, 26.755238842578574, 26.773338438810313, 26.772731876341616, 0.9999931471574681, 0.999988762614469, 0.9999895786729386, 7534.64472742488, 7537.153633448401, 7537.523488546485, 179.5555561064457, 36.64978530645908, 27.890790180035765, 7536.0891473138845, 7539.255433432984, 7534.300380387575, 283.2405168186548, 282.72950486191587, 283.14314057800095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0464, 9.120344, 5499.908, 598.6378, 9.187219, 5500.121, 596.6399, 3.686713, 2199.648, 609.0955, 3.606765, 2197.25, 601.2026, 3.663231, 2200.127, 591.0266, 9.293378, 5492.719, 99.99903, 100.0, 99.99244, 99.89662, 100.0, 99.86523
10960.14444, 59.9936708416302, 59.99461212434213, 59.994269586324044, 26.7741776312029, 26.780078935015954, 26.76204681445966, 0.9999934866008272, 0.9999857599732891, 0.9999938937032713, 7531.653905773509, 7539.135059657383, 7539.473473420589, 174.59388155251554, 43.721337803185406, 22.18701994872299, 7531.879260834139, 7541.090623659483, 7541.985552173288, 283.13301382028453, 282.7895132049056, 283.2038945807162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.4857, 9.091076, 5498.082, 601.3032, 9.140249, 5500.214, 592.0004, 3.7123, 2197.221, 603.7943, 3.645927, 2200.142, 592.638, 3.708705, 2198.062, 597.2692, 9.207495, 5499.43, 99.97037, 100.0, 99.88917, 100.0, 99.91285, 99.98517
10962.54572, 59.99318134567622, 59.98903228862622, 59.99128738287266, 26.74416583672992, 26.780517565327386, 26.775894616228474, 0.9999937769063667, 0.9999875003001929, 0.9999908292430065, 7529.0870287195, 7537.5278074275275, 7542.622495863068, 177.6335448837101, 36.73412874955784, 29.322210370586618, 7535.008562460014, 7541.743732286213, 7534.0650032795, 283.16145274459046, 282.81797110392193, 283.1796058896513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.3422, 9.115348, 5500.029, 598.9102, 9.184456, 5500.204, 596.6399, 3.686345, 2199.645, 609.2314, 3.606765, 2197.584, 598.9327, 3.673641, 2200.059, 591.0266, 9.293561, 5492.72, 99.99743, 100.0, 99.98988, 99.88877, 100.0, 99.86304
10965.036, 59.989794680878326, 59.991333725469985, 59.99372205674778, 26.742365743517812, 26.76969356416684, 26.754883193384924, 0.9999948725166876, 0.9999850828151249, 0.9999937228144314, 7538.108308487469, 7534.969833564825, 7539.070802277718, 169.58386631046767, 40.7060997029771, 24.102066507314703, 7534.362217932499, 7536.559120846819, 7543.01793361872, 283.12821184319665, 282.7754034929666, 283.1678896748104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3354, 9.01612, 5493.575, 604.9025, 9.089779, 5498.674, 596.7563, 3.686161, 2199.762, 603.0952, 3.647766, 2200.018, 598.9136, 3.673459, 2200.118, 597.2295, 9.207495, 5499.317, 99.88377, 99.9765, 99.98478, 99.99737, 100.0, 99.98616
10967.460200000001, 59.991819139622294, 59.9904410722466, 59.99251702441671, 26.731021304065916, 26.79877420915838, 26.773212320740505, 0.9999918830824422, 0.9999794751636627, 0.9999938637433828, 7532.975641514573, 7537.86726311212, 7535.499419181123, 166.77708735995515, 53.30552569999418, 27.463737452013447, 7539.95842456269, 7539.664079532176, 7538.956370749818, 283.17427971786105, 282.7182738670235, 283.25629683782233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 615.6048, 8.899402, 5478.919, 611.1477, 8.983498, 5490.185, 602.9293, 3.648794, 2200.073, 596.8229, 3.68601, 2199.727, 605.2464, 3.634011, 2199.555, 603.333, 9.121978, 5499.773, 99.61532, 99.81895, 99.99935, 99.98353, 99.97837, 99.99458
10969.843680000002, 59.99471525467874, 59.99432205676625, 59.9940636864629, 26.741585093047885, 26.7947774318453, 26.766205401399247, 0.9999936131197733, 0.9999850051612519, 0.9999953812305662, 7536.505776172946, 7541.838031622617, 7538.295943149436, 168.69835435946504, 44.48257600124316, 23.160290816440465, 7540.754687427639, 7543.152069842039, 7537.36040269008, 283.1690098112859, 282.6945182364284, 283.2038870923542, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3354, 9.015762, 5493.575, 604.9414, 9.089779, 5498.844, 596.6399, 3.686529, 2199.864, 602.9786, 3.648501, 2199.966, 598.9327, 3.673641, 2200.229, 597.2493, 9.207678, 5499.375, 99.88073, 99.97758, 99.9825, 99.99703, 100.0, 99.98517
10972.228840000002, 59.990470794528775, 59.99125265775603, 59.99418519062025, 26.722903977570063, 26.791525797593483, 26.7534420791492, 0.9999923652218774, 0.9999847681032885, 0.9999919609662042, 7533.45589476458, 7539.415909000349, 7542.526023554847, 175.007598575761, 39.30188441588052, 27.14654754041294, 7533.85407718275, 7533.873081739033, 7540.963013301022, 283.07954065784077, 282.7261647415557, 283.0853725894615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.5272, 9.029326, 5496.208, 603.1515, 9.124408, 5500.224, 593.0875, 3.706778, 2197.899, 607.8915, 3.616325, 2197.91, 592.7906, 3.707792, 2198.333, 591.0464, 9.293195, 5492.605, 99.91804, 100.0, 99.90702, 99.9036, 99.91276, 99.86414
10974.59948, 59.992677917899, 59.99551589732175, 59.99657343380122, 26.743710774350912, 26.797855231023252, 26.74514698486975, 0.9999949230245893, 0.9999861107224003, 0.9999938465492871, 7537.940207880103, 7537.657172113059, 7542.594252993624, 171.11902400898782, 41.9138043162161, 24.159830466677704, 7542.626223999235, 7538.906886443039, 7545.693580933121, 283.1832916049778, 282.8606343905349, 283.3091350282373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 607.6203, 9.037714, 5494.613, 604.5718, 9.095674, 5498.832, 596.5817, 3.686529, 2199.595, 603.0952, 3.647766, 2199.964, 598.9517, 3.673641, 2200.064, 597.2493, 9.207678, 5499.322, 99.91667, 99.9808, 99.99005, 100.0, 100.0, 99.98507
10977.036680000001, 59.99044553164755, 59.990564890204, 59.992267255184366, 26.74641312459617, 26.781215060249114, 26.752442569061106, 0.9999922288569505, 0.9999880208009676, 0.9999935616498308, 7533.423637390949, 7534.045677250531, 7536.684282207442, 175.85950323766065, 38.31000576123006, 27.714673656166042, 7537.084350142409, 7532.367363058775, 7540.698427138609, 283.1841925329172, 282.95444852601696, 283.18798927007236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0267, 9.119987, 5499.873, 598.7546, 9.186114, 5500.19, 590.2922, 3.721871, 2196.754, 609.2897, 3.606581, 2197.534, 598.9899, 3.673093, 2200.119, 591.0464, 9.293012, 5492.664, 99.99618, 100.0, 99.85361, 99.88388, 100.0, 99.8672
10979.42588, 59.992897637037025, 59.992457999742335, 59.990085444997824, 26.715787320723745, 26.764602616136198, 26.73005148433601, 0.9999931329247304, 0.9999846566469784, 0.9999923511196945, 7534.649981237862, 7530.800904524969, 7534.356751668627, 176.64065498146147, 39.26070158294806, 28.27371149515875, 7539.933664871969, 7531.491196166376, 7542.828812975228, 283.2250643357426, 282.71959870920375, 283.2135906058907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 596.7377, 9.215111, 5499.179, 592.412, 9.27545, 5494.811, 584.0804, 3.752244, 2191.61, 615.523, 3.560982, 2191.941, 605.3227, 3.634011, 2199.494, 584.7639, 9.371021, 5480.277, 99.98367, 99.90625, 99.61467, 99.6323, 99.97296, 99.64
10981.89292, 59.98867996808887, 59.9911694109947, 59.99051346582239, 26.745026587137353, 26.78548326990864, 26.767972875757938, 0.9999939638886197, 0.9999858421239136, 0.9999929382269532, 7534.92046653124, 7538.872829084761, 7537.912979936181, 174.86998469186437, 42.08342725746161, 26.638534831710103, 7536.271203905769, 7531.578736999862, 7538.921818060539, 283.21750384008925, 282.7949454913398, 283.27608494539476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.007, 9.120344, 5499.856, 598.6378, 9.187404, 5500.063, 590.3116, 3.721319, 2196.804, 609.1537, 3.607132, 2197.534, 599.028, 3.672911, 2200.23, 591.0067, 9.293561, 5492.773, 99.99608, 100.0, 99.85333, 99.89625, 100.0, 99.8683
10984.31536, 59.99586605449152, 59.9929051876915, 59.989603588162865, 26.732252932527718, 26.77964296528375, 26.763835461972672, 0.9999915241480989, 0.999986372594757, 0.9999931878098363, 7536.447634418558, 7536.73370705823, 7539.021603473634, 175.82789209317707, 40.54252404973795, 29.25970843778424, 7538.068055507375, 7534.567598143128, 7540.6804763823475, 283.2333313926991, 282.80176054232516, 283.2174048166109, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0267, 9.120344, 5499.727, 598.774, 9.178562, 5500.397, 592.1558, 3.711931, 2198.575, 606.4546, 3.629747, 2199.309, 594.3356, 3.7014, 2198.53, 596.971, 9.209143, 5499.309, 99.99713, 100.0, 99.9269, 99.97026, 99.93178, 99.98685
10986.716040000001, 59.986765496091934, 59.98957726278833, 59.99074804512645, 26.73387911011711, 26.786741510772583, 26.752107741290708, 0.9999930660122076, 0.9999846622396917, 0.9999936308973468, 7533.0218695527965, 7532.182710528768, 7541.361933471936, 175.0335235984976, 41.51561686098057, 25.135369931254786, 7532.443184869738, 7538.742374166622, 7539.8359527019165, 283.0893135443247, 282.8145964950497, 283.2774405204877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 605.7868, 9.081974, 5498.646, 600.311, 9.162537, 5500.291, 590.5834, 3.721319, 2196.812, 609.1926, 3.6075, 2197.633, 598.7991, 3.674006, 2200.336, 591.0266, 9.293012, 5492.777, 99.96796, 100.0, 99.85367, 99.8914, 100.0, 99.86841
10989.12376, 59.98879774884085, 59.98604036203371, 59.98931717054719, 26.77099907540188, 26.792586968120187, 26.769569404668932, 0.9999930216058529, 0.9999851337306228, 0.99999510057144, 7541.115349741778, 7535.177871118956, 7542.112362792979, 173.0898527153645, 40.72393866722496, 23.584352771586055, 7542.484079850423, 7539.747304045006, 7539.907749113026, 283.08716470655827, 282.7327413351016, 283.2024803880393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3157, 9.015584, 5493.517, 604.9414, 9.089779, 5498.726, 596.7369, 3.686529, 2199.813, 603.0563, 3.648501, 2200.023, 598.9899, 3.673276, 2200.334, 597.2493, 9.207678, 5499.315, 99.88073, 99.97542, 99.98983, 99.99963, 100.0, 99.98614
10991.555, 59.99115758509731, 59.98746742245394, 59.98435445635352, 26.707919736631386, 26.77386357356889, 26.741157190725588, 0.9999935189152185, 0.9999787663000417, 0.9999952728728629, 7536.0227775200965, 7538.806703542591, 7541.89898200174, 164.22202123056013, 47.37202771740522, 30.374021100229584, 7538.328134226908, 7538.889554173283, 7540.110894942601, 283.1770737866504, 282.70632030545306, 283.2072969537132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 615.5851, 8.900473, 5479.087, 611.1477, 8.98313, 5490.119, 602.8905, 3.648978, 2200.244, 596.7841, 3.68601, 2199.995, 605.151, 3.634559, 2199.442, 603.6511, 9.109892, 5499.376, 99.61343, 99.81812, 100.0, 99.97847, 99.9879, 99.98942
10993.95592, 59.994191405975705, 59.996702301353245, 59.9928649667525, 26.722939696089142, 26.795410547194425, 26.765437572903625, 0.9999954300082227, 0.9999825915604653, 0.9999955177442182, 7535.305691214069, 7542.3648314531465, 7542.7875080305275, 167.52244689102554, 42.79418175754114, 26.908342057142818, 7536.964963614861, 7549.664101059269, 7541.010261490326, 283.2650550004551, 282.7979592394677, 283.24371227632076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.296, 9.015762, 5493.575, 604.9414, 9.089227, 5498.667, 596.6399, 3.687082, 2199.919, 603.0757, 3.647398, 2200.25, 598.9327, 3.673093, 2199.947, 597.2295, 9.207495, 5499.315, 99.88073, 99.97451, 99.99493, 99.99438, 100.0, 99.98726
10996.351680000002, 59.999151544050875, 59.99726913710254, 59.99881536589309, 26.71830975019248, 26.770289535308883, 26.7443380103394, 0.9999943342285799, 0.9999854427133685, 0.9999947223083804, 7536.101900945974, 7538.307061925238, 7538.821239769915, 172.75146848063196, 42.74333971175571, 26.251920833674376, 7537.660829732048, 7542.912427080705, 7540.23516829693, 283.2655748174416, 282.9542372134683, 283.31529603559227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3354, 9.015941, 5493.517, 604.9414, 9.089411, 5498.839, 596.2905, 3.691868, 2199.534, 604.9788, 3.635999, 2199.343, 595.957, 3.693365, 2199.339, 592.8954, 9.276897, 5493.819, 99.88168, 99.97436, 99.97913, 99.96872, 99.96857, 99.89617
10998.751240000001, 59.99808433550918, 59.998321416487265, 59.99945700973266, 26.741484241198567, 26.783051857972833, 26.75236648701977, 0.9999961676030751, 0.9999844417851983, 0.9999963668000093, 7538.1930717687665, 7536.566455773441, 7542.90139473325, 170.35699875290857, 39.214910710685274, 22.119146047480626, 7536.269434113129, 7535.5577979198215, 7539.170080620783, 283.3140310098418, 282.82379376111976, 283.17561343926377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.8602, 9.081439, 5497.965, 601.6923, 9.141354, 5500.035, 594.9705, 3.694629, 2199.784, 603.3476, 3.648318, 2200.134, 598.8564, 3.672911, 2200.327, 597.2096, 9.207678, 5499.268, 99.97016, 100.0, 99.9752, 99.99711, 100.0, 99.98724
11001.17668, 60.00410782686901, 60.00194681433938, 60.000888628971495, 26.74485302749839, 26.77181769618764, 26.752135820789164, 0.9999951193023027, 0.9999893490264068, 0.9999949555684702, 7530.844143336215, 7535.745592813697, 7539.693119764526, 175.2214673855592, 41.903267370351614, 28.466160443502304, 7535.536846100911, 7538.998718863592, 7539.445388191948, 283.1187018521315, 282.7703330371103, 283.2634710507435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.3422, 9.115169, 5499.826, 598.9102, 9.185193, 5500.19, 590.2728, 3.721319, 2196.967, 609.2703, 3.6075, 2197.702, 598.9517, 3.673093, 2199.953, 591.0266, 9.293378, 5492.599, 99.99544, 100.0, 99.85823, 99.88142, 100.0, 99.86403
11003.64484, 60.00567967207387, 60.00701447365767, 60.004609745904084, 26.684946922373896, 26.72917923122682, 26.70672559061093, 0.9999939884241509, 0.9999875061116434, 0.9999937175794292, 7519.5901349223495, 7529.637828479162, 7531.811919574199, 171.50405633952414, 42.62129485916239, 25.51325879282058, 7528.862889401208, 7527.778169057334, 7531.897288412751, 283.114846596961, 282.91609159438315, 283.28356315733043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 596.7574, 9.215111, 5499.226, 592.451, 9.275265, 5494.928, 584.0998, 3.752244, 2191.558, 615.4842, 3.560247, 2191.719, 605.1701, 3.632185, 2199.596, 584.7838, 9.371387, 5480.216, 99.98462, 99.90324, 99.61489, 99.6269, 99.96542, 99.63998
11006.043000000001, 60.00421072621706, 60.004530078507244, 60.00793495592836, 26.737861259748165, 26.76123326112746, 26.750298462744613, 0.9999927068933908, 0.9999885076677993, 0.9999937351336107, 7536.275231414818, 7538.730850908486, 7538.989336884984, 173.90599008724257, 42.00658780734443, 26.164011288168012, 7527.639261434078, 7534.665370028313, 7539.547623160769, 283.2446906500401, 282.87933048940414, 283.2721608424397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0267, 9.120523, 5499.867, 598.6962, 9.186482, 5500.123, 590.2922, 3.721687, 2196.916, 609.2314, 3.608052, 2197.361, 598.9708, 3.672728, 2200.279, 591.0266, 9.293561, 5492.659, 99.99712, 100.0, 99.85866, 99.87866, 100.0, 99.86511
11008.50144, 60.006101175344654, 60.00568771395156, 60.00347442606656, 26.741197734907935, 26.797992376464464, 26.765371367360142, 0.9999931771104209, 0.9999866386228106, 0.9999945455662046, 7538.860831909085, 7534.7347693471365, 7541.320981323111, 172.08817525815357, 39.20079241448866, 24.91464222139416, 7539.171228050387, 7539.631150935351, 7537.980122559194, 283.27804657881217, 282.7964630174537, 283.19630124204343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0267, 9.120702, 5499.862, 598.6768, 9.186851, 5500.046, 590.4087, 3.720951, 2197.386, 608.2799, 3.617245, 2198.764, 596.2813, 3.69026, 2199.427, 594.9829, 9.23423, 5498.462, 99.99607, 100.0, 99.8778, 99.94048, 99.98153, 99.96514
11010.902240000001, 60.006533767448765, 60.00770046976395, 60.007610839232846, 26.738727197348698, 26.79952461451625, 26.73668828396028, 0.9999935644794165, 0.9999828999889848, 0.9999934526858628, 7536.279638553441, 7544.571962985627, 7542.597486503167, 175.79356110062508, 43.56692321616447, 26.261648405268424, 7537.270622262113, 7538.136019246747, 7540.330132819595, 283.1012112937206, 282.70461939848576, 283.3102861263641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 607.8963, 9.047173, 5496.77, 602.1982, 9.139144, 5500.394, 592.0587, 3.7123, 2197.589, 608.6683, 3.609522, 2197.588, 598.8945, 3.674006, 2200.331, 591.0464, 9.293195, 5492.658, 99.93987, 100.0, 99.889, 99.90498, 100.0, 99.86731
11013.35884, 60.009660260887166, 60.009225702713856, 60.0057364388274, 26.750926837283778, 26.783572239482297, 26.73845870005796, 0.9999943023472151, 0.9999832714067188, 0.9999941761395863, 7535.373682803791, 7535.703202894146, 7544.8894862787465, 170.3383465254965, 38.93271233832502, 21.11730703235355, 7535.8070472349245, 7538.994139332225, 7544.213212452034, 283.24493957369396, 282.9016107734826, 283.248344887917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.6257, 9.02076, 5493.563, 604.8831, 9.089779, 5498.786, 596.5623, 3.687082, 2199.704, 603.0369, 3.648134, 2200.236, 598.9899, 3.674189, 2200.111, 597.2692, 9.207312, 5499.316, 99.88156, 99.97436, 99.98766, 100.0, 100.0, 99.98517
11015.75676, 60.00470106680655, 60.004331327649794, 60.004121257549635, 26.740388079817194, 26.734070019582084, 26.746479503464958, 0.9999916410182953, 0.9999776923168903, 0.9999908959066718, 7523.958933676073, 7534.513232623912, 7535.948249155933, 164.19741644679357, 47.680448796662404, 31.721372142947303, 7535.317742677334, 7534.314189579823, 7538.512223969553, 283.2242216852609, 282.7666045911446, 283.21683999572616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 615.6442, 8.900116, 5479.087, 611.1477, 8.983314, 5490.126, 602.9681, 3.648978, 2200.028, 596.7453, 3.686193, 2199.843, 605.1891, 3.634377, 2199.439, 603.6312, 9.110441, 5499.476, 99.61627, 99.823, 100.0, 99.99063, 99.98559, 99.9872
11018.154600000002, 60.00417815290698, 60.00066649358072, 60.00343699529954, 26.740869779242146, 26.78631804935309, 26.742859671676356, 0.9999929277285821, 0.9999864879019771, 0.9999916937399996, 7536.229182166601, 7539.404425488989, 7540.143307892066, 168.1024040995319, 38.53100284247921, 23.05400549049591, 7542.067523394684, 7531.102641953923, 7539.244210712884, 283.2340528008937, 282.86667672646206, 283.2642013461004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3354, 9.016298, 5493.575, 604.9414, 9.089227, 5498.726, 596.5817, 3.687082, 2199.7, 603.134, 3.64795, 2200.187, 598.9136, 3.673641, 2200.058, 597.2493, 9.207495, 5499.37, 99.88167, 99.97542, 99.98522, 100.0, 100.0, 99.98624
11020.541200000001, 60.004367672762555, 60.00127976027282, 59.99654314643964, 26.74315748829297, 26.773861438479877, 26.736952397559214, 0.9999955167949448, 0.9999809814921953, 0.999993482878432, 7525.974753603565, 7534.275833339631, 7539.952854732905, 167.51296438862585, 43.639575303611764, 24.552389355479136, 7535.354340288342, 7534.694913863693, 7542.208895044602, 283.2244004080843, 282.71575305219295, 283.15476594541707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.3157, 9.015584, 5493.517, 604.9414, 9.089411, 5498.734, 596.7175, 3.686529, 2199.756, 603.0952, 3.64795, 2200.206, 598.0552, 3.682772, 2199.702, 594.9829, 9.239541, 5496.516, 99.88168, 99.97556, 99.98755, 100.0, 99.99173, 99.94443
11022.99272, 60.001370661426144, 59.997989017133314, 59.99935414179664, 26.763700135424955, 26.784865162942125, 26.76793393674817, 0.9999923194840294, 0.9999861679089687, 0.9999948460384304, 7538.2163765327305, 7541.58085418695, 7539.637474179954, 172.42370757517648, 42.656122579451676, 21.6650840485313, 7541.888119217575, 7539.436621676443, 7544.525673029294, 283.20576661449843, 282.8414581099762, 283.16466998396777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.1056, 9.119274, 5499.575, 599.2604, 9.17322, 5500.429, 592.8157, 3.706225, 2198.83, 605.2506, 3.637654, 2199.724, 598.3795, 3.676746, 2200.069, 597.1698, 9.208593, 5499.31, 99.99552, 100.0, 99.92888, 99.9893, 99.99952, 99.98724
11025.41956, 59.99932802306027, 59.99815909290611, 60.003180002899754, 26.748136905673242, 26.78837228851226, 26.77162576284496, 0.9999942665785594, 0.9999863396637615, 0.9999932616466595, 7539.812192313663, 7546.410329182326, 7545.573456989176, 170.22543510101855, 41.09414949033862, 26.31166808335456, 7546.051542295075, 7537.066803240057, 7543.461349592006, 283.2020831868971, 282.781511693423, 283.20658291514343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.7222, 9.09875, 5499.448, 599.3382, 9.180772, 5500.058, 596.6399, 3.686898, 2199.645, 603.1534, 3.64795, 2200.299, 598.9708, 3.672911, 2200.113, 597.2493, 9.207678, 5499.376, 99.98856, 100.0, 99.98245, 99.99471, 100.0, 99.98616
11027.824920000001, 60.00296099636241, 59.997598186609295, 59.99671448592973, 26.743453037664107, 26.794046358686224, 26.756648546158083, 0.9999897263580142, 0.9999777511757387, 0.9999897250543299, 7528.54786688967, 7540.108163603284, 7543.029155170496, 174.76958186428223, 59.69718713987095, 36.474593271332196, 7537.588548638273, 7538.259263867383, 7544.383100595967, 283.1786283897939, 282.8877003794312, 283.2727816073953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 596.7377, 9.215289, 5499.116, 592.412, 9.275265, 5494.698, 602.8517, 3.649347, 2200.068, 596.8229, 3.685826, 2199.883, 605.3227, 3.634011, 2199.493, 603.7108, 9.109343, 5499.387, 99.98262, 99.90636, 99.99702, 99.98093, 99.97317, 99.98745
11030.195880000001, 59.99999325217457, 59.99746721106993, 59.99732350771431, 26.752751680350418, 26.80373588937775, 26.75962959858046, 0.9999933186463316, 0.9999858227964914, 0.9999941159039974, 7541.286821365636, 7543.773372468133, 7542.444196140234, 170.22597602959092, 41.704018215658834, 23.739462946065032, 7541.653219596415, 7544.342929517282, 7543.591674536588, 283.1629709082492, 282.79026093692596, 283.2492054080508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.007, 9.120166, 5499.919, 598.6768, 9.186851, 5500.069, 596.6981, 3.686713, 2199.703, 603.1146, 3.648134, 2200.299, 598.9327, 3.673093, 2200.112, 597.2493, 9.207678, 5499.375, 99.99618, 100.0, 99.98755, 99.997, 100.0, 99.98726
11032.6448, 59.998800805044475, 59.99702175849842, 59.99380516454868, 26.754995405565428, 26.768381987661016, 26.727583744555723, 0.9999952168650825, 0.9999813917877408, 0.9999952818870963, 7526.605465617942, 7536.281345573146, 7534.501388458735, 170.48727878996405, 41.9309760623687, 26.07243179461466, 7536.447561712017, 7536.659896806446, 7535.024930147082, 283.24091570832627, 282.8323417995369, 283.2285948819254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0267, 9.120523, 5499.867, 598.6768, 9.186851, 5500.056, 596.6399, 3.686898, 2199.703, 603.0952, 3.647582, 2200.241, 598.9136, 3.673459, 2199.877, 596.4342, 9.224341, 5497.94, 99.99712, 99.9997, 99.98506, 100.0, 99.99761, 99.96114
11035.082480000001, 59.999414567655656, 59.999852460083204, 59.99996490635803, 26.723487901355714, 26.799073363372585, 26.76695144125697, 0.9999947578828203, 0.9999883829827192, 0.999995154393893, 7539.579968776645, 7543.323057991016, 7542.5390501278325, 174.59367016345158, 39.83528041934596, 23.195250110913094, 7543.416611858039, 7545.1422610278905, 7540.726415725689, 283.2111005409834, 282.86448182017745, 283.1640758959072, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 609.2763, 9.015762, 5493.517, 604.7274, 9.092911, 5499.516, 591.6899, 3.711379, 2198.315, 606.2798, 3.629747, 2199.32, 597.3304, 3.682772, 2199.982, 596.3945, 9.211706, 5499.234, 99.88073, 99.9833, 99.92201, 99.97535, 99.99341, 99.98467
11037.507880000001, 59.99607424800466, 59.997741871313515, 59.99712302860602, 26.748781343510508, 26.779850208079306, 26.757176558392857, 0.9999911309257649, 0.9999868251134185, 0.999994045379708, 7533.351977674565, 7536.248364122284, 7535.932749883965, 176.12143972859525, 34.552932637348476, 28.9741549064006, 7539.2544884206645, 7538.581933418863, 7537.645808505852, 283.22525689720095, 282.81542558368693, 283.13449895473394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.0267, 9.120166, 5499.919, 602.8597, 9.112251, 5499.52, 596.6593, 3.687082, 2199.705, 603.1534, 3.64795, 2200.348, 598.9708, 3.672728, 2200.117, 591.0067, 9.293561, 5492.658, 99.99618, 99.98987, 99.985, 99.99718, 100.0, 99.86511
