TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11054.128920000001, 59.988913037169766, 59.9898891554564, 59.991539553084635, 22.955520700430267, 22.98781542642311, 22.94876325764001, 0.9999955996371437, 0.9999834042040774, 0.9999964214538181, 6458.380550086302, 6461.161644157593, 6461.605673628325, 136.74052138333946, 31.971279489359404, 21.422477469421892, 6464.565597827751, 6460.969153640853, 6465.448496089797, 283.03570975157095, 282.72778238841147, 283.1018183735695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.3552, 9.015227, 5493.407, 598.3265, 9.190903, 5500.074, 596.6787, 3.686529, 2199.761, 603.0563, 3.648318, 2200.014, 598.8182, 3.674189, 2200.174, 596.7126, 3.686058, 2199.765, 99.87873, 99.99855, 99.99022, 100.0, 100.0, 99.98793
11056.532720000001, 59.991439870287316, 59.98989934955064, 59.987623305262034, 22.94154105178523, 22.978460075531757, 22.968638823687794, 0.999995563384245, 0.9999848446399532, 0.9999952308870016, 6464.463607356623, 6459.062181057587, 6463.448519451532, 138.88021263482642, 31.93897479960924, 18.91763593515043, 6459.023436287612, 6466.027080193305, 6459.495838512278, 283.09110659657813, 282.79557724371494, 283.1568740056471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.3157, 9.016298, 5493.569, 598.6378, 9.187404, 5500.112, 596.6593, 3.686529, 2199.762, 603.1146, 3.648134, 2199.969, 598.8754, 3.673824, 2200.227, 596.7523, 3.686058, 2199.93, 99.88062, 100.0, 99.98778, 99.99718, 100.0, 99.99541
11058.95772, 59.991815834241855, 59.994861324203896, 59.991470555411894, 22.949035483501042, 22.970249842311834, 22.952496596060872, 0.9999973302795745, 0.9999940427063347, 0.9999976465532724, 6461.39890275183, 6465.107341542301, 6461.471027522581, 144.58184250615886, 23.57642516967053, 16.928350390012724, 6460.742070882455, 6466.088544484894, 6462.218568827731, 283.13461006983135, 282.8447634255547, 283.14665955309835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120523, 5499.914, 604.9414, 9.089779, 5498.675, 590.2922, 3.721687, 2197.021, 609.2509, 3.608052, 2197.584, 592.7715, 3.709071, 2198.173, 590.8277, 3.715357, 2197.858, 99.99797, 99.97451, 99.85566, 99.88665, 99.91553, 99.89164
11061.395240000002, 59.99455179566101, 59.9968241864923, 59.99533579725281, 22.94160128969593, 22.999428258095378, 22.945203086068076, 0.9999980470398357, 0.9999916781712396, 0.9999962714519777, 6451.909276360527, 6458.745405771462, 6461.206719276529, 139.3282791946217, 28.956707918240227, 17.78565615109458, 6460.338958921395, 6459.545125659321, 6464.166947458373, 283.1084056690068, 282.6542665655536, 283.06843690295824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.296, 9.015941, 5493.465, 598.6768, 9.186851, 5500.207, 595.6693, 3.692236, 2199.117, 605.6584, 3.631402, 2198.998, 598.8564, 3.674006, 2200.066, 596.812, 3.685874, 2199.823, 99.88377, 100.0, 99.97026, 99.96193, 100.0, 99.99024
11063.79368, 59.998268010031516, 59.994569843969835, 59.99693952631797, 22.92330586466665, 22.960146554116534, 22.94136136864303, 0.9999945821730295, 0.9999923422789296, 0.9999979070278693, 6456.571502437139, 6455.765240505657, 6452.787111899709, 139.89015184251957, 23.32319485392736, 8.247654941122235, 6454.0385049256465, 6455.712646204536, 6457.846722287328, 282.9587789386994, 282.6577723827453, 283.0942632525451, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.6467, 9.141939, 5500.417, 607.2372, 9.04023, 5495.118, 586.4293, 3.74396, 2192.894, 614.3385, 3.566314, 2192.065, 605.1129, 3.634559, 2199.438, 603.1541, 3.648152, 2200.164, 100.0, 99.90983, 99.69762, 99.63793, 99.98559, 100.0
11066.249960000001, 59.99868676252011, 59.998302100787065, 59.99926107081084, 22.962071691064576, 22.992075816786354, 22.953285981802445, 0.9999968691393331, 0.9999927746196966, 0.9999973385737646, 6461.266803619187, 6464.451747984345, 6463.242028552026, 138.7125180680432, 22.257020006262792, 13.632015314106312, 6455.616756435126, 6467.483755449567, 6460.439276899515, 283.05999881265154, 282.6933903878527, 283.11115828524646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 602.1987, 9.127127, 5500.059, 605.097, 9.089779, 5498.719, 590.2534, 3.721135, 2196.859, 609.1926, 3.607868, 2197.588, 598.8945, 3.673824, 2200.282, 596.6927, 3.686607, 2199.818, 100.0, 99.9753, 99.86583, 99.88893, 99.99914, 99.98519
11068.65336, 60.00043150560788, 60.003012447797694, 59.998973612957464, 22.93660938423709, 22.982973669830287, 22.968095126596356, 0.99999866310504, 0.9999949648711741, 0.999997997517625, 6451.857614496473, 6463.528583318326, 6460.142712641578, 142.76773717935203, 22.578877558460135, 12.529945473173697, 6459.971173393081, 6459.100739677652, 6461.004057174126, 283.1393014693652, 282.6524238137673, 283.0362088507259, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0464, 9.12088, 5500.023, 604.9219, 9.089963, 5498.674, 590.4475, 3.721503, 2196.976, 609.212, 3.6075, 2197.645, 598.8754, 3.673459, 2200.227, 596.7126, 3.686607, 2199.765, 99.99903, 99.97545, 99.86116, 99.88913, 100.0, 99.98769
11071.077280000001, 60.00452594521587, 60.00803986208309, 60.003500450874554, 22.96138102087498, 22.970366577995964, 22.961978298518087, 0.9999951573893072, 0.9999917685785797, 0.9999968925274721, 6448.510793056224, 6460.794008376921, 6468.140221812451, 145.36969280927724, 24.929315795228376, 19.799177952009245, 6469.458120087244, 6463.293912973735, 6462.6747318513835, 283.10555114639624, 282.7739598774897, 283.13675041320124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.2763, 9.01612, 5493.627, 598.6183, 9.188324, 5500.112, 596.6787, 3.687082, 2199.925, 603.0952, 3.647766, 2200.08, 592.657, 3.709071, 2198.118, 590.3903, 3.720667, 2197.276, 99.88168, 100.0, 99.99517, 99.99939, 99.92028, 99.87476
11073.478840000002, 60.00587745697793, 60.00451076764681, 60.00624395773841, 22.961105191123654, 22.988350921191454, 22.96039719049721, 0.9999966827292558, 0.9999924099799988, 0.9999956094035576, 6461.11090259636, 6460.805488264339, 6463.355704478801, 142.09314464253657, 23.08502487739088, 17.633649614005208, 6466.413087430689, 6464.280325255315, 6461.292859338462, 283.10618339308894, 282.7384244993009, 283.1016415692931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0267, 9.120523, 5499.914, 604.9025, 9.089963, 5498.719, 590.3505, 3.721135, 2197.437, 609.2314, 3.6075, 2197.706, 598.7991, 3.674189, 2200.177, 596.7921, 3.686424, 2199.878, 99.99702, 99.97436, 99.87542, 99.88648, 100.0, 99.99307
11075.88024, 60.00918825727025, 60.0068365068346, 60.00860020291126, 22.957361632487114, 22.967409785738052, 22.929423704774468, 0.9999955273128064, 0.9999910386783781, 0.9999964942202264, 6455.369029777039, 6456.548801636347, 6455.915844060735, 142.4282314675479, 27.426486139184362, 18.30430555865769, 6464.349409411683, 6453.564629684328, 6459.565059801456, 283.17420062085915, 282.66561666629514, 283.07147918495275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 602.9873, 9.126769, 5500.107, 597.8401, 9.199008, 5499.46, 599.2217, 3.669411, 2200.291, 613.3481, 3.574037, 2193.318, 604.5978, 3.63602, 2199.714, 603.1342, 3.647785, 2200.107, 100.0, 99.99047, 100.0, 99.71163, 99.98843, 100.0
11078.335640000001, 60.01196781107626, 60.0048857419624, 60.00851107581986, 22.961723468073707, 22.981980759640773, 22.95719864430331, 0.9999950564961652, 0.9999930950516475, 0.9999972453830063, 6458.4900022988195, 6462.263947928755, 6462.707198405422, 141.87974931021924, 28.900517394349663, 18.2268768892377, 6461.185590759116, 6457.133526645102, 6464.603167628411, 283.06536320514107, 282.8387296874045, 283.0658601168507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.1735, 9.143188, 5500.129, 597.3343, 9.205271, 5499.864, 596.6787, 3.686529, 2199.696, 609.2509, 3.6075, 2197.539, 598.9136, 3.673459, 2200.119, 596.6728, 3.685508, 2199.867, 100.0, 99.99126, 99.9926, 99.88648, 100.0, 99.99257
11080.742440000002, 60.00739375549053, 60.007116619579556, 60.00883239110675, 22.96245738363231, 22.986816589704226, 22.956337097504115, 0.999996319090074, 0.9999915349380881, 0.9999981042068956, 6457.869738720554, 6462.123373395225, 6462.5133324704275, 137.88562336618247, 29.712813760714198, 18.057570220235903, 6466.885592359569, 6461.754374829836, 6459.382169621532, 283.09638041672156, 282.67559740646607, 283.0724552229156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 602.9873, 9.120344, 5499.815, 598.6573, 9.187588, 5500.105, 596.6399, 3.686345, 2199.811, 609.1537, 3.607316, 2197.533, 598.7991, 3.673641, 2200.073, 596.6728, 3.686241, 2199.647, 99.99523, 99.99955, 99.99, 99.88385, 100.0, 99.98502
11083.163600000002, 60.003162110167146, 60.007945042061685, 60.00633095650057, 22.93997426372809, 22.9795546627083, 22.949976303908013, 0.9999969705459116, 0.9999946065352605, 0.9999966346258817, 6461.451149695425, 6458.122843610738, 6460.382840086781, 142.42783179018875, 24.84155132454589, 15.61470787147482, 6461.742154315293, 6460.154597009944, 6459.802501241846, 283.11631991488935, 282.7519629205418, 283.0793973183816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.2566, 9.015584, 5493.459, 604.9414, 9.089779, 5498.734, 590.2339, 3.721687, 2196.809, 603.0757, 3.647766, 2199.91, 592.657, 3.709071, 2198.117, 590.3903, 3.720667, 2196.667, 99.87967, 99.97436, 99.85106, 100.0, 99.91299, 99.85214
11085.6026, 60.001084892820735, 60.00518789072563, 60.0038437721914, 22.913973847541904, 22.97475272680934, 22.950602309137807, 0.9999957985103377, 0.9999945791024287, 0.999996650319439, 6460.990760473642, 6459.131631389178, 6463.089431035485, 142.3453717868315, 22.72089163918406, 16.408879828701174, 6462.305141604447, 6465.154979334066, 6459.15359667808, 283.1762020473204, 282.65737866734617, 283.0813975832739, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120344, 5499.81, 598.6183, 9.187956, 5500.119, 596.6981, 3.686713, 2199.707, 609.212, 3.607316, 2197.708, 598.7991, 3.673459, 2200.122, 596.7324, 3.686241, 2199.758, 99.99513, 100.0, 99.98528, 99.87859, 100.0, 99.98786
11088.000960000001, 60.00788631825547, 59.99992224953121, 59.99879949027584, 22.91747951172302, 22.9334634851256, 22.934675471856814, 0.9999971502670116, 0.9999935382488024, 0.9999980939736681, 6450.009873299414, 6453.553361353823, 6452.897014110704, 142.56146170189686, 24.48787904710946, 13.178090344686098, 6450.450087434826, 6455.398947419097, 6456.022675944754, 283.16026252031315, 282.74794229725023, 283.1448583522733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120702, 5499.944, 605.2138, 9.07578, 5497.665, 588.4286, 3.734572, 2194.648, 612.6879, 3.582678, 2193.99, 603.5297, 3.642595, 2199.682, 602.836, 3.648335, 2199.941, 99.99818, 99.95613, 99.76991, 99.7254, 99.98414, 100.0
11090.438600000001, 60.005491994704236, 60.001428802109245, 60.00205822807846, 22.95632331773083, 22.996738119608306, 22.96428481072444, 0.9999972361472228, 0.9999955737952345, 0.9999985685312213, 6456.825119872698, 6460.904949963172, 6462.069231483954, 143.69657544543816, 24.426412030229045, 14.186278186315121, 6463.6655857963615, 6457.386359165746, 6461.617023488795, 283.1227070671352, 282.603487065744, 283.0569637858053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 600.0695, 9.160143, 5500.389, 606.2838, 9.073569, 5498.361, 590.3116, 3.720951, 2196.968, 609.1343, 3.607684, 2197.37, 598.9136, 3.673824, 2200.223, 596.6529, 3.685691, 2199.765, 100.0, 99.9688, 99.86077, 99.89928, 100.0, 99.98249
11092.88724, 60.005450085230514, 60.00348148087356, 60.00009760118381, 22.95169487723224, 22.98447884548166, 22.945539837442585, 0.9999966124791028, 0.9999927116112416, 0.9999984911533469, 6456.007275564508, 6460.905907322106, 6461.023849183688, 143.29103683551057, 24.246028093612836, 14.929203599119774, 6466.077771248112, 6455.919069106335, 6458.561324103587, 283.1355475804148, 282.743449942208, 283.05087162473916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0267, 9.120344, 5499.908, 604.9219, 9.089227, 5498.786, 590.2728, 3.721319, 2196.591, 609.1926, 3.6075, 2197.481, 598.8564, 3.673641, 2200.012, 596.812, 3.686058, 2199.816, 99.99713, 99.97451, 99.85844, 99.89884, 100.0, 99.99024
11095.31904, 60.00462661074537, 59.99807583063205, 59.99682355650411, 22.95910548239455, 22.97840134348662, 22.95297308669317, 0.9999951991460752, 0.9999932881041602, 0.9999964310739953, 6459.314468377055, 6462.4382984113245, 6458.5777124189135, 144.43744568669536, 24.678995064265905, 18.88923092726236, 6463.18817121052, 6463.245040062746, 6465.120422554421, 283.11594054272956, 282.67079765372193, 283.0728209330734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.3157, 9.01612, 5493.517, 598.6573, 9.187035, 5500.064, 596.7563, 3.687082, 2199.591, 603.1146, 3.648318, 2200.299, 592.6189, 3.708888, 2198.01, 590.3307, 3.72085, 2196.721, 99.88073, 100.0, 99.98001, 99.99711, 99.90814, 99.8549
11097.756720000001, 59.995183263931565, 59.99797275692855, 59.9937016271544, 22.943153052515765, 22.98494327719172, 22.968247846057764, 0.9999964904212618, 0.9999923326706197, 0.9999963068065952, 6459.8098211100205, 6460.060467838445, 6465.058451423457, 142.34762119963898, 25.056830635611846, 17.411044010313162, 6467.1112232903315, 6460.64753450334, 6463.2915538695715, 283.133392702218, 282.62990881306666, 283.0405796581794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120702, 5499.914, 604.9609, 9.089042, 5498.727, 590.3505, 3.721319, 2196.921, 609.212, 3.608052, 2197.418, 598.8754, 3.674006, 2200.233, 596.6132, 3.686424, 2199.758, 99.99702, 99.9756, 99.84812, 99.90187, 100.0, 99.98523
11100.14516, 59.99403404077632, 59.996871862775954, 59.994214361415736, 22.956929179359488, 22.963847615166543, 22.93939072440906, 0.9999959660053933, 0.999990494178617, 0.9999967603889641, 6457.829247022122, 6456.485683157274, 6457.502813656375, 138.38132218264445, 29.023454023024215, 17.11764915382264, 6463.095996531604, 6462.323543145477, 6459.204903048417, 283.17228113204357, 282.77018678379943, 283.1255550252767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0267, 9.121237, 5499.908, 598.4627, 9.190166, 5499.709, 598.2704, 3.675485, 2200.418, 612.2996, 3.584885, 2194.115, 602.9575, 3.644786, 2200.031, 602.2992, 3.653096, 2199.997, 99.99588, 99.99523, 100.0, 99.76785, 99.99614, 99.99844
11102.582600000002, 59.99104230720175, 59.99038136143167, 60.00135975374899, 22.957878108856743, 22.987221063816452, 22.956090537869358, 0.9999966958096892, 0.9999918182472688, 0.9999964315961261, 6463.748806286235, 6458.83491890498, 6459.933696400707, 140.8338657157533, 27.493101724315494, 19.62754822109264, 6462.870160764909, 6459.708753980627, 6467.043634859116, 283.0997820606424, 282.7834609239601, 283.01373943180283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 600.1089, 9.165497, 5500.444, 596.5366, 9.210796, 5499.506, 596.834, 3.685609, 2199.59, 609.1732, 3.608052, 2197.307, 598.8945, 3.673459, 2200.071, 596.6331, 3.686424, 2199.702, 100.0, 99.98961, 99.99249, 99.87617, 100.0, 99.98507
11105.03872, 59.98379955055318, 59.98717189726984, 59.98621628938255, 22.964729565425607, 23.0053667726121, 22.961215100698364, 0.9999960023579532, 0.9999901449612166, 0.9999961745624929, 6461.66648985119, 6461.480213651398, 6464.529858725092, 144.5370831013604, 25.165560240292052, 17.725651755476065, 6457.273251630879, 6461.519096357863, 6461.644767238847, 283.14078725289465, 282.7474572727606, 283.07275993719503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120344, 5499.914, 598.5989, 9.187588, 5500.105, 596.7175, 3.686345, 2199.595, 609.2703, 3.606765, 2197.644, 598.7228, 3.673824, 2200.17, 596.6927, 3.686058, 2199.702, 99.99702, 100.0, 99.98772, 99.88412, 100.0, 99.98507
11107.506640000001, 59.981106068555185, 59.98236831701266, 59.977619714369965, 22.964180059895167, 22.98532817390608, 22.95636588384006, 0.9999976235347395, 0.9999939557295507, 0.9999970258219362, 6462.494491445118, 6462.410632637433, 6465.960972177174, 146.3907155532927, 26.222099271120896, 16.426058122527138, 6465.551894848938, 6465.047180920992, 6461.974200313794, 283.02488684158754, 282.6397327259494, 283.1148912128315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.3157, 9.015584, 5493.465, 604.9414, 9.089595, 5498.606, 590.2922, 3.721319, 2196.813, 603.0952, 3.647582, 2199.969, 592.6952, 3.708705, 2198.277, 590.4301, 3.721033, 2197.063, 99.87977, 99.97424, 99.85333, 99.99468, 99.92028, 99.84714
11109.9012, 59.978342417126754, 59.97751215086744, 59.978466752119935, 22.94586835023304, 22.98467565699023, 22.96379052477269, 0.9999968500471416, 0.999992768623634, 0.9999957474046977, 6461.7976279697705, 6460.1783966891035, 6462.423496531354, 145.31602375366026, 20.519245430877618, 17.785211770379192, 6461.731518629524, 6466.835096591606, 6456.685468426276, 283.07782394006585, 282.76209134776855, 283.0290264005648, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120702, 5499.966, 598.6183, 9.187772, 5500.107, 596.6787, 3.686529, 2199.808, 609.212, 3.607132, 2197.645, 598.8564, 3.674189, 2200.233, 596.6927, 3.686241, 2199.866, 99.99703, 100.0, 99.98739, 99.89191, 100.0, 99.99007
11112.323680000001, 59.981112927008326, 59.98013383403095, 59.979082836016794, 22.912333483791336, 22.97492466131125, 22.943821805286586, 0.999997971687794, 0.9999950522658345, 0.9999977340078514, 6457.564300187309, 6452.7189554500455, 6453.795313101458, 143.58275690569872, 22.698132508470735, 13.880870258262235, 6458.6299068601, 6447.571496449236, 6457.854112097722, 283.1045924657055, 282.7114391821599, 282.9964546657199, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0267, 9.120523, 5499.971, 604.9025, 9.088858, 5498.463, 589.4186, 3.725921, 2195.495, 611.115, 3.589849, 2194.932, 602.5569, 3.649169, 2199.835, 602.001, 3.653279, 2199.882, 99.99817, 99.97066, 99.82051, 99.78256, 99.99109, 99.99322
11114.70296, 59.97943897725426, 59.97916071792144, 59.97731935803137, 22.9423109712768, 22.97731527880754, 22.961706822331777, 0.9999986961832656, 0.9999946735041965, 0.9999984102380829, 6457.942812520472, 6466.390213259319, 6463.913238735099, 144.38155162046723, 19.916819573898465, 14.29179249718527, 6460.49944523186, 6454.329947599409, 6463.287811326486, 283.09463106947436, 282.7526784107226, 283.12149297045323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 598.9852, 9.176741, 5500.468, 607.3344, 9.056808, 5497.48, 589.671, 3.725001, 2196.758, 609.1926, 3.607316, 2197.472, 598.761, 3.674189, 2199.901, 596.6529, 3.685691, 2199.537, 100.0, 99.93786, 99.85124, 99.89136, 99.9941, 99.97728
11117.13752, 59.98342172208269, 59.983051588163285, 59.98175870923725, 22.946663401759444, 22.987263875356494, 22.941913161027145, 0.9999979308467166, 0.9999934635444366, 0.999998593594393, 6460.5000329670975, 6460.2174340379925, 6464.900181873984, 141.81713681815563, 23.276118753115384, 14.474120800856781, 6462.352326425191, 6464.408253723099, 6457.246393821165, 283.0233719933838, 282.8344915491246, 283.12411858882507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0267, 9.120344, 5499.861, 604.9414, 9.089411, 5498.786, 590.4087, 3.720951, 2197.029, 609.1537, 3.607684, 2197.644, 598.8373, 3.673276, 2199.798, 596.6529, 3.686241, 2199.535, 99.99607, 99.97542, 99.86354, 99.89928, 100.0, 99.98773
11119.594760000002, 59.98207171973297, 59.986949988444465, 59.98835311591665, 22.950817666864218, 22.9730958780587, 22.942284913500227, 0.9999954271131616, 0.9999915452483554, 0.9999969262492429, 6457.231879780184, 6465.583800902725, 6458.236798518583, 142.83009336726445, 28.2771056483881, 16.653159986219634, 6460.492331238018, 6463.481542607777, 6460.057528826091, 283.12450024895423, 282.7649385619212, 283.073046117412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.3157, 9.015406, 5493.632, 598.6378, 9.187588, 5500.112, 596.7758, 3.687082, 2199.703, 603.134, 3.648501, 2200.191, 592.6952, 3.70834, 2198.117, 590.291, 3.721033, 2196.67, 99.88282, 100.0, 99.98511, 100.0, 99.9106, 99.84956
11121.96692, 59.98648198425012, 59.986528649960576, 59.98861489278985, 22.946904628630765, 22.983819929723122, 22.95540569668584, 0.9999978338721839, 0.9999948369975131, 0.9999974965710675, 6456.429912725974, 6462.426997939202, 6466.327298086385, 139.81069179667247, 25.72576707413964, 15.662317747732686, 6459.716898812578, 6463.3597796113745, 6461.508766843564, 283.10728114937206, 282.75121171018776, 283.18632747531166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0267, 9.120344, 5499.861, 604.9219, 9.089595, 5498.72, 590.3505, 3.720951, 2196.864, 609.1537, 3.608419, 2197.473, 598.8564, 3.673641, 2200.122, 596.7126, 3.686058, 2199.651, 99.99607, 99.9734, 99.85605, 99.89939, 100.0, 99.98274
11124.361320000002, 59.98635534544886, 59.986314998882825, 59.98894441166173, 22.924490370134333, 22.969898709698622, 22.95626038731678, 0.9999973059684133, 0.9999931758863185, 0.9999970098803661, 6451.825497255586, 6460.90579671144, 6458.453331261344, 141.69199431140737, 29.566118628886898, 18.63887313647001, 6457.375959690227, 6456.684898323827, 6461.225436704985, 283.1077006530684, 282.84905534825566, 283.12800964120026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120702, 5499.861, 598.6378, 9.187588, 5500.052, 596.6787, 3.686529, 2200.06, 610.1247, 3.600329, 2196.055, 600.7257, 3.657387, 2199.987, 600.0725, 3.661703, 2200.247, 99.99607, 100.0, 100.0, 99.85151, 100.0, 100.0
11126.81768, 59.99212444584823, 59.99228955940559, 59.99041865307531, 22.952309357739967, 22.96956607405249, 22.94541991547681, 0.9999965997270893, 0.9999914171216804, 0.9999961458724406, 6460.53860680341, 6463.050617022713, 6461.30563284776, 144.40319963459257, 31.307632782074506, 16.628416950316023, 6459.390562177771, 6466.129599633382, 6463.250992860724, 283.0984276055489, 282.7398463634482, 283.0619999853137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.3686, 9.1978, 5500.087, 594.5327, 9.246162, 5497.933, 599.377, 3.672724, 2199.923, 609.8917, 3.602168, 2197.53, 598.8754, 3.673824, 2200.177, 596.7722, 3.686058, 2199.756, 99.99674, 99.96101, 100.0, 99.87589, 100.0, 99.98011
11129.217680000002, 59.98999127805279, 59.99214283584575, 59.99083699460154, 22.927892206459383, 22.982339014030565, 22.96834043702075, 0.9999953303564969, 0.9999921472453861, 0.9999964621736027, 6460.330198967848, 6463.2379559307465, 6462.8210303589285, 142.7736322726415, 28.262372988843254, 16.494612941678042, 6462.845743415746, 6457.994405554178, 6461.252464543697, 283.08224906008144, 282.7332442704522, 283.04521234725763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0267, 9.119987, 5499.914, 598.6378, 9.187404, 5500.062, 596.5817, 3.686529, 2199.814, 609.1343, 3.607316, 2197.423, 598.8945, 3.674372, 2200.12, 596.6728, 3.68679, 2199.818, 99.99513, 99.99971, 99.99228, 99.88628, 100.0, 99.98011
11131.6802, 59.991548667038195, 59.9894285937481, 59.99140545471293, 22.933894571603233, 22.945736677313107, 22.937475266576445, 0.9999965219504314, 0.9999925046327846, 0.9999974106398439, 6462.131241778184, 6454.010595953901, 6460.67767071693, 142.8559536517015, 24.127737280809924, 14.83364064378793, 6461.436212239289, 6462.477475756844, 6458.69475782274, 283.1384911259669, 282.70338460675976, 283.095912778126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.3157, 9.015941, 5493.459, 604.9219, 9.089779, 5498.674, 590.3893, 3.721135, 2196.974, 603.0757, 3.647766, 2200.129, 592.657, 3.709436, 2198.333, 590.45, 3.721033, 2196.84, 99.88072, 99.97449, 99.8535, 100.0, 99.91083, 99.85494
11134.117320000001, 59.99226483329809, 59.9902965061726, 59.991569737448486, 22.928410844257826, 22.970242371538696, 22.943147957330186, 0.9999970825117863, 0.9999929861035182, 0.9999967059834949, 6452.8477070704275, 6459.233392060769, 6457.604002544713, 146.23191967862022, 22.479205991594426, 18.286049067462727, 6460.365347007594, 6457.314730129111, 6456.87609292828, 283.16945376258525, 282.6836443226327, 283.12779266041167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120523, 5499.971, 598.6378, 9.187772, 5500.113, 596.6787, 3.686529, 2199.921, 609.212, 3.606765, 2197.368, 598.8754, 3.673641, 2200.062, 596.7324, 3.686241, 2199.99, 99.99607, 100.0, 99.98718, 99.89156, 100.0, 99.99816
11136.512560000001, 59.988793188857, 59.99001655583098, 59.990869912413, 22.914873591178573, 22.939786278898513, 22.899272708000222, 0.9999976173154885, 0.999988815219622, 0.9999975007970064, 6446.928704403991, 6442.947566212627, 6451.902845156966, 135.2323962103601, 31.833820468210433, 12.507584656041445, 6453.89417089431, 6448.65806387323, 6452.266328850298, 283.15349588295675, 282.8032560913749, 283.0676263945966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.296, 9.016477, 5493.517, 604.9219, 9.089411, 5498.667, 590.3505, 3.720951, 2196.81, 609.5421, 3.600513, 2196.595, 600.802, 3.662136, 2200.118, 599.7941, 3.666647, 2200.433, 99.88073, 99.97556, 99.85361, 99.85783, 100.0, 100.0
11138.93728, 59.991436763319534, 59.990544547998304, 59.99119080944609, 22.90668613222258, 22.96372789952682, 22.939133672329042, 0.9999975719952685, 0.999989934315845, 0.9999972105548848, 6459.843472184175, 6458.942733193309, 6458.378066902631, 135.38106012733442, 33.473338575784055, 12.711410097512953, 6455.58132367725, 6458.740600627986, 6459.619516760923, 283.2316280696233, 282.83947985608563, 283.17565382741117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 615.2499, 8.915285, 5482.979, 609.3773, 9.020705, 5494.821, 587.4581, 3.736045, 2195.712, 610.8431, 3.599042, 2197.038, 599.0471, 3.672728, 2200.225, 596.6529, 3.68679, 2199.762, 99.68913, 99.8856, 99.7744, 99.86397, 100.0, 99.98778
11141.403960000001, 59.99029929249258, 59.9900802850768, 59.99237223470821, 22.93347949348958, 22.95645900712181, 22.954652267208562, 0.9999966310611432, 0.9999897969250398, 0.9999963476042564, 6455.370528246623, 6464.258576191241, 6460.702594514611, 134.7383930273072, 30.124080755439536, 10.68244314276133, 6453.116685485005, 6460.486723930713, 6458.315338552181, 283.1714356723226, 282.8382997325924, 283.15627655426596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.296, 9.015941, 5493.575, 604.9025, 9.089595, 5498.674, 590.3505, 3.721687, 2196.809, 609.212, 3.607132, 2197.589, 598.9899, 3.674189, 2200.122, 596.7921, 3.685874, 2199.702, 99.88093, 99.97652, 99.85855, 99.8814, 100.0, 99.99561
11143.776520000001, 59.99655654997173, 59.99763845661029, 59.99615681067752, 22.948823657997444, 22.962978732754518, 22.93339021808791, 0.9999942222270947, 0.9999921214457514, 0.9999963517324235, 6458.6273394874415, 6461.768907551652, 6461.377437721817, 143.66814169329655, 26.45134428497795, 12.687115790652143, 6464.8477547807715, 6462.628987229795, 6460.8513363302045, 283.17832051850536, 282.9019312080696, 283.2125703654556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0662, 9.119809, 5500.035, 598.6573, 9.187219, 5500.115, 596.7175, 3.686345, 2199.758, 603.0952, 3.64795, 2200.031, 592.7524, 3.70834, 2198.167, 590.3903, 3.720667, 2196.947, 99.99818, 100.0, 99.99777, 100.0, 99.92036, 99.85981
11146.206080000002, 59.999860094775926, 60.00070357312615, 59.99845856567917, 22.93642394575018, 22.976413502983455, 22.93523646413188, 0.9999945257647067, 0.9999896692356536, 0.9999963288042716, 6454.36347380948, 6457.701771380578, 6464.279515373133, 134.59337074529185, 28.17717108329316, 9.947548684391506, 6461.855644277186, 6464.1919411037015, 6460.850365283869, 283.16704730885255, 282.88209065709185, 283.1608829369772, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.3157, 9.015762, 5493.569, 604.9609, 9.090147, 5498.668, 590.2728, 3.721503, 2196.754, 609.1926, 3.6075, 2197.699, 598.9327, 3.673824, 2200.06, 596.7921, 3.686424, 2199.641, 99.88168, 99.97438, 99.86371, 99.88651, 100.0, 99.99295
11148.626400000001, 60.008289982495036, 60.005440449188626, 60.00079279717419, 22.93888275246125, 22.95268545060983, 22.917181993871235, 0.9999968495218207, 0.9999915661107518, 0.9999963832579433, 6451.995898985749, 6461.8846674838105, 6457.986196294926, 137.95023705583526, 29.957657582996035, 14.65857739356818, 6453.272718704413, 6460.381893483998, 6455.576506238715, 283.17860505129795, 282.8534811518784, 283.15138035834696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0464, 9.120702, 5499.92, 598.6573, 9.187219, 5500.113, 596.6593, 3.686529, 2199.75, 609.1343, 3.607684, 2197.466, 599.7529, 3.668893, 2200.331, 598.7007, 3.672323, 2200.257, 99.99807, 100.0, 100.0, 99.88132, 100.0, 100.0
11151.027320000001, 60.00447590518433, 60.0045747220818, 60.00813919556147, 22.93372087974574, 22.97459627942561, 22.938455591643272, 0.9999959798253762, 0.9999886084197962, 0.999996453377572, 6458.726353110054, 6458.823182404259, 6463.09793213377, 139.16918820827937, 26.538250778967722, 16.96201226998096, 6464.2437032830785, 6461.193118450567, 6464.265055093535, 283.0990277055357, 282.86812125948023, 283.3034180195974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 596.718, 9.215289, 5499.393, 593.1319, 9.26053, 5496.958, 600.6387, 3.66352, 2200.206, 611.9112, 3.592055, 2196.234, 600.0771, 3.666701, 2200.225, 596.9511, 3.686607, 2199.645, 99.98755, 99.93043, 100.0, 99.8137, 100.0, 99.98245
11153.437160000001, 60.01559838682185, 60.01169924675491, 60.0144749957513, 22.91094191294325, 22.961060240298394, 22.95634928776477, 0.9999957166260833, 0.9999904357259972, 0.9999971371653574, 6458.49022673854, 6465.310093544567, 6461.04202968073, 144.98318342611333, 19.564734898116058, 17.630404053076745, 6463.744401698149, 6459.9497551783725, 6464.054360450977, 283.2064319749001, 282.8017001455695, 283.2133234584441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120523, 5499.977, 598.6378, 9.187588, 5500.21, 596.5623, 3.686898, 2199.761, 609.1732, 3.607316, 2197.481, 598.8373, 3.674006, 2200.064, 596.7921, 3.686607, 2199.764, 99.99818, 100.0, 99.98772, 99.88917, 100.0, 99.99028
11155.866600000001, 60.01411918375562, 60.01197337237802, 60.012093010209824, 22.9109322314057, 22.948139251318384, 22.932060542533193, 0.9999975715726305, 0.999993506431036, 0.9999969380353307, 6455.721594999255, 6462.8005095596955, 6457.691913337398, 141.612643378774, 23.123869361146262, 17.797892110265366, 6457.252784705905, 6459.304731878651, 6461.196982079114, 283.2412806201664, 282.8456099249581, 283.16622301335985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.2369, 9.016833, 5493.575, 604.9219, 9.089779, 5498.674, 590.3893, 3.720951, 2196.86, 602.998, 3.647766, 2200.187, 592.7143, 3.709071, 2198.388, 590.3704, 3.72085, 2196.834, 99.88177, 99.97652, 99.85589, 100.0, 99.90815, 99.85469
11158.29792, 60.01565284156512, 60.014436625161025, 60.013916406961435, 22.94476495704175, 22.9636365516756, 22.946435944677667, 0.9999962497374388, 0.9999912595497068, 0.9999956285174783, 6458.994025143551, 6460.6677682928575, 6460.556693567275, 139.39478704401927, 26.863249792823922, 16.548179362176143, 6460.5183647084505, 6460.045037549821, 6455.589852158257, 283.23586074524434, 282.81332709259993, 283.1980544821541, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120523, 5499.861, 598.6573, 9.187035, 5500.115, 596.6399, 3.687266, 2199.646, 609.1732, 3.607132, 2197.424, 598.8564, 3.674006, 2200.115, 596.7324, 3.686973, 2199.706, 99.99712, 100.0, 99.9925, 99.88651, 100.0, 99.98031
11160.7162, 60.015418073744044, 60.01937351118962, 60.01855598782353, 22.925875814843735, 22.953660270572872, 22.915276766165377, 0.9999979616899862, 0.9999937547889961, 0.9999977596317222, 6447.697089016136, 6455.663532358461, 6457.374360993753, 138.37731598018445, 24.578633019053996, 14.54504017283898, 6457.350027935719, 6457.018949725096, 6457.488962744448, 283.21713942796214, 282.7691833707272, 283.243878209186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.0267, 9.120344, 5499.873, 604.9803, 9.089779, 5498.674, 590.3699, 3.720951, 2196.748, 609.2314, 3.607868, 2197.757, 598.8373, 3.674189, 2200.105, 597.6669, 3.678366, 2200.07, 99.99607, 99.97449, 99.85812, 99.879, 100.0, 100.0
11163.24552, 60.013976880323725, 60.01487684052512, 60.013062680637944, 22.929433249342576, 22.977939764670722, 22.944945305174397, 0.999997560790916, 0.9999940998092669, 0.9999976807666457, 6461.106519152705, 6458.091579072107, 6461.109327428122, 139.49747838042367, 24.44241200229135, 11.474222736270804, 6456.092751148923, 6461.453254567405, 6467.664544417738, 283.2309683115427, 282.8201583415514, 283.149184943489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 596.6983, 9.215825, 5499.554, 610.35, 9.003759, 5493.302, 586.5263, 3.740463, 2194.812, 611.95, 3.592423, 2196.461, 600.058, 3.669806, 2199.896, 596.7126, 3.686058, 2199.647, 99.9886, 99.87682, 99.746, 99.83773, 100.0, 99.97994
11165.70756, 60.00776820831707, 60.01031502439018, 60.01305182888668, 22.94557388904912, 22.97662998800474, 22.934072385957833, 0.9999977119378515, 0.9999945140758351, 0.9999983758863369, 6457.09550972755, 6466.617270099499, 6461.16018236593, 138.38228899363276, 21.775890414735386, 16.806914465555792, 6453.86462165801, 6459.12491765925, 6463.945292728306, 283.2116897824306, 282.72651990744555, 283.23261267214315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.120523, 5499.977, 604.9414, 9.089411, 5498.674, 590.3116, 3.721503, 2196.697, 609.212, 3.608052, 2197.699, 598.8564, 3.673641, 2200.119, 596.6728, 3.686058, 2199.757, 99.99818, 99.97449, 99.8635, 99.89924, 100.0, 99.98757
11168.16352, 60.00500826542557, 60.00626294038627, 60.00880929913992, 22.93594446424803, 22.972694234698242, 22.936623591234703, 0.9999971474633101, 0.9999878540855619, 0.9999950815896259, 6458.199716707661, 6455.79646507988, 6457.373903802328, 142.83073370947045, 24.663926264994643, 18.758540277722204, 6464.976310474942, 6455.814987392684, 6461.483760621406, 283.18477991077896, 282.8294126564447, 283.18357159902376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.3157, 9.015762, 5493.512, 598.6768, 9.186666, 5500.18, 596.6593, 3.686898, 2199.872, 603.1146, 3.648134, 2200.253, 592.6189, 3.70834, 2197.953, 590.3903, 3.72085, 2196.607, 99.88063, 99.99974, 99.99277, 100.0, 99.91537, 99.8574
11170.53628, 59.99614643216404, 59.99770786889363, 59.99711641527107, 22.92793445855685, 22.964255520884834, 22.93076008842016, 0.9999980165121504, 0.9999926040456627, 0.999997602531649, 6453.881221349626, 6461.327068883395, 6467.0864132478955, 139.13225187932858, 22.610890163409294, 13.200578756076766, 6463.311744372592, 6462.76074456096, 6461.8217147609685, 283.1142916012189, 282.66646675130534, 283.1705527512322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 602.9873, 9.121058, 5500.029, 604.9414, 9.089411, 5498.668, 590.3116, 3.721503, 2196.974, 609.1537, 3.607868, 2197.636, 598.9327, 3.673459, 2200.172, 596.7324, 3.685691, 2199.417, 99.99598, 99.97438, 99.85839, 99.88911, 99.99654, 99.98778
11172.904480000001, 59.9894485295079, 59.994124851118116, 59.99306953788504, 22.930203927510355, 22.957767498133478, 22.933592041475585, 0.9999971133323637, 0.9999922340547973, 0.9999962866952646, 6449.362550038277, 6458.8955319549605, 6459.14030401696, 139.827455879255, 26.944707019427824, 16.16783585285907, 6458.706719553012, 6455.455396849332, 6460.9973760362145, 283.16126545690116, 282.86282740491447, 283.22789116268603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.007, 9.121058, 5499.919, 598.6183, 9.187219, 5500.099, 596.6981, 3.686713, 2199.919, 609.212, 3.6075, 2197.525, 598.9899, 3.673093, 2199.993, 597.7066, 3.678, 2200.247, 99.99712, 100.0, 99.99493, 99.89642, 99.9983, 99.99286
